&HEAD CHID='RISE_PVC_PE-14mm', /
&TIME DT=1., T_END=2457.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=23057.8, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=69831.2, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_14p80_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_14p80_035', T=13.5000, F=190.2, /
&RAMP ID='CONE_14p80_035', T=27.0000, F=193.4, /
&RAMP ID='CONE_14p80_035', T=40.5000, F=189.2, /
&RAMP ID='CONE_14p80_035', T=67.5000, F=116.9, /
&RAMP ID='CONE_14p80_035', T=120.1500, F=68.0, /
&RAMP ID='CONE_14p80_035', T=135.0000, F=60.3, /
&RAMP ID='CONE_14p80_035', T=148.5000, F=62.6, /
&RAMP ID='CONE_14p80_035', T=240.3000, F=47.7, /
&RAMP ID='CONE_14p80_035', T=283.5000, F=39.4, /
&RAMP ID='CONE_14p80_035', T=360.4500, F=77.0, /
&RAMP ID='CONE_14p80_035', T=378.0000, F=91.1, /
&RAMP ID='CONE_14p80_035', T=418.5000, F=147.7, /
&RAMP ID='CONE_14p80_035', T=432.0000, F=160.9, /
&RAMP ID='CONE_14p80_035', T=472.5000, F=192.4, /
&RAMP ID='CONE_14p80_035', T=480.6000, F=192.9, /
&RAMP ID='CONE_14p80_035', T=499.5000, F=192.2, /
&RAMP ID='CONE_14p80_035', T=513.0000, F=198.0, /
&RAMP ID='CONE_14p80_035', T=526.5000, F=241.2, /
&RAMP ID='CONE_14p80_035', T=553.5000, F=315.4, /
&RAMP ID='CONE_14p80_035', T=567.0000, F=349.3, /
&RAMP ID='CONE_14p80_035', T=580.5000, F=368.9, /
&RAMP ID='CONE_14p80_035', T=600.7500, F=354.3, /
&RAMP ID='CONE_14p80_035', T=621.0000, F=323.8, /
&RAMP ID='CONE_14p80_035', T=634.5000, F=290.5, /
&RAMP ID='CONE_14p80_035', T=648.0000, F=271.9, /
&RAMP ID='CONE_14p80_035', T=675.0000, F=267.2, /
&RAMP ID='CONE_14p80_035', T=688.5000, F=257.0, /
&RAMP ID='CONE_14p80_035', T=720.9000, F=218.9, /
&RAMP ID='CONE_14p80_035', T=756.0000, F=183.1, /
&RAMP ID='CONE_14p80_035', T=823.5000, F=103.0, /
&RAMP ID='CONE_14p80_035', T=841.0500, F=90.8, /
&RAMP ID='CONE_14p80_035', T=864.0000, F=72.2, /
&RAMP ID='CONE_14p80_035', T=904.5000, F=52.2, /
&RAMP ID='CONE_14p80_035', T=961.2000, F=38.7, /
&RAMP ID='CONE_14p80_035', T=1012.5000, F=26.4, /
&RAMP ID='CONE_14p80_035', T=1081.3500, F=21.6, /
&RAMP ID='CONE_14p80_035', T=1201.5000, F=16.6, /
&RAMP ID='CONE_14p80_035', T=1202.5000, F=0.0, /
&RAMP ID='CONE_14p80_050', T=0.0000, F=1.9, /
&RAMP ID='CONE_14p80_050', T=15.0000, F=125.9, /
&RAMP ID='CONE_14p80_050', T=30.0000, F=267.4, /
&RAMP ID='CONE_14p80_050', T=45.0000, F=249.1, /
&RAMP ID='CONE_14p80_050', T=60.0000, F=181.9, /
&RAMP ID='CONE_14p80_050', T=75.0000, F=145.7, /
&RAMP ID='CONE_14p80_050', T=87.0000, F=126.1, /
&RAMP ID='CONE_14p80_050', T=120.0000, F=88.1, /
&RAMP ID='CONE_14p80_050', T=174.0000, F=67.7, /
&RAMP ID='CONE_14p80_050', T=195.0000, F=63.6, /
&RAMP ID='CONE_14p80_050', T=225.0000, F=44.4, /
&RAMP ID='CONE_14p80_050', T=240.0000, F=52.7, /
&RAMP ID='CONE_14p80_050', T=261.0000, F=77.7, /
&RAMP ID='CONE_14p80_050', T=285.0000, F=122.3, /
&RAMP ID='CONE_14p80_050', T=300.0000, F=160.8, /
&RAMP ID='CONE_14p80_050', T=315.0000, F=201.8, /
&RAMP ID='CONE_14p80_050', T=348.0000, F=310.4, /
&RAMP ID='CONE_14p80_050', T=375.0000, F=394.4, /
&RAMP ID='CONE_14p80_050', T=390.0000, F=403.2, /
&RAMP ID='CONE_14p80_050', T=405.0000, F=401.0, /
&RAMP ID='CONE_14p80_050', T=435.0000, F=431.7, /
&RAMP ID='CONE_14p80_050', T=450.0000, F=462.0, /
&RAMP ID='CONE_14p80_050', T=480.0000, F=462.5, /
&RAMP ID='CONE_14p80_050', T=510.0000, F=372.4, /
&RAMP ID='CONE_14p80_050', T=522.0000, F=373.0, /
&RAMP ID='CONE_14p80_050', T=525.0000, F=373.2, /
&RAMP ID='CONE_14p80_050', T=540.0000, F=411.8, /
&RAMP ID='CONE_14p80_050', T=555.0000, F=339.9, /
&RAMP ID='CONE_14p80_050', T=570.0000, F=280.6, /
&RAMP ID='CONE_14p80_050', T=609.0000, F=167.8, /
&RAMP ID='CONE_14p80_050', T=630.0000, F=106.5, /
&RAMP ID='CONE_14p80_050', T=645.0000, F=84.0, /
&RAMP ID='CONE_14p80_050', T=696.0000, F=41.1, /
&RAMP ID='CONE_14p80_050', T=783.0000, F=24.8, /
&RAMP ID='CONE_14p80_050', T=870.0000, F=21.3, /
&RAMP ID='CONE_14p80_050', T=871.0000, F=0.0, /
&RAMP ID='CONE_14p80_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_14p80_075', T=14.8000, F=318.9, /
&RAMP ID='CONE_14p80_075', T=29.6000, F=285.7, /
&RAMP ID='CONE_14p80_075', T=44.4000, F=199.7, /
&RAMP ID='CONE_14p80_075', T=68.0800, F=125.0, /
&RAMP ID='CONE_14p80_075', T=88.8000, F=90.0, /
&RAMP ID='CONE_14p80_075', T=136.1600, F=79.2, /
&RAMP ID='CONE_14p80_075', T=148.0000, F=75.2, /
&RAMP ID='CONE_14p80_075', T=177.6000, F=98.0, /
&RAMP ID='CONE_14p80_075', T=192.4000, F=120.1, /
&RAMP ID='CONE_14p80_075', T=204.2400, F=153.6, /
&RAMP ID='CONE_14p80_075', T=222.0000, F=203.6, /
&RAMP ID='CONE_14p80_075', T=236.8000, F=262.1, /
&RAMP ID='CONE_14p80_075', T=251.6000, F=333.5, /
&RAMP ID='CONE_14p80_075', T=272.3200, F=479.5, /
&RAMP ID='CONE_14p80_075', T=296.0000, F=633.2, /
&RAMP ID='CONE_14p80_075', T=310.8000, F=697.7, /
&RAMP ID='CONE_14p80_075', T=325.6000, F=744.0, /
&RAMP ID='CONE_14p80_075', T=340.4000, F=685.9, /
&RAMP ID='CONE_14p80_075', T=355.2000, F=605.0, /
&RAMP ID='CONE_14p80_075', T=370.0000, F=554.5, /
&RAMP ID='CONE_14p80_075', T=399.6000, F=356.6, /
&RAMP ID='CONE_14p80_075', T=408.4800, F=319.0, /
&RAMP ID='CONE_14p80_075', T=429.2000, F=238.1, /
&RAMP ID='CONE_14p80_075', T=458.8000, F=99.5, /
&RAMP ID='CONE_14p80_075', T=476.5600, F=55.0, /
&RAMP ID='CONE_14p80_075', T=488.4000, F=41.7, /
&RAMP ID='CONE_14p80_075', T=544.6400, F=36.2, /
&RAMP ID='CONE_14p80_075', T=612.7200, F=29.8, /
&RAMP ID='CONE_14p80_075', T=680.8000, F=26.1, /
&RAMP ID='CONE_14p80_075', T=681.8000, F=0.0, /
&SURF ID='SAMPLE-CONE_14p80_035_noign', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01480000,0.01270000, /
&SURF ID='SAMPLE-CONE_14p80_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_14p80_050','CONE_14p80_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.01480000,0.01480000,THICKNESS(1:2)=0.01480000,0.01270000, /
&VENT ID='SAMPLE-CONE_14p80_035_noign', SURF_ID='SAMPLE-CONE_14p80_035_noign', XB=0.6000,0.7000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_14p80_035', SURF_ID='SAMPLE-CONE_14p80_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_14p80_035', /
&DEVC ID='WALL TEMPERATURE-CONE_14p80_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.6500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_14p80_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_14p80_035', /
&DEVC ID='TIGN-CONE_14p80_035', XYZ=0,0,0, SETPOINT=27.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_14p80_035', CTRL_ID='IGNITION-CTRL-CONE_14p80_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_14p80_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_14p80_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_14p80_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_14p80_050_noign', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01480000,0.01270000, /
&SURF ID='SAMPLE-CONE_14p80_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_14p80_035','CONE_14p80_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.01480000,0.01480000,THICKNESS(1:2)=0.01480000,0.01270000, /
&VENT ID='SAMPLE-CONE_14p80_050_noign', SURF_ID='SAMPLE-CONE_14p80_050_noign', XB=0.7000,0.8000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_14p80_050', SURF_ID='SAMPLE-CONE_14p80_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_14p80_050', /
&DEVC ID='WALL TEMPERATURE-CONE_14p80_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.7500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_14p80_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_14p80_050', /
&DEVC ID='TIGN-CONE_14p80_050', XYZ=0,0,0, SETPOINT=15.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_14p80_050', CTRL_ID='IGNITION-CTRL-CONE_14p80_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_14p80_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_14p80_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_14p80_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_14p80_075_noign', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01480000,0.01270000, /
&SURF ID='SAMPLE-CONE_14p80_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_14p80_035','CONE_14p80_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.01480000,0.01480000,THICKNESS(1:2)=0.01480000,0.01270000, /
&VENT ID='SAMPLE-CONE_14p80_075_noign', SURF_ID='SAMPLE-CONE_14p80_075_noign', XB=0.8000,0.9000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_14p80_075', SURF_ID='SAMPLE-CONE_14p80_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_14p80_075', /
&DEVC ID='WALL TEMPERATURE-CONE_14p80_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.8500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_14p80_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_14p80_075', /
&DEVC ID='TIGN-CONE_14p80_075', XYZ=0,0,0, SETPOINT=14.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_14p80_075', CTRL_ID='IGNITION-CTRL-CONE_14p80_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_14p80_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_14p80_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_14p80_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
