&HEAD CHID='RISE_PVC_PE-20mm', /
&TIME DT=1., T_END=3484.8 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=23057.8, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=69831.2, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_20p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_20p00_035', T=12.2000, F=20.2, /
&RAMP ID='CONE_20p00_035', T=24.4000, F=154.0, /
&RAMP ID='CONE_20p00_035', T=36.6000, F=187.1, /
&RAMP ID='CONE_20p00_035', T=43.9200, F=185.4, /
&RAMP ID='CONE_20p00_035', T=48.8000, F=184.2, /
&RAMP ID='CONE_20p00_035', T=73.2000, F=154.6, /
&RAMP ID='CONE_20p00_035', T=87.8400, F=143.9, /
&RAMP ID='CONE_20p00_035', T=131.7600, F=107.3, /
&RAMP ID='CONE_20p00_035', T=158.6000, F=78.4, /
&RAMP ID='CONE_20p00_035', T=175.6800, F=64.7, /
&RAMP ID='CONE_20p00_035', T=219.6000, F=39.5, /
&RAMP ID='CONE_20p00_035', T=244.0000, F=23.4, /
&RAMP ID='CONE_20p00_035', T=263.5200, F=18.0, /
&RAMP ID='CONE_20p00_035', T=307.4400, F=9.8, /
&RAMP ID='CONE_20p00_035', T=351.3600, F=1.6, /
&RAMP ID='CONE_20p00_035', T=395.2800, F=0.1, /
&RAMP ID='CONE_20p00_035', T=439.2000, F=0.1, /
&RAMP ID='CONE_20p00_035', T=440.2000, F=0.0, /
&RAMP ID='CONE_20p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_20p00_050', T=12.1000, F=56.0, /
&RAMP ID='CONE_20p00_050', T=24.2000, F=202.2, /
&RAMP ID='CONE_20p00_050', T=48.4000, F=219.1, /
&RAMP ID='CONE_20p00_050', T=72.6000, F=214.0, /
&RAMP ID='CONE_20p00_050', T=108.9000, F=137.7, /
&RAMP ID='CONE_20p00_050', T=145.2000, F=91.1, /
&RAMP ID='CONE_20p00_050', T=173.0300, F=63.8, /
&RAMP ID='CONE_20p00_050', T=242.0000, F=36.6, /
&RAMP ID='CONE_20p00_050', T=290.4000, F=36.6, /
&RAMP ID='CONE_20p00_050', T=346.0600, F=62.8, /
&RAMP ID='CONE_20p00_050', T=375.1000, F=70.1, /
&RAMP ID='CONE_20p00_050', T=411.4000, F=90.1, /
&RAMP ID='CONE_20p00_050', T=519.0900, F=201.7, /
&RAMP ID='CONE_20p00_050', T=544.5000, F=228.8, /
&RAMP ID='CONE_20p00_050', T=580.8000, F=276.2, /
&RAMP ID='CONE_20p00_050', T=605.0000, F=294.4, /
&RAMP ID='CONE_20p00_050', T=629.2000, F=320.8, /
&RAMP ID='CONE_20p00_050', T=653.4000, F=327.9, /
&RAMP ID='CONE_20p00_050', T=677.6000, F=324.3, /
&RAMP ID='CONE_20p00_050', T=692.1200, F=328.0, /
&RAMP ID='CONE_20p00_050', T=713.9000, F=322.1, /
&RAMP ID='CONE_20p00_050', T=762.3000, F=331.6, /
&RAMP ID='CONE_20p00_050', T=798.6000, F=287.5, /
&RAMP ID='CONE_20p00_050', T=810.7000, F=277.6, /
&RAMP ID='CONE_20p00_050', T=865.1500, F=271.4, /
&RAMP ID='CONE_20p00_050', T=895.4000, F=275.6, /
&RAMP ID='CONE_20p00_050', T=931.7000, F=247.9, /
&RAMP ID='CONE_20p00_050', T=968.0000, F=194.8, /
&RAMP ID='CONE_20p00_050', T=980.1000, F=183.5, /
&RAMP ID='CONE_20p00_050', T=1038.1800, F=160.6, /
&RAMP ID='CONE_20p00_050', T=1089.0000, F=142.6, /
&RAMP ID='CONE_20p00_050', T=1149.5000, F=100.7, /
&RAMP ID='CONE_20p00_050', T=1211.2100, F=71.2, /
&RAMP ID='CONE_20p00_050', T=1246.3000, F=55.9, /
&RAMP ID='CONE_20p00_050', T=1318.9000, F=36.5, /
&RAMP ID='CONE_20p00_050', T=1384.2400, F=27.0, /
&RAMP ID='CONE_20p00_050', T=1557.2700, F=8.6, /
&RAMP ID='CONE_20p00_050', T=1730.3000, F=5.2, /
&RAMP ID='CONE_20p00_050', T=1731.3000, F=0.0, /
&RAMP ID='CONE_20p00_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_20p00_075', T=14.9000, F=94.3, /
&RAMP ID='CONE_20p00_075', T=29.8000, F=245.1, /
&RAMP ID='CONE_20p00_075', T=44.7000, F=235.0, /
&RAMP ID='CONE_20p00_075', T=59.6000, F=189.0, /
&RAMP ID='CONE_20p00_075', T=74.5000, F=160.2, /
&RAMP ID='CONE_20p00_075', T=89.4000, F=141.8, /
&RAMP ID='CONE_20p00_075', T=104.3000, F=134.0, /
&RAMP ID='CONE_20p00_075', T=134.1000, F=96.0, /
&RAMP ID='CONE_20p00_075', T=169.8600, F=70.5, /
&RAMP ID='CONE_20p00_075', T=193.7000, F=57.8, /
&RAMP ID='CONE_20p00_075', T=223.5000, F=59.7, /
&RAMP ID='CONE_20p00_075', T=283.1000, F=90.8, /
&RAMP ID='CONE_20p00_075', T=312.9000, F=123.8, /
&RAMP ID='CONE_20p00_075', T=339.7200, F=144.8, /
&RAMP ID='CONE_20p00_075', T=357.6000, F=158.0, /
&RAMP ID='CONE_20p00_075', T=417.2000, F=241.8, /
&RAMP ID='CONE_20p00_075', T=509.5800, F=329.2, /
&RAMP ID='CONE_20p00_075', T=551.3000, F=382.2, /
&RAMP ID='CONE_20p00_075', T=596.0000, F=403.2, /
&RAMP ID='CONE_20p00_075', T=610.9000, F=423.0, /
&RAMP ID='CONE_20p00_075', T=625.8000, F=409.6, /
&RAMP ID='CONE_20p00_075', T=640.7000, F=386.1, /
&RAMP ID='CONE_20p00_075', T=655.6000, F=382.0, /
&RAMP ID='CONE_20p00_075', T=670.5000, F=357.2, /
&RAMP ID='CONE_20p00_075', T=679.4400, F=349.7, /
&RAMP ID='CONE_20p00_075', T=730.1000, F=295.8, /
&RAMP ID='CONE_20p00_075', T=759.9000, F=283.2, /
&RAMP ID='CONE_20p00_075', T=774.8000, F=260.0, /
&RAMP ID='CONE_20p00_075', T=819.5000, F=217.3, /
&RAMP ID='CONE_20p00_075', T=849.3000, F=212.2, /
&RAMP ID='CONE_20p00_075', T=894.0000, F=212.4, /
&RAMP ID='CONE_20p00_075', T=908.9000, F=202.2, /
&RAMP ID='CONE_20p00_075', T=1019.1600, F=92.0, /
&RAMP ID='CONE_20p00_075', T=1057.9000, F=72.8, /
&RAMP ID='CONE_20p00_075', T=1189.0200, F=41.8, /
&RAMP ID='CONE_20p00_075', T=1358.8800, F=30.9, /
&RAMP ID='CONE_20p00_075', T=1528.7400, F=28.8, /
&RAMP ID='CONE_20p00_075', T=1639.0000, F=28.9, /
&RAMP ID='CONE_20p00_075', T=1668.8000, F=22.3, /
&RAMP ID='CONE_20p00_075', T=1698.6000, F=29.5, /
&RAMP ID='CONE_20p00_075', T=1699.6000, F=0.0, /
&SURF ID='SAMPLE-CONE_20p00_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_20p00_050','CONE_20p00_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.02000000,0.02000000,THICKNESS(1:2)=0.02000000,0.01270000, /
&OBST ID='SAMPLE-CONE_20p00_035', SURF_ID='SAMPLE-CONE_20p00_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_20p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_20p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_20p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_20p00_035', /
&DEVC ID='TIGN-CONE_20p00_035', XYZ=0,0,0, SETPOINT=24.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_20p00_035', CTRL_ID='IGNITION-CTRL-CONE_20p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_20p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_20p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_20p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_20p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_20p00_035','CONE_20p00_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.02000000,0.02000000,THICKNESS(1:2)=0.02000000,0.01270000, /
&OBST ID='SAMPLE-CONE_20p00_050', SURF_ID='SAMPLE-CONE_20p00_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_20p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_20p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_20p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_20p00_050', /
&DEVC ID='TIGN-CONE_20p00_050', XYZ=0,0,0, SETPOINT=12.1000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_20p00_050', CTRL_ID='IGNITION-CTRL-CONE_20p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_20p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_20p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_20p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_20p00_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_20p00_035','CONE_20p00_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.02000000,0.02000000,THICKNESS(1:2)=0.02000000,0.01270000, /
&OBST ID='SAMPLE-CONE_20p00_075', SURF_ID='SAMPLE-CONE_20p00_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_20p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_20p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_20p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_20p00_075', /
&DEVC ID='TIGN-CONE_20p00_075', XYZ=0,0,0, SETPOINT=0.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_20p00_075', CTRL_ID='IGNITION-CTRL-CONE_20p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_20p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_20p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_20p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
