&HEAD CHID='RISE_PVC_PVC-08mm', /
&TIME DT=1., T_END=2132.8 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=13257.2, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=500.3, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_8p20_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_8p20_035', T=12.1000, F=90.7, /
&RAMP ID='CONE_8p20_035', T=24.2000, F=83.8, /
&RAMP ID='CONE_8p20_035', T=36.3000, F=85.4, /
&RAMP ID='CONE_8p20_035', T=48.4000, F=85.1, /
&RAMP ID='CONE_8p20_035', T=60.5000, F=78.4, /
&RAMP ID='CONE_8p20_035', T=72.7000, F=75.7, /
&RAMP ID='CONE_8p20_035', T=84.8000, F=71.1, /
&RAMP ID='CONE_8p20_035', T=96.9000, F=74.2, /
&RAMP ID='CONE_8p20_035', T=109.0000, F=72.8, /
&RAMP ID='CONE_8p20_035', T=121.1000, F=77.3, /
&RAMP ID='CONE_8p20_035', T=133.2000, F=82.5, /
&RAMP ID='CONE_8p20_035', T=145.4000, F=86.5, /
&RAMP ID='CONE_8p20_035', T=157.5000, F=87.2, /
&RAMP ID='CONE_8p20_035', T=169.6000, F=84.2, /
&RAMP ID='CONE_8p20_035', T=181.7000, F=82.4, /
&RAMP ID='CONE_8p20_035', T=193.8000, F=86.5, /
&RAMP ID='CONE_8p20_035', T=206.0000, F=92.6, /
&RAMP ID='CONE_8p20_035', T=218.1000, F=94.2, /
&RAMP ID='CONE_8p20_035', T=230.2000, F=93.4, /
&RAMP ID='CONE_8p20_035', T=242.3000, F=92.5, /
&RAMP ID='CONE_8p20_035', T=254.4000, F=92.7, /
&RAMP ID='CONE_8p20_035', T=266.5000, F=95.6, /
&RAMP ID='CONE_8p20_035', T=278.7000, F=100.4, /
&RAMP ID='CONE_8p20_035', T=290.8000, F=103.8, /
&RAMP ID='CONE_8p20_035', T=302.9000, F=106.7, /
&RAMP ID='CONE_8p20_035', T=315.0000, F=111.0, /
&RAMP ID='CONE_8p20_035', T=327.1000, F=116.3, /
&RAMP ID='CONE_8p20_035', T=339.2000, F=122.6, /
&RAMP ID='CONE_8p20_035', T=351.4000, F=125.2, /
&RAMP ID='CONE_8p20_035', T=363.5000, F=127.4, /
&RAMP ID='CONE_8p20_035', T=375.6000, F=131.2, /
&RAMP ID='CONE_8p20_035', T=387.7000, F=133.7, /
&RAMP ID='CONE_8p20_035', T=399.8000, F=133.1, /
&RAMP ID='CONE_8p20_035', T=412.0000, F=130.2, /
&RAMP ID='CONE_8p20_035', T=424.1000, F=133.7, /
&RAMP ID='CONE_8p20_035', T=436.2000, F=131.8, /
&RAMP ID='CONE_8p20_035', T=448.3000, F=132.9, /
&RAMP ID='CONE_8p20_035', T=460.4000, F=126.3, /
&RAMP ID='CONE_8p20_035', T=472.5000, F=125.8, /
&RAMP ID='CONE_8p20_035', T=484.7000, F=105.6, /
&RAMP ID='CONE_8p20_035', T=496.8000, F=85.7, /
&RAMP ID='CONE_8p20_035', T=508.9000, F=70.2, /
&RAMP ID='CONE_8p20_035', T=521.0000, F=69.3, /
&RAMP ID='CONE_8p20_035', T=533.1000, F=86.3, /
&RAMP ID='CONE_8p20_035', T=545.2000, F=100.6, /
&RAMP ID='CONE_8p20_035', T=557.4000, F=91.8, /
&RAMP ID='CONE_8p20_035', T=569.5000, F=82.5, /
&RAMP ID='CONE_8p20_035', T=581.6000, F=73.4, /
&RAMP ID='CONE_8p20_035', T=593.7000, F=65.3, /
&RAMP ID='CONE_8p20_035', T=605.8000, F=60.3, /
&RAMP ID='CONE_8p20_035', T=618.0000, F=58.2, /
&RAMP ID='CONE_8p20_035', T=630.1000, F=57.1, /
&RAMP ID='CONE_8p20_035', T=642.2000, F=58.4, /
&RAMP ID='CONE_8p20_035', T=654.3000, F=61.3, /
&RAMP ID='CONE_8p20_035', T=666.4000, F=65.4, /
&RAMP ID='CONE_8p20_035', T=678.5000, F=67.5, /
&RAMP ID='CONE_8p20_035', T=690.7000, F=68.9, /
&RAMP ID='CONE_8p20_035', T=702.8000, F=69.1, /
&RAMP ID='CONE_8p20_035', T=714.9000, F=67.1, /
&RAMP ID='CONE_8p20_035', T=727.0000, F=63.3, /
&RAMP ID='CONE_8p20_035', T=739.1000, F=58.6, /
&RAMP ID='CONE_8p20_035', T=751.2000, F=53.4, /
&RAMP ID='CONE_8p20_035', T=763.4000, F=48.8, /
&RAMP ID='CONE_8p20_035', T=775.5000, F=44.6, /
&RAMP ID='CONE_8p20_035', T=787.6000, F=40.6, /
&RAMP ID='CONE_8p20_035', T=799.7000, F=37.5, /
&RAMP ID='CONE_8p20_035', T=811.8000, F=35.0, /
&RAMP ID='CONE_8p20_035', T=824.0000, F=32.9, /
&RAMP ID='CONE_8p20_035', T=836.1000, F=30.8, /
&RAMP ID='CONE_8p20_035', T=848.2000, F=29.2, /
&RAMP ID='CONE_8p20_035', T=860.3000, F=28.0, /
&RAMP ID='CONE_8p20_035', T=872.4000, F=27.5, /
&RAMP ID='CONE_8p20_035', T=884.5000, F=27.0, /
&RAMP ID='CONE_8p20_035', T=896.7000, F=26.6, /
&RAMP ID='CONE_8p20_035', T=908.8000, F=23.3, /
&RAMP ID='CONE_8p20_035', T=920.9000, F=23.1, /
&RAMP ID='CONE_8p20_035', T=933.0000, F=22.5, /
&RAMP ID='CONE_8p20_035', T=945.1000, F=22.2, /
&RAMP ID='CONE_8p20_035', T=957.2000, F=22.2, /
&RAMP ID='CONE_8p20_035', T=969.4000, F=21.8, /
&RAMP ID='CONE_8p20_035', T=981.5000, F=21.9, /
&RAMP ID='CONE_8p20_035', T=993.6000, F=21.7, /
&RAMP ID='CONE_8p20_035', T=994.6000, F=0.0, /
&RAMP ID='CONE_8p20_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_8p20_050', T=8.0000, F=127.5, /
&RAMP ID='CONE_8p20_050', T=16.0000, F=122.4, /
&RAMP ID='CONE_8p20_050', T=23.9000, F=112.5, /
&RAMP ID='CONE_8p20_050', T=31.9000, F=105.9, /
&RAMP ID='CONE_8p20_050', T=39.9000, F=103.1, /
&RAMP ID='CONE_8p20_050', T=47.9000, F=99.6, /
&RAMP ID='CONE_8p20_050', T=55.9000, F=99.6, /
&RAMP ID='CONE_8p20_050', T=63.9000, F=96.7, /
&RAMP ID='CONE_8p20_050', T=71.9000, F=95.5, /
&RAMP ID='CONE_8p20_050', T=79.9000, F=92.8, /
&RAMP ID='CONE_8p20_050', T=87.9000, F=90.3, /
&RAMP ID='CONE_8p20_050', T=95.9000, F=89.5, /
&RAMP ID='CONE_8p20_050', T=103.9000, F=92.2, /
&RAMP ID='CONE_8p20_050', T=111.8000, F=94.0, /
&RAMP ID='CONE_8p20_050', T=119.8000, F=97.5, /
&RAMP ID='CONE_8p20_050', T=127.8000, F=102.1, /
&RAMP ID='CONE_8p20_050', T=135.8000, F=102.5, /
&RAMP ID='CONE_8p20_050', T=143.8000, F=104.6, /
&RAMP ID='CONE_8p20_050', T=151.8000, F=107.4, /
&RAMP ID='CONE_8p20_050', T=159.8000, F=108.6, /
&RAMP ID='CONE_8p20_050', T=167.8000, F=114.1, /
&RAMP ID='CONE_8p20_050', T=175.8000, F=118.4, /
&RAMP ID='CONE_8p20_050', T=183.8000, F=121.6, /
&RAMP ID='CONE_8p20_050', T=191.7000, F=122.8, /
&RAMP ID='CONE_8p20_050', T=199.7000, F=121.7, /
&RAMP ID='CONE_8p20_050', T=207.7000, F=121.3, /
&RAMP ID='CONE_8p20_050', T=215.7000, F=120.3, /
&RAMP ID='CONE_8p20_050', T=223.7000, F=120.4, /
&RAMP ID='CONE_8p20_050', T=231.7000, F=121.8, /
&RAMP ID='CONE_8p20_050', T=239.7000, F=123.3, /
&RAMP ID='CONE_8p20_050', T=247.7000, F=126.7, /
&RAMP ID='CONE_8p20_050', T=255.7000, F=127.3, /
&RAMP ID='CONE_8p20_050', T=263.7000, F=129.4, /
&RAMP ID='CONE_8p20_050', T=271.7000, F=133.1, /
&RAMP ID='CONE_8p20_050', T=279.6000, F=136.0, /
&RAMP ID='CONE_8p20_050', T=287.6000, F=136.3, /
&RAMP ID='CONE_8p20_050', T=295.6000, F=136.8, /
&RAMP ID='CONE_8p20_050', T=303.6000, F=137.9, /
&RAMP ID='CONE_8p20_050', T=311.6000, F=139.8, /
&RAMP ID='CONE_8p20_050', T=319.6000, F=141.4, /
&RAMP ID='CONE_8p20_050', T=327.6000, F=142.1, /
&RAMP ID='CONE_8p20_050', T=335.6000, F=144.4, /
&RAMP ID='CONE_8p20_050', T=343.6000, F=147.3, /
&RAMP ID='CONE_8p20_050', T=351.6000, F=149.0, /
&RAMP ID='CONE_8p20_050', T=359.6000, F=152.1, /
&RAMP ID='CONE_8p20_050', T=367.5000, F=150.4, /
&RAMP ID='CONE_8p20_050', T=375.5000, F=149.8, /
&RAMP ID='CONE_8p20_050', T=383.5000, F=148.1, /
&RAMP ID='CONE_8p20_050', T=391.5000, F=148.2, /
&RAMP ID='CONE_8p20_050', T=399.5000, F=142.7, /
&RAMP ID='CONE_8p20_050', T=407.5000, F=134.1, /
&RAMP ID='CONE_8p20_050', T=415.5000, F=129.2, /
&RAMP ID='CONE_8p20_050', T=423.5000, F=112.1, /
&RAMP ID='CONE_8p20_050', T=431.5000, F=121.4, /
&RAMP ID='CONE_8p20_050', T=439.5000, F=122.0, /
&RAMP ID='CONE_8p20_050', T=447.4000, F=123.0, /
&RAMP ID='CONE_8p20_050', T=455.4000, F=117.3, /
&RAMP ID='CONE_8p20_050', T=463.4000, F=109.4, /
&RAMP ID='CONE_8p20_050', T=471.4000, F=102.8, /
&RAMP ID='CONE_8p20_050', T=479.4000, F=95.7, /
&RAMP ID='CONE_8p20_050', T=487.4000, F=87.6, /
&RAMP ID='CONE_8p20_050', T=495.4000, F=80.4, /
&RAMP ID='CONE_8p20_050', T=503.4000, F=74.9, /
&RAMP ID='CONE_8p20_050', T=511.4000, F=70.8, /
&RAMP ID='CONE_8p20_050', T=519.4000, F=68.2, /
&RAMP ID='CONE_8p20_050', T=527.4000, F=68.4, /
&RAMP ID='CONE_8p20_050', T=535.3000, F=68.9, /
&RAMP ID='CONE_8p20_050', T=543.3000, F=70.8, /
&RAMP ID='CONE_8p20_050', T=551.3000, F=73.3, /
&RAMP ID='CONE_8p20_050', T=559.3000, F=76.9, /
&RAMP ID='CONE_8p20_050', T=567.3000, F=79.1, /
&RAMP ID='CONE_8p20_050', T=575.3000, F=80.8, /
&RAMP ID='CONE_8p20_050', T=583.3000, F=81.1, /
&RAMP ID='CONE_8p20_050', T=591.3000, F=80.4, /
&RAMP ID='CONE_8p20_050', T=599.3000, F=77.7, /
&RAMP ID='CONE_8p20_050', T=607.3000, F=73.4, /
&RAMP ID='CONE_8p20_050', T=615.3000, F=69.2, /
&RAMP ID='CONE_8p20_050', T=623.2000, F=63.4, /
&RAMP ID='CONE_8p20_050', T=631.2000, F=58.2, /
&RAMP ID='CONE_8p20_050', T=639.2000, F=53.1, /
&RAMP ID='CONE_8p20_050', T=647.2000, F=47.7, /
&RAMP ID='CONE_8p20_050', T=655.2000, F=43.6, /
&RAMP ID='CONE_8p20_050', T=663.2000, F=40.3, /
&RAMP ID='CONE_8p20_050', T=671.2000, F=37.3, /
&RAMP ID='CONE_8p20_050', T=679.2000, F=34.8, /
&RAMP ID='CONE_8p20_050', T=687.2000, F=32.0, /
&RAMP ID='CONE_8p20_050', T=695.2000, F=30.2, /
&RAMP ID='CONE_8p20_050', T=703.1000, F=28.2, /
&RAMP ID='CONE_8p20_050', T=711.1000, F=26.0, /
&RAMP ID='CONE_8p20_050', T=719.1000, F=21.8, /
&RAMP ID='CONE_8p20_050', T=727.1000, F=18.2, /
&RAMP ID='CONE_8p20_050', T=735.1000, F=18.2, /
&RAMP ID='CONE_8p20_050', T=743.1000, F=17.7, /
&RAMP ID='CONE_8p20_050', T=751.1000, F=17.3, /
&RAMP ID='CONE_8p20_050', T=759.1000, F=17.0, /
&RAMP ID='CONE_8p20_050', T=767.1000, F=16.8, /
&RAMP ID='CONE_8p20_050', T=775.1000, F=16.5, /
&RAMP ID='CONE_8p20_050', T=783.1000, F=16.2, /
&RAMP ID='CONE_8p20_050', T=791.0000, F=16.0, /
&RAMP ID='CONE_8p20_050', T=799.0000, F=16.0, /
&RAMP ID='CONE_8p20_050', T=807.0000, F=16.0, /
&RAMP ID='CONE_8p20_050', T=815.0000, F=15.9, /
&RAMP ID='CONE_8p20_050', T=823.0000, F=15.4, /
&RAMP ID='CONE_8p20_050', T=831.0000, F=15.2, /
&RAMP ID='CONE_8p20_050', T=832.0000, F=0.0, /
&RAMP ID='CONE_8p20_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_8p20_075', T=5.8000, F=66.5, /
&RAMP ID='CONE_8p20_075', T=11.7000, F=201.0, /
&RAMP ID='CONE_8p20_075', T=17.5000, F=194.5, /
&RAMP ID='CONE_8p20_075', T=23.3000, F=182.6, /
&RAMP ID='CONE_8p20_075', T=29.1000, F=170.2, /
&RAMP ID='CONE_8p20_075', T=34.9000, F=159.9, /
&RAMP ID='CONE_8p20_075', T=40.8000, F=154.0, /
&RAMP ID='CONE_8p20_075', T=46.6000, F=152.3, /
&RAMP ID='CONE_8p20_075', T=52.4000, F=147.3, /
&RAMP ID='CONE_8p20_075', T=58.2000, F=143.8, /
&RAMP ID='CONE_8p20_075', T=64.0000, F=141.1, /
&RAMP ID='CONE_8p20_075', T=69.9000, F=141.3, /
&RAMP ID='CONE_8p20_075', T=75.7000, F=142.9, /
&RAMP ID='CONE_8p20_075', T=81.5000, F=142.6, /
&RAMP ID='CONE_8p20_075', T=87.3000, F=140.9, /
&RAMP ID='CONE_8p20_075', T=93.1000, F=140.7, /
&RAMP ID='CONE_8p20_075', T=99.0000, F=139.8, /
&RAMP ID='CONE_8p20_075', T=104.8000, F=142.1, /
&RAMP ID='CONE_8p20_075', T=110.6000, F=146.5, /
&RAMP ID='CONE_8p20_075', T=116.4000, F=152.7, /
&RAMP ID='CONE_8p20_075', T=122.2000, F=156.6, /
&RAMP ID='CONE_8p20_075', T=128.1000, F=157.4, /
&RAMP ID='CONE_8p20_075', T=133.9000, F=157.0, /
&RAMP ID='CONE_8p20_075', T=139.7000, F=160.0, /
&RAMP ID='CONE_8p20_075', T=145.5000, F=161.0, /
&RAMP ID='CONE_8p20_075', T=151.3000, F=161.4, /
&RAMP ID='CONE_8p20_075', T=157.2000, F=161.9, /
&RAMP ID='CONE_8p20_075', T=163.0000, F=162.5, /
&RAMP ID='CONE_8p20_075', T=168.8000, F=164.0, /
&RAMP ID='CONE_8p20_075', T=174.6000, F=165.4, /
&RAMP ID='CONE_8p20_075', T=180.4000, F=165.7, /
&RAMP ID='CONE_8p20_075', T=186.2000, F=164.4, /
&RAMP ID='CONE_8p20_075', T=192.1000, F=163.1, /
&RAMP ID='CONE_8p20_075', T=197.9000, F=161.6, /
&RAMP ID='CONE_8p20_075', T=203.7000, F=161.0, /
&RAMP ID='CONE_8p20_075', T=209.5000, F=160.5, /
&RAMP ID='CONE_8p20_075', T=215.3000, F=159.8, /
&RAMP ID='CONE_8p20_075', T=221.2000, F=160.6, /
&RAMP ID='CONE_8p20_075', T=227.0000, F=162.6, /
&RAMP ID='CONE_8p20_075', T=232.8000, F=164.4, /
&RAMP ID='CONE_8p20_075', T=238.6000, F=165.2, /
&RAMP ID='CONE_8p20_075', T=244.4000, F=165.0, /
&RAMP ID='CONE_8p20_075', T=250.3000, F=164.2, /
&RAMP ID='CONE_8p20_075', T=256.1000, F=164.9, /
&RAMP ID='CONE_8p20_075', T=261.9000, F=165.4, /
&RAMP ID='CONE_8p20_075', T=267.7000, F=166.6, /
&RAMP ID='CONE_8p20_075', T=273.5000, F=167.9, /
&RAMP ID='CONE_8p20_075', T=279.4000, F=168.9, /
&RAMP ID='CONE_8p20_075', T=285.2000, F=168.9, /
&RAMP ID='CONE_8p20_075', T=291.0000, F=170.0, /
&RAMP ID='CONE_8p20_075', T=296.8000, F=170.7, /
&RAMP ID='CONE_8p20_075', T=302.6000, F=172.2, /
&RAMP ID='CONE_8p20_075', T=308.5000, F=173.7, /
&RAMP ID='CONE_8p20_075', T=314.3000, F=174.3, /
&RAMP ID='CONE_8p20_075', T=320.1000, F=174.2, /
&RAMP ID='CONE_8p20_075', T=325.9000, F=172.4, /
&RAMP ID='CONE_8p20_075', T=331.7000, F=169.6, /
&RAMP ID='CONE_8p20_075', T=337.6000, F=167.3, /
&RAMP ID='CONE_8p20_075', T=343.4000, F=165.2, /
&RAMP ID='CONE_8p20_075', T=349.2000, F=162.2, /
&RAMP ID='CONE_8p20_075', T=355.0000, F=156.8, /
&RAMP ID='CONE_8p20_075', T=360.8000, F=149.5, /
&RAMP ID='CONE_8p20_075', T=366.7000, F=139.7, /
&RAMP ID='CONE_8p20_075', T=372.5000, F=129.4, /
&RAMP ID='CONE_8p20_075', T=378.3000, F=120.2, /
&RAMP ID='CONE_8p20_075', T=384.1000, F=112.3, /
&RAMP ID='CONE_8p20_075', T=389.9000, F=105.2, /
&RAMP ID='CONE_8p20_075', T=395.8000, F=98.5, /
&RAMP ID='CONE_8p20_075', T=401.6000, F=93.0, /
&RAMP ID='CONE_8p20_075', T=407.4000, F=90.1, /
&RAMP ID='CONE_8p20_075', T=413.2000, F=91.0, /
&RAMP ID='CONE_8p20_075', T=419.0000, F=93.5, /
&RAMP ID='CONE_8p20_075', T=424.9000, F=98.3, /
&RAMP ID='CONE_8p20_075', T=430.7000, F=102.3, /
&RAMP ID='CONE_8p20_075', T=436.5000, F=104.8, /
&RAMP ID='CONE_8p20_075', T=442.3000, F=105.1, /
&RAMP ID='CONE_8p20_075', T=448.1000, F=103.2, /
&RAMP ID='CONE_8p20_075', T=454.0000, F=99.7, /
&RAMP ID='CONE_8p20_075', T=459.8000, F=94.5, /
&RAMP ID='CONE_8p20_075', T=465.6000, F=88.9, /
&RAMP ID='CONE_8p20_075', T=471.4000, F=83.0, /
&RAMP ID='CONE_8p20_075', T=477.2000, F=77.5, /
&RAMP ID='CONE_8p20_075', T=483.1000, F=72.2, /
&RAMP ID='CONE_8p20_075', T=488.9000, F=67.5, /
&RAMP ID='CONE_8p20_075', T=494.7000, F=63.1, /
&RAMP ID='CONE_8p20_075', T=500.5000, F=58.8, /
&RAMP ID='CONE_8p20_075', T=506.3000, F=54.7, /
&RAMP ID='CONE_8p20_075', T=512.2000, F=51.1, /
&RAMP ID='CONE_8p20_075', T=518.0000, F=47.9, /
&RAMP ID='CONE_8p20_075', T=523.8000, F=45.0, /
&RAMP ID='CONE_8p20_075', T=529.6000, F=41.9, /
&RAMP ID='CONE_8p20_075', T=535.4000, F=39.3, /
&RAMP ID='CONE_8p20_075', T=541.2000, F=36.9, /
&RAMP ID='CONE_8p20_075', T=547.1000, F=34.6, /
&RAMP ID='CONE_8p20_075', T=552.9000, F=32.2, /
&RAMP ID='CONE_8p20_075', T=558.7000, F=30.1, /
&RAMP ID='CONE_8p20_075', T=564.5000, F=29.2, /
&RAMP ID='CONE_8p20_075', T=570.3000, F=28.3, /
&RAMP ID='CONE_8p20_075', T=576.2000, F=27.5, /
&RAMP ID='CONE_8p20_075', T=582.0000, F=26.9, /
&RAMP ID='CONE_8p20_075', T=587.8000, F=26.4, /
&RAMP ID='CONE_8p20_075', T=593.6000, F=25.8, /
&RAMP ID='CONE_8p20_075', T=599.4000, F=25.4, /
&RAMP ID='CONE_8p20_075', T=605.3000, F=25.1, /
&RAMP ID='CONE_8p20_075', T=611.1000, F=24.9, /
&RAMP ID='CONE_8p20_075', T=616.9000, F=24.7, /
&RAMP ID='CONE_8p20_075', T=622.7000, F=24.3, /
&RAMP ID='CONE_8p20_075', T=628.5000, F=24.2, /
&RAMP ID='CONE_8p20_075', T=634.4000, F=23.9, /
&RAMP ID='CONE_8p20_075', T=640.2000, F=23.6, /
&RAMP ID='CONE_8p20_075', T=646.0000, F=23.6, /
&RAMP ID='CONE_8p20_075', T=651.8000, F=23.4, /
&RAMP ID='CONE_8p20_075', T=657.6000, F=23.1, /
&RAMP ID='CONE_8p20_075', T=663.5000, F=23.0, /
&RAMP ID='CONE_8p20_075', T=669.3000, F=22.8, /
&RAMP ID='CONE_8p20_075', T=675.1000, F=22.8, /
&RAMP ID='CONE_8p20_075', T=680.9000, F=22.5, /
&RAMP ID='CONE_8p20_075', T=686.7000, F=22.2, /
&RAMP ID='CONE_8p20_075', T=692.6000, F=21.9, /
&RAMP ID='CONE_8p20_075', T=698.4000, F=21.6, /
&RAMP ID='CONE_8p20_075', T=704.2000, F=21.5, /
&RAMP ID='CONE_8p20_075', T=705.2000, F=0.0, /
&SURF ID='SAMPLE-CONE_8p20_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_8p20_050','CONE_8p20_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.00820000,0.00820000,THICKNESS(1:2)=0.00820000,0.01270000, /
&OBST ID='SAMPLE-CONE_8p20_035', SURF_ID='SAMPLE-CONE_8p20_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_8p20_035', /
&DEVC ID='WALL TEMPERATURE-CONE_8p20_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_8p20_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_8p20_035', /
&DEVC ID='TIGN-CONE_8p20_035', XYZ=0,0,0, SETPOINT=36.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_8p20_035', CTRL_ID='IGNITION-CTRL-CONE_8p20_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_8p20_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_8p20_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_8p20_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_8p20_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_8p20_035','CONE_8p20_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.00820000,0.00820000,THICKNESS(1:2)=0.00820000,0.01270000, /
&OBST ID='SAMPLE-CONE_8p20_050', SURF_ID='SAMPLE-CONE_8p20_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_8p20_050', /
&DEVC ID='WALL TEMPERATURE-CONE_8p20_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_8p20_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_8p20_050', /
&DEVC ID='TIGN-CONE_8p20_050', XYZ=0,0,0, SETPOINT=24.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_8p20_050', CTRL_ID='IGNITION-CTRL-CONE_8p20_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_8p20_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_8p20_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_8p20_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_8p20_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_8p20_035','CONE_8p20_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.00820000,0.00820000,THICKNESS(1:2)=0.00820000,0.01270000, /
&OBST ID='SAMPLE-CONE_8p20_075', SURF_ID='SAMPLE-CONE_8p20_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_8p20_075', /
&DEVC ID='WALL TEMPERATURE-CONE_8p20_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_8p20_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_8p20_075', /
&DEVC ID='TIGN-CONE_8p20_075', XYZ=0,0,0, SETPOINT=5.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_8p20_075', CTRL_ID='IGNITION-CTRL-CONE_8p20_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_8p20_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_8p20_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_8p20_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
