&HEAD CHID='RISE_PVC_PVC-09mm', /
&TIME DT=1., T_END=1936.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=13257.2, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=500.3, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_9p40_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_9p40_035', T=12.1000, F=112.3, /
&RAMP ID='CONE_9p40_035', T=24.2000, F=123.7, /
&RAMP ID='CONE_9p40_035', T=36.3000, F=111.0, /
&RAMP ID='CONE_9p40_035', T=60.5000, F=98.7, /
&RAMP ID='CONE_9p40_035', T=72.6000, F=100.3, /
&RAMP ID='CONE_9p40_035', T=94.3800, F=94.9, /
&RAMP ID='CONE_9p40_035', T=121.0000, F=101.9, /
&RAMP ID='CONE_9p40_035', T=133.1000, F=98.2, /
&RAMP ID='CONE_9p40_035', T=157.3000, F=106.7, /
&RAMP ID='CONE_9p40_035', T=181.5000, F=103.3, /
&RAMP ID='CONE_9p40_035', T=188.7600, F=99.3, /
&RAMP ID='CONE_9p40_035', T=193.6000, F=96.6, /
&RAMP ID='CONE_9p40_035', T=205.7000, F=99.6, /
&RAMP ID='CONE_9p40_035', T=217.8000, F=114.1, /
&RAMP ID='CONE_9p40_035', T=229.9000, F=119.9, /
&RAMP ID='CONE_9p40_035', T=254.1000, F=113.4, /
&RAMP ID='CONE_9p40_035', T=283.1400, F=118.0, /
&RAMP ID='CONE_9p40_035', T=302.5000, F=125.4, /
&RAMP ID='CONE_9p40_035', T=363.0000, F=131.6, /
&RAMP ID='CONE_9p40_035', T=377.5200, F=136.9, /
&RAMP ID='CONE_9p40_035', T=411.4000, F=151.5, /
&RAMP ID='CONE_9p40_035', T=423.5000, F=151.8, /
&RAMP ID='CONE_9p40_035', T=471.9000, F=139.3, /
&RAMP ID='CONE_9p40_035', T=520.3000, F=108.8, /
&RAMP ID='CONE_9p40_035', T=566.2800, F=85.0, /
&RAMP ID='CONE_9p40_035', T=580.8000, F=78.9, /
&RAMP ID='CONE_9p40_035', T=605.0000, F=74.0, /
&RAMP ID='CONE_9p40_035', T=629.2000, F=74.9, /
&RAMP ID='CONE_9p40_035', T=660.6600, F=85.4, /
&RAMP ID='CONE_9p40_035', T=677.6000, F=85.7, /
&RAMP ID='CONE_9p40_035', T=689.7000, F=80.1, /
&RAMP ID='CONE_9p40_035', T=726.0000, F=53.5, /
&RAMP ID='CONE_9p40_035', T=755.0400, F=38.7, /
&RAMP ID='CONE_9p40_035', T=798.6000, F=24.8, /
&RAMP ID='CONE_9p40_035', T=849.4200, F=17.3, /
&RAMP ID='CONE_9p40_035', T=943.8000, F=13.3, /
&RAMP ID='CONE_9p40_035', T=944.8000, F=0.0, /
&RAMP ID='CONE_9p40_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_9p40_050', T=12.2000, F=181.1, /
&RAMP ID='CONE_9p40_050', T=36.6000, F=147.5, /
&RAMP ID='CONE_9p40_050', T=48.8000, F=143.0, /
&RAMP ID='CONE_9p40_050', T=73.2000, F=146.5, /
&RAMP ID='CONE_9p40_050', T=82.9600, F=142.9, /
&RAMP ID='CONE_9p40_050', T=97.6000, F=134.1, /
&RAMP ID='CONE_9p40_050', T=109.8000, F=131.3, /
&RAMP ID='CONE_9p40_050', T=134.2000, F=139.3, /
&RAMP ID='CONE_9p40_050', T=146.4000, F=136.7, /
&RAMP ID='CONE_9p40_050', T=158.6000, F=130.5, /
&RAMP ID='CONE_9p40_050', T=165.9200, F=134.2, /
&RAMP ID='CONE_9p40_050', T=195.2000, F=153.9, /
&RAMP ID='CONE_9p40_050', T=231.8000, F=152.7, /
&RAMP ID='CONE_9p40_050', T=248.8800, F=156.3, /
&RAMP ID='CONE_9p40_050', T=329.4000, F=185.4, /
&RAMP ID='CONE_9p40_050', T=331.8400, F=185.4, /
&RAMP ID='CONE_9p40_050', T=353.8000, F=183.5, /
&RAMP ID='CONE_9p40_050', T=378.2000, F=174.9, /
&RAMP ID='CONE_9p40_050', T=390.4000, F=168.4, /
&RAMP ID='CONE_9p40_050', T=414.8000, F=145.7, /
&RAMP ID='CONE_9p40_050', T=439.2000, F=122.3, /
&RAMP ID='CONE_9p40_050', T=463.6000, F=104.4, /
&RAMP ID='CONE_9p40_050', T=497.7600, F=96.4, /
&RAMP ID='CONE_9p40_050', T=549.0000, F=103.8, /
&RAMP ID='CONE_9p40_050', T=561.2000, F=96.8, /
&RAMP ID='CONE_9p40_050', T=580.7200, F=76.1, /
&RAMP ID='CONE_9p40_050', T=610.0000, F=49.4, /
&RAMP ID='CONE_9p40_050', T=634.4000, F=36.1, /
&RAMP ID='CONE_9p40_050', T=663.6800, F=24.3, /
&RAMP ID='CONE_9p40_050', T=746.6400, F=14.9, /
&RAMP ID='CONE_9p40_050', T=829.6000, F=12.2, /
&RAMP ID='CONE_9p40_050', T=830.6000, F=0.0, /
&RAMP ID='CONE_9p40_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_9p40_075', T=5.7000, F=194.8, /
&RAMP ID='CONE_9p40_075', T=11.4000, F=238.8, /
&RAMP ID='CONE_9p40_075', T=17.1000, F=223.3, /
&RAMP ID='CONE_9p40_075', T=22.8000, F=198.5, /
&RAMP ID='CONE_9p40_075', T=28.5000, F=183.9, /
&RAMP ID='CONE_9p40_075', T=39.9000, F=177.1, /
&RAMP ID='CONE_9p40_075', T=62.7000, F=174.1, /
&RAMP ID='CONE_9p40_075', T=68.9700, F=167.8, /
&RAMP ID='CONE_9p40_075', T=79.8000, F=159.3, /
&RAMP ID='CONE_9p40_075', T=96.9000, F=158.7, /
&RAMP ID='CONE_9p40_075', T=114.0000, F=160.2, /
&RAMP ID='CONE_9p40_075', T=137.9400, F=168.9, /
&RAMP ID='CONE_9p40_075', T=159.6000, F=169.6, /
&RAMP ID='CONE_9p40_075', T=206.9100, F=183.0, /
&RAMP ID='CONE_9p40_075', T=239.4000, F=189.2, /
&RAMP ID='CONE_9p40_075', T=275.8800, F=204.2, /
&RAMP ID='CONE_9p40_075', T=313.5000, F=190.4, /
&RAMP ID='CONE_9p40_075', T=344.8500, F=165.8, /
&RAMP ID='CONE_9p40_075', T=387.6000, F=133.0, /
&RAMP ID='CONE_9p40_075', T=413.8200, F=120.9, /
&RAMP ID='CONE_9p40_075', T=467.4000, F=93.4, /
&RAMP ID='CONE_9p40_075', T=482.7900, F=77.4, /
&RAMP ID='CONE_9p40_075', T=507.3000, F=51.8, /
&RAMP ID='CONE_9p40_075', T=530.1000, F=37.5, /
&RAMP ID='CONE_9p40_075', T=551.7600, F=29.9, /
&RAMP ID='CONE_9p40_075', T=581.4000, F=22.9, /
&RAMP ID='CONE_9p40_075', T=620.7300, F=19.8, /
&RAMP ID='CONE_9p40_075', T=689.7000, F=16.7, /
&RAMP ID='CONE_9p40_075', T=690.7000, F=0.0, /
&SURF ID='SAMPLE-CONE_9p40_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_9p40_050','CONE_9p40_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.00940000,0.00940000,THICKNESS(1:2)=0.00940000,0.01270000, /
&OBST ID='SAMPLE-CONE_9p40_035', SURF_ID='SAMPLE-CONE_9p40_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_9p40_035', /
&DEVC ID='WALL TEMPERATURE-CONE_9p40_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_9p40_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_9p40_035', /
&DEVC ID='TIGN-CONE_9p40_035', XYZ=0,0,0, SETPOINT=24.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_9p40_035', CTRL_ID='IGNITION-CTRL-CONE_9p40_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_9p40_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_9p40_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_9p40_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_9p40_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_9p40_035','CONE_9p40_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.00940000,0.00940000,THICKNESS(1:2)=0.00940000,0.01270000, /
&OBST ID='SAMPLE-CONE_9p40_050', SURF_ID='SAMPLE-CONE_9p40_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_9p40_050', /
&DEVC ID='WALL TEMPERATURE-CONE_9p40_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_9p40_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_9p40_050', /
&DEVC ID='TIGN-CONE_9p40_050', XYZ=0,0,0, SETPOINT=12.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_9p40_050', CTRL_ID='IGNITION-CTRL-CONE_9p40_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_9p40_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_9p40_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_9p40_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_9p40_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_9p40_035','CONE_9p40_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.00940000,0.00940000,THICKNESS(1:2)=0.00940000,0.01270000, /
&OBST ID='SAMPLE-CONE_9p40_075', SURF_ID='SAMPLE-CONE_9p40_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_9p40_075', /
&DEVC ID='WALL TEMPERATURE-CONE_9p40_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_9p40_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_9p40_075', /
&DEVC ID='TIGN-CONE_9p40_075', XYZ=0,0,0, SETPOINT=5.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_9p40_075', CTRL_ID='IGNITION-CTRL-CONE_9p40_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_9p40_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_9p40_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_9p40_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
