&HEAD CHID='RISE_PVC_PVC-14mm', /
&TIME DT=1., T_END=1809.4 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=13257.2, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=500.3, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_14p50_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_14p50_035', T=10.9000, F=41.1, /
&RAMP ID='CONE_14p50_035', T=21.8000, F=149.0, /
&RAMP ID='CONE_14p50_035', T=32.7000, F=150.7, /
&RAMP ID='CONE_14p50_035', T=43.6000, F=146.8, /
&RAMP ID='CONE_14p50_035', T=54.5000, F=134.5, /
&RAMP ID='CONE_14p50_035', T=76.3000, F=97.4, /
&RAMP ID='CONE_14p50_035', T=88.2900, F=91.9, /
&RAMP ID='CONE_14p50_035', T=98.1000, F=91.7, /
&RAMP ID='CONE_14p50_035', T=109.0000, F=87.0, /
&RAMP ID='CONE_14p50_035', T=152.6000, F=77.1, /
&RAMP ID='CONE_14p50_035', T=176.5800, F=77.1, /
&RAMP ID='CONE_14p50_035', T=207.1000, F=75.6, /
&RAMP ID='CONE_14p50_035', T=228.9000, F=87.1, /
&RAMP ID='CONE_14p50_035', T=239.8000, F=99.2, /
&RAMP ID='CONE_14p50_035', T=264.8700, F=133.6, /
&RAMP ID='CONE_14p50_035', T=272.5000, F=146.7, /
&RAMP ID='CONE_14p50_035', T=283.4000, F=156.3, /
&RAMP ID='CONE_14p50_035', T=294.3000, F=162.1, /
&RAMP ID='CONE_14p50_035', T=316.1000, F=162.6, /
&RAMP ID='CONE_14p50_035', T=348.8000, F=170.8, /
&RAMP ID='CONE_14p50_035', T=353.1600, F=168.8, /
&RAMP ID='CONE_14p50_035', T=370.6000, F=162.8, /
&RAMP ID='CONE_14p50_035', T=392.4000, F=162.4, /
&RAMP ID='CONE_14p50_035', T=414.2000, F=145.4, /
&RAMP ID='CONE_14p50_035', T=425.1000, F=142.9, /
&RAMP ID='CONE_14p50_035', T=436.0000, F=130.4, /
&RAMP ID='CONE_14p50_035', T=441.4500, F=129.4, /
&RAMP ID='CONE_14p50_035', T=457.8000, F=127.0, /
&RAMP ID='CONE_14p50_035', T=468.7000, F=128.4, /
&RAMP ID='CONE_14p50_035', T=501.4000, F=113.8, /
&RAMP ID='CONE_14p50_035', T=512.3000, F=115.6, /
&RAMP ID='CONE_14p50_035', T=529.7400, F=123.2, /
&RAMP ID='CONE_14p50_035', T=545.0000, F=125.4, /
&RAMP ID='CONE_14p50_035', T=555.9000, F=132.5, /
&RAMP ID='CONE_14p50_035', T=566.8000, F=127.4, /
&RAMP ID='CONE_14p50_035', T=599.5000, F=82.3, /
&RAMP ID='CONE_14p50_035', T=618.0300, F=69.1, /
&RAMP ID='CONE_14p50_035', T=632.2000, F=57.6, /
&RAMP ID='CONE_14p50_035', T=643.1000, F=55.4, /
&RAMP ID='CONE_14p50_035', T=654.0000, F=42.5, /
&RAMP ID='CONE_14p50_035', T=664.9000, F=35.8, /
&RAMP ID='CONE_14p50_035', T=697.6000, F=35.4, /
&RAMP ID='CONE_14p50_035', T=706.3200, F=29.8, /
&RAMP ID='CONE_14p50_035', T=719.4000, F=24.5, /
&RAMP ID='CONE_14p50_035', T=730.3000, F=24.7, /
&RAMP ID='CONE_14p50_035', T=741.2000, F=19.6, /
&RAMP ID='CONE_14p50_035', T=794.6100, F=18.9, /
&RAMP ID='CONE_14p50_035', T=806.6000, F=15.2, /
&RAMP ID='CONE_14p50_035', T=861.1000, F=17.6, /
&RAMP ID='CONE_14p50_035', T=882.9000, F=14.4, /
&RAMP ID='CONE_14p50_035', T=883.9000, F=0.0, /
&RAMP ID='CONE_14p50_050', T=0.0000, F=0.1, /
&RAMP ID='CONE_14p50_050', T=9.8000, F=161.9, /
&RAMP ID='CONE_14p50_050', T=19.6000, F=209.6, /
&RAMP ID='CONE_14p50_050', T=39.2000, F=190.0, /
&RAMP ID='CONE_14p50_050', T=58.8000, F=140.8, /
&RAMP ID='CONE_14p50_050', T=68.6000, F=121.5, /
&RAMP ID='CONE_14p50_050', T=77.4200, F=111.8, /
&RAMP ID='CONE_14p50_050', T=88.2000, F=102.6, /
&RAMP ID='CONE_14p50_050', T=98.0000, F=98.5, /
&RAMP ID='CONE_14p50_050', T=147.0000, F=89.3, /
&RAMP ID='CONE_14p50_050', T=154.8400, F=95.3, /
&RAMP ID='CONE_14p50_050', T=186.2000, F=132.4, /
&RAMP ID='CONE_14p50_050', T=205.8000, F=164.2, /
&RAMP ID='CONE_14p50_050', T=215.6000, F=176.2, /
&RAMP ID='CONE_14p50_050', T=232.2600, F=183.6, /
&RAMP ID='CONE_14p50_050', T=254.8000, F=183.4, /
&RAMP ID='CONE_14p50_050', T=294.0000, F=191.4, /
&RAMP ID='CONE_14p50_050', T=309.6800, F=179.3, /
&RAMP ID='CONE_14p50_050', T=333.2000, F=161.4, /
&RAMP ID='CONE_14p50_050', T=352.8000, F=153.8, /
&RAMP ID='CONE_14p50_050', T=387.1000, F=148.0, /
&RAMP ID='CONE_14p50_050', T=392.0000, F=146.0, /
&RAMP ID='CONE_14p50_050', T=411.6000, F=150.0, /
&RAMP ID='CONE_14p50_050', T=441.0000, F=160.7, /
&RAMP ID='CONE_14p50_050', T=450.8000, F=151.7, /
&RAMP ID='CONE_14p50_050', T=464.5200, F=130.7, /
&RAMP ID='CONE_14p50_050', T=480.2000, F=103.2, /
&RAMP ID='CONE_14p50_050', T=499.8000, F=75.4, /
&RAMP ID='CONE_14p50_050', T=529.2000, F=48.7, /
&RAMP ID='CONE_14p50_050', T=541.9400, F=44.0, /
&RAMP ID='CONE_14p50_050', T=558.6000, F=44.4, /
&RAMP ID='CONE_14p50_050', T=607.6000, F=26.8, /
&RAMP ID='CONE_14p50_050', T=619.3600, F=25.9, /
&RAMP ID='CONE_14p50_050', T=696.7800, F=24.3, /
&RAMP ID='CONE_14p50_050', T=735.0000, F=21.7, /
&RAMP ID='CONE_14p50_050', T=774.2000, F=24.4, /
&RAMP ID='CONE_14p50_050', T=775.2000, F=0.0, /
&RAMP ID='CONE_14p50_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_14p50_075', T=5.2000, F=17.4, /
&RAMP ID='CONE_14p50_075', T=10.4000, F=148.9, /
&RAMP ID='CONE_14p50_075', T=15.6000, F=230.6, /
&RAMP ID='CONE_14p50_075', T=20.8000, F=255.6, /
&RAMP ID='CONE_14p50_075', T=36.4000, F=228.2, /
&RAMP ID='CONE_14p50_075', T=46.8000, F=162.9, /
&RAMP ID='CONE_14p50_075', T=52.0000, F=147.9, /
&RAMP ID='CONE_14p50_075', T=59.2800, F=134.9, /
&RAMP ID='CONE_14p50_075', T=67.6000, F=118.0, /
&RAMP ID='CONE_14p50_075', T=83.2000, F=107.1, /
&RAMP ID='CONE_14p50_075', T=88.4000, F=99.2, /
&RAMP ID='CONE_14p50_075', T=98.8000, F=102.9, /
&RAMP ID='CONE_14p50_075', T=118.5600, F=100.4, /
&RAMP ID='CONE_14p50_075', T=124.8000, F=96.4, /
&RAMP ID='CONE_14p50_075', T=130.0000, F=98.3, /
&RAMP ID='CONE_14p50_075', T=150.8000, F=115.1, /
&RAMP ID='CONE_14p50_075', T=171.6000, F=156.0, /
&RAMP ID='CONE_14p50_075', T=177.8400, F=178.7, /
&RAMP ID='CONE_14p50_075', T=187.2000, F=210.0, /
&RAMP ID='CONE_14p50_075', T=192.4000, F=219.4, /
&RAMP ID='CONE_14p50_075', T=237.1200, F=232.0, /
&RAMP ID='CONE_14p50_075', T=244.4000, F=236.2, /
&RAMP ID='CONE_14p50_075', T=249.6000, F=230.8, /
&RAMP ID='CONE_14p50_075', T=275.6000, F=188.4, /
&RAMP ID='CONE_14p50_075', T=296.4000, F=166.0, /
&RAMP ID='CONE_14p50_075', T=312.0000, F=160.4, /
&RAMP ID='CONE_14p50_075', T=317.2000, F=162.2, /
&RAMP ID='CONE_14p50_075', T=343.2000, F=188.5, /
&RAMP ID='CONE_14p50_075', T=355.6800, F=191.9, /
&RAMP ID='CONE_14p50_075', T=358.8000, F=194.9, /
&RAMP ID='CONE_14p50_075', T=364.0000, F=189.5, /
&RAMP ID='CONE_14p50_075', T=395.2000, F=98.7, /
&RAMP ID='CONE_14p50_075', T=405.6000, F=76.8, /
&RAMP ID='CONE_14p50_075', T=414.9600, F=65.0, /
&RAMP ID='CONE_14p50_075', T=447.2000, F=39.1, /
&RAMP ID='CONE_14p50_075', T=457.6000, F=42.0, /
&RAMP ID='CONE_14p50_075', T=468.0000, F=36.9, /
&RAMP ID='CONE_14p50_075', T=474.2400, F=40.1, /
&RAMP ID='CONE_14p50_075', T=533.5200, F=26.2, /
&RAMP ID='CONE_14p50_075', T=592.8000, F=23.2, /
&RAMP ID='CONE_14p50_075', T=593.8000, F=0.0, /
&SURF ID='SAMPLE-CONE_14p50_035_noign', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01450000,0.01270000, /
&SURF ID='SAMPLE-CONE_14p50_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_14p50_050','CONE_14p50_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.01450000,0.01450000,THICKNESS(1:2)=0.01450000,0.01270000, /
&VENT ID='SAMPLE-CONE_14p50_035_noign', SURF_ID='SAMPLE-CONE_14p50_035_noign', XB=0.6000,0.7000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_14p50_035', SURF_ID='SAMPLE-CONE_14p50_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_14p50_035', /
&DEVC ID='WALL TEMPERATURE-CONE_14p50_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.6500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_14p50_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_14p50_035', /
&DEVC ID='TIGN-CONE_14p50_035', XYZ=0,0,0, SETPOINT=21.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_14p50_035', CTRL_ID='IGNITION-CTRL-CONE_14p50_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_14p50_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_14p50_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_14p50_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_14p50_050_noign', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01450000,0.01270000, /
&SURF ID='SAMPLE-CONE_14p50_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_14p50_035','CONE_14p50_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.01450000,0.01450000,THICKNESS(1:2)=0.01450000,0.01270000, /
&VENT ID='SAMPLE-CONE_14p50_050_noign', SURF_ID='SAMPLE-CONE_14p50_050_noign', XB=0.7000,0.8000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_14p50_050', SURF_ID='SAMPLE-CONE_14p50_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_14p50_050', /
&DEVC ID='WALL TEMPERATURE-CONE_14p50_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.7500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_14p50_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_14p50_050', /
&DEVC ID='TIGN-CONE_14p50_050', XYZ=0,0,0, SETPOINT=19.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_14p50_050', CTRL_ID='IGNITION-CTRL-CONE_14p50_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_14p50_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_14p50_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_14p50_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_14p50_075_noign', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01450000,0.01270000, /
&SURF ID='SAMPLE-CONE_14p50_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_14p50_035','CONE_14p50_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.01450000,0.01450000,THICKNESS(1:2)=0.01450000,0.01270000, /
&VENT ID='SAMPLE-CONE_14p50_075_noign', SURF_ID='SAMPLE-CONE_14p50_075_noign', XB=0.8000,0.9000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_14p50_075', SURF_ID='SAMPLE-CONE_14p50_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_14p50_075', /
&DEVC ID='WALL TEMPERATURE-CONE_14p50_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.8500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_14p50_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_14p50_075', /
&DEVC ID='TIGN-CONE_14p50_075', XYZ=0,0,0, SETPOINT=10.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_14p50_075', CTRL_ID='IGNITION-CTRL-CONE_14p50_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_14p50_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_14p50_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_14p50_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
