&HEAD CHID='RISE_PVC_PVC-21mm', /
&TIME DT=1., T_END=3597.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=13257.2, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=500.3, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_21p40_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_21p40_035', T=2.5000, F=69.9, /
&RAMP ID='CONE_21p40_035', T=12.5000, F=101.7, /
&RAMP ID='CONE_21p40_035', T=17.5000, F=112.5, /
&RAMP ID='CONE_21p40_035', T=19.7500, F=121.0, /
&RAMP ID='CONE_21p40_035', T=22.5000, F=131.4, /
&RAMP ID='CONE_21p40_035', T=27.5000, F=138.8, /
&RAMP ID='CONE_21p40_035', T=32.5000, F=131.0, /
&RAMP ID='CONE_21p40_035', T=39.5000, F=132.7, /
&RAMP ID='CONE_21p40_035', T=42.5000, F=135.3, /
&RAMP ID='CONE_21p40_035', T=47.5000, F=134.2, /
&RAMP ID='CONE_21p40_035', T=59.2500, F=120.7, /
&RAMP ID='CONE_21p40_035', T=62.5000, F=116.8, /
&RAMP ID='CONE_21p40_035', T=67.5000, F=116.3, /
&RAMP ID='CONE_21p40_035', T=79.0000, F=130.0, /
&RAMP ID='CONE_21p40_035', T=82.5000, F=135.0, /
&RAMP ID='CONE_21p40_035', T=87.5000, F=124.3, /
&RAMP ID='CONE_21p40_035', T=92.5000, F=65.1, /
&RAMP ID='CONE_21p40_035', T=97.5000, F=27.1, /
&RAMP ID='CONE_21p40_035', T=98.7500, F=26.6, /
&RAMP ID='CONE_21p40_035', T=118.5000, F=24.4, /
&RAMP ID='CONE_21p40_035', T=138.2500, F=24.4, /
&RAMP ID='CONE_21p40_035', T=158.0000, F=21.8, /
&RAMP ID='CONE_21p40_035', T=177.7500, F=22.1, /
&RAMP ID='CONE_21p40_035', T=197.5000, F=23.0, /
&RAMP ID='CONE_21p40_035', T=198.5000, F=0.0, /
&RAMP ID='CONE_21p40_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_21p40_050', T=10.9000, F=123.4, /
&RAMP ID='CONE_21p40_050', T=21.8000, F=145.4, /
&RAMP ID='CONE_21p40_050', T=32.7000, F=147.9, /
&RAMP ID='CONE_21p40_050', T=43.6000, F=167.0, /
&RAMP ID='CONE_21p40_050', T=54.5000, F=181.6, /
&RAMP ID='CONE_21p40_050', T=87.2000, F=150.3, /
&RAMP ID='CONE_21p40_050', T=98.1000, F=155.1, /
&RAMP ID='CONE_21p40_050', T=119.9000, F=131.3, /
&RAMP ID='CONE_21p40_050', T=130.8000, F=123.1, /
&RAMP ID='CONE_21p40_050', T=163.5000, F=116.1, /
&RAMP ID='CONE_21p40_050', T=177.6700, F=106.9, /
&RAMP ID='CONE_21p40_050', T=185.3000, F=102.0, /
&RAMP ID='CONE_21p40_050', T=207.1000, F=95.9, /
&RAMP ID='CONE_21p40_050', T=228.9000, F=98.4, /
&RAMP ID='CONE_21p40_050', T=261.6000, F=92.8, /
&RAMP ID='CONE_21p40_050', T=283.4000, F=104.1, /
&RAMP ID='CONE_21p40_050', T=305.2000, F=108.7, /
&RAMP ID='CONE_21p40_050', T=355.3400, F=101.2, /
&RAMP ID='CONE_21p40_050', T=414.2000, F=107.4, /
&RAMP ID='CONE_21p40_050', T=436.0000, F=105.2, /
&RAMP ID='CONE_21p40_050', T=533.0100, F=120.6, /
&RAMP ID='CONE_21p40_050', T=566.8000, F=124.8, /
&RAMP ID='CONE_21p40_050', T=654.0000, F=126.3, /
&RAMP ID='CONE_21p40_050', T=710.6800, F=131.8, /
&RAMP ID='CONE_21p40_050', T=784.8000, F=135.6, /
&RAMP ID='CONE_21p40_050', T=839.3000, F=145.6, /
&RAMP ID='CONE_21p40_050', T=850.2000, F=144.9, /
&RAMP ID='CONE_21p40_050', T=888.3500, F=155.4, /
&RAMP ID='CONE_21p40_050', T=904.7000, F=160.0, /
&RAMP ID='CONE_21p40_050', T=937.4000, F=156.2, /
&RAMP ID='CONE_21p40_050', T=970.1000, F=146.7, /
&RAMP ID='CONE_21p40_050', T=1013.7000, F=126.1, /
&RAMP ID='CONE_21p40_050', T=1066.0200, F=109.4, /
&RAMP ID='CONE_21p40_050', T=1111.8000, F=92.4, /
&RAMP ID='CONE_21p40_050', T=1177.2000, F=62.9, /
&RAMP ID='CONE_21p40_050', T=1199.0000, F=59.9, /
&RAMP ID='CONE_21p40_050', T=1243.6900, F=63.7, /
&RAMP ID='CONE_21p40_050', T=1318.9000, F=82.0, /
&RAMP ID='CONE_21p40_050', T=1362.5000, F=87.5, /
&RAMP ID='CONE_21p40_050', T=1395.2000, F=86.1, /
&RAMP ID='CONE_21p40_050', T=1421.3600, F=80.2, /
&RAMP ID='CONE_21p40_050', T=1547.8000, F=44.2, /
&RAMP ID='CONE_21p40_050', T=1599.0300, F=35.9, /
&RAMP ID='CONE_21p40_050', T=1678.6000, F=25.3, /
&RAMP ID='CONE_21p40_050', T=1776.7000, F=21.4, /
&RAMP ID='CONE_21p40_050', T=1777.7000, F=0.0, /
&RAMP ID='CONE_21p40_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_21p40_075', T=12.1000, F=65.5, /
&RAMP ID='CONE_21p40_075', T=24.2000, F=165.3, /
&RAMP ID='CONE_21p40_075', T=36.3000, F=193.7, /
&RAMP ID='CONE_21p40_075', T=48.4000, F=204.6, /
&RAMP ID='CONE_21p40_075', T=60.5000, F=208.8, /
&RAMP ID='CONE_21p40_075', T=72.6000, F=208.0, /
&RAMP ID='CONE_21p40_075', T=84.7000, F=200.5, /
&RAMP ID='CONE_21p40_075', T=108.9000, F=206.9, /
&RAMP ID='CONE_21p40_075', T=121.0000, F=206.3, /
&RAMP ID='CONE_21p40_075', T=141.5700, F=197.9, /
&RAMP ID='CONE_21p40_075', T=157.3000, F=198.4, /
&RAMP ID='CONE_21p40_075', T=169.4000, F=189.2, /
&RAMP ID='CONE_21p40_075', T=181.5000, F=172.1, /
&RAMP ID='CONE_21p40_075', T=205.7000, F=153.8, /
&RAMP ID='CONE_21p40_075', T=242.0000, F=141.7, /
&RAMP ID='CONE_21p40_075', T=283.1400, F=139.5, /
&RAMP ID='CONE_21p40_075', T=302.5000, F=137.5, /
&RAMP ID='CONE_21p40_075', T=326.7000, F=139.8, /
&RAMP ID='CONE_21p40_075', T=424.7100, F=161.3, /
&RAMP ID='CONE_21p40_075', T=459.8000, F=172.0, /
&RAMP ID='CONE_21p40_075', T=520.3000, F=175.7, /
&RAMP ID='CONE_21p40_075', T=566.2800, F=187.7, /
&RAMP ID='CONE_21p40_075', T=641.3000, F=197.4, /
&RAMP ID='CONE_21p40_075', T=707.8500, F=193.1, /
&RAMP ID='CONE_21p40_075', T=774.4000, F=181.6, /
&RAMP ID='CONE_21p40_075', T=849.4200, F=149.8, /
&RAMP ID='CONE_21p40_075', T=895.4000, F=118.8, /
&RAMP ID='CONE_21p40_075', T=919.6000, F=105.6, /
&RAMP ID='CONE_21p40_075', T=943.8000, F=104.0, /
&RAMP ID='CONE_21p40_075', T=990.9900, F=119.5, /
&RAMP ID='CONE_21p40_075', T=1016.4000, F=121.3, /
&RAMP ID='CONE_21p40_075', T=1028.5000, F=116.6, /
&RAMP ID='CONE_21p40_075', T=1089.0000, F=69.8, /
&RAMP ID='CONE_21p40_075', T=1132.5600, F=47.1, /
&RAMP ID='CONE_21p40_075', T=1185.8000, F=34.5, /
&RAMP ID='CONE_21p40_075', T=1274.1300, F=25.5, /
&RAMP ID='CONE_21p40_075', T=1415.7000, F=17.5, /
&RAMP ID='CONE_21p40_075', T=1416.7000, F=0.0, /
&SURF ID='SAMPLE-CONE_21p40_035_noign', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.02140000,0.01270000, /
&SURF ID='SAMPLE-CONE_21p40_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_21p40_050','CONE_21p40_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.02140000,0.02140000,THICKNESS(1:2)=0.02140000,0.01270000, /
&VENT ID='SAMPLE-CONE_21p40_035_noign', SURF_ID='SAMPLE-CONE_21p40_035_noign', XB=0.6000,0.7000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_21p40_035', SURF_ID='SAMPLE-CONE_21p40_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_21p40_035', /
&DEVC ID='WALL TEMPERATURE-CONE_21p40_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.6500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_21p40_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_21p40_035', /
&DEVC ID='TIGN-CONE_21p40_035', XYZ=0,0,0, SETPOINT=42.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_21p40_035', CTRL_ID='IGNITION-CTRL-CONE_21p40_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_21p40_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_21p40_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_21p40_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_21p40_050_noign', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.02140000,0.01270000, /
&SURF ID='SAMPLE-CONE_21p40_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_21p40_035','CONE_21p40_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.02140000,0.02140000,THICKNESS(1:2)=0.02140000,0.01270000, /
&VENT ID='SAMPLE-CONE_21p40_050_noign', SURF_ID='SAMPLE-CONE_21p40_050_noign', XB=0.7000,0.8000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_21p40_050', SURF_ID='SAMPLE-CONE_21p40_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_21p40_050', /
&DEVC ID='WALL TEMPERATURE-CONE_21p40_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.7500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_21p40_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_21p40_050', /
&DEVC ID='TIGN-CONE_21p40_050', XYZ=0,0,0, SETPOINT=21.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_21p40_050', CTRL_ID='IGNITION-CTRL-CONE_21p40_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_21p40_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_21p40_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_21p40_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_21p40_075_noign', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.02140000,0.01270000, /
&SURF ID='SAMPLE-CONE_21p40_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_21p40_035','CONE_21p40_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.02140000,0.02140000,THICKNESS(1:2)=0.02140000,0.01270000, /
&VENT ID='SAMPLE-CONE_21p40_075_noign', SURF_ID='SAMPLE-CONE_21p40_075_noign', XB=0.8000,0.9000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_21p40_075', SURF_ID='SAMPLE-CONE_21p40_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_21p40_075', /
&DEVC ID='WALL TEMPERATURE-CONE_21p40_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.8500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_21p40_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_21p40_075', /
&DEVC ID='TIGN-CONE_21p40_075', XYZ=0,0,0, SETPOINT=0.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_21p40_075', CTRL_ID='IGNITION-CTRL-CONE_21p40_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_21p40_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_21p40_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_21p40_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
