&HEAD CHID='RISE_PVC_XLPE-22mm', /
&TIME DT=1., T_END=4833.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=22448.0, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=404.8, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_22p00_035', T=0.0000, F=1.1, /
&RAMP ID='CONE_22p00_035', T=13.5758, F=97.9, /
&RAMP ID='CONE_22p00_035', T=27.1517, F=107.9, /
&RAMP ID='CONE_22p00_035', T=40.7275, F=104.2, /
&RAMP ID='CONE_22p00_035', T=67.8792, F=109.3, /
&RAMP ID='CONE_22p00_035', T=95.0309, F=123.0, /
&RAMP ID='CONE_22p00_035', T=122.1826, F=132.5, /
&RAMP ID='CONE_22p00_035', T=135.7584, F=127.9, /
&RAMP ID='CONE_22p00_035', T=149.3343, F=117.5, /
&RAMP ID='CONE_22p00_035', T=217.2135, F=53.1, /
&RAMP ID='CONE_22p00_035', T=238.9348, F=43.6, /
&RAMP ID='CONE_22p00_035', T=285.0927, F=40.0, /
&RAMP ID='CONE_22p00_035', T=339.3961, F=41.2, /
&RAMP ID='CONE_22p00_035', T=380.1236, F=47.3, /
&RAMP ID='CONE_22p00_035', T=420.8511, F=57.5, /
&RAMP ID='CONE_22p00_035', T=477.8697, F=64.9, /
&RAMP ID='CONE_22p00_035', T=502.3062, F=72.8, /
&RAMP ID='CONE_22p00_035', T=583.7612, F=113.8, /
&RAMP ID='CONE_22p00_035', T=610.9129, F=123.1, /
&RAMP ID='CONE_22p00_035', T=665.2163, F=130.1, /
&RAMP ID='CONE_22p00_035', T=716.8045, F=127.7, /
&RAMP ID='CONE_22p00_035', T=733.0955, F=126.5, /
&RAMP ID='CONE_22p00_035', T=760.2472, F=131.1, /
&RAMP ID='CONE_22p00_035', T=800.9747, F=143.6, /
&RAMP ID='CONE_22p00_035', T=923.1573, F=158.3, /
&RAMP ID='CONE_22p00_035', T=955.7393, F=166.2, /
&RAMP ID='CONE_22p00_035', T=963.8848, F=169.7, /
&RAMP ID='CONE_22p00_035', T=991.0365, F=190.9, /
&RAMP ID='CONE_22p00_035', T=1031.7640, F=184.1, /
&RAMP ID='CONE_22p00_035', T=1072.4916, F=171.7, /
&RAMP ID='CONE_22p00_035', T=1126.7949, F=164.5, /
&RAMP ID='CONE_22p00_035', T=1167.5225, F=164.2, /
&RAMP ID='CONE_22p00_035', T=1194.6742, F=160.0, /
&RAMP ID='CONE_22p00_035', T=1235.4017, F=146.0, /
&RAMP ID='CONE_22p00_035', T=1262.5534, F=129.1, /
&RAMP ID='CONE_22p00_035', T=1303.2809, F=111.9, /
&RAMP ID='CONE_22p00_035', T=1330.4326, F=104.2, /
&RAMP ID='CONE_22p00_035', T=1371.1601, F=98.5, /
&RAMP ID='CONE_22p00_035', T=1398.3118, F=100.0, /
&RAMP ID='CONE_22p00_035', T=1433.6090, F=107.2, /
&RAMP ID='CONE_22p00_035', T=1466.1910, F=113.0, /
&RAMP ID='CONE_22p00_035', T=1493.3427, F=110.7, /
&RAMP ID='CONE_22p00_035', T=1561.2219, F=88.7, /
&RAMP ID='CONE_22p00_035', T=1672.5438, F=59.1, /
&RAMP ID='CONE_22p00_035', T=1819.1629, F=28.4, /
&RAMP ID='CONE_22p00_035', T=1911.4787, F=14.7, /
&RAMP ID='CONE_22p00_035', T=1954.9213, F=9.5, /
&RAMP ID='CONE_22p00_035', T=2150.4135, F=6.5, /
&RAMP ID='CONE_22p00_035', T=2389.3483, F=5.0, /
&RAMP ID='CONE_22p00_035', T=2390.3483, F=0.0, /
&RAMP ID='CONE_22p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_22p00_050', T=14.9000, F=46.5, /
&RAMP ID='CONE_22p00_050', T=29.8000, F=118.3, /
&RAMP ID='CONE_22p00_050', T=59.6000, F=116.9, /
&RAMP ID='CONE_22p00_050', T=104.3000, F=132.6, /
&RAMP ID='CONE_22p00_050', T=119.2000, F=127.1, /
&RAMP ID='CONE_22p00_050', T=149.0000, F=103.8, /
&RAMP ID='CONE_22p00_050', T=180.2900, F=96.0, /
&RAMP ID='CONE_22p00_050', T=193.7000, F=91.4, /
&RAMP ID='CONE_22p00_050', T=208.6000, F=79.2, /
&RAMP ID='CONE_22p00_050', T=238.4000, F=64.2, /
&RAMP ID='CONE_22p00_050', T=312.9000, F=66.4, /
&RAMP ID='CONE_22p00_050', T=360.5800, F=77.8, /
&RAMP ID='CONE_22p00_050', T=447.0000, F=100.1, /
&RAMP ID='CONE_22p00_050', T=540.8700, F=153.8, /
&RAMP ID='CONE_22p00_050', T=566.2000, F=163.4, /
&RAMP ID='CONE_22p00_050', T=596.0000, F=168.8, /
&RAMP ID='CONE_22p00_050', T=640.7000, F=171.1, /
&RAMP ID='CONE_22p00_050', T=685.4000, F=161.9, /
&RAMP ID='CONE_22p00_050', T=721.1600, F=149.2, /
&RAMP ID='CONE_22p00_050', T=745.0000, F=148.5, /
&RAMP ID='CONE_22p00_050', T=774.8000, F=159.0, /
&RAMP ID='CONE_22p00_050', T=804.6000, F=159.1, /
&RAMP ID='CONE_22p00_050', T=834.4000, F=166.6, /
&RAMP ID='CONE_22p00_050', T=879.1000, F=221.6, /
&RAMP ID='CONE_22p00_050', T=894.0000, F=230.5, /
&RAMP ID='CONE_22p00_050', T=901.4500, F=229.1, /
&RAMP ID='CONE_22p00_050', T=938.7000, F=214.1, /
&RAMP ID='CONE_22p00_050', T=953.6000, F=213.5, /
&RAMP ID='CONE_22p00_050', T=983.4000, F=232.2, /
&RAMP ID='CONE_22p00_050', T=1057.9000, F=244.5, /
&RAMP ID='CONE_22p00_050', T=1081.7400, F=237.8, /
&RAMP ID='CONE_22p00_050', T=1132.4000, F=213.2, /
&RAMP ID='CONE_22p00_050', T=1162.2000, F=192.1, /
&RAMP ID='CONE_22p00_050', T=1206.9000, F=152.7, /
&RAMP ID='CONE_22p00_050', T=1262.0300, F=98.1, /
&RAMP ID='CONE_22p00_050', T=1311.2000, F=60.0, /
&RAMP ID='CONE_22p00_050', T=1370.8000, F=29.8, /
&RAMP ID='CONE_22p00_050', T=1400.6000, F=22.2, /
&RAMP ID='CONE_22p00_050', T=1442.3200, F=19.7, /
&RAMP ID='CONE_22p00_050', T=1622.6100, F=13.4, /
&RAMP ID='CONE_22p00_050', T=1802.9000, F=9.3, /
&RAMP ID='CONE_22p00_050', T=1803.9000, F=0.0, /
&RAMP ID='CONE_22p00_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_22p00_075', T=15.0000, F=162.7, /
&RAMP ID='CONE_22p00_075', T=30.0000, F=165.1, /
&RAMP ID='CONE_22p00_075', T=90.0000, F=139.6, /
&RAMP ID='CONE_22p00_075', T=120.0000, F=119.7, /
&RAMP ID='CONE_22p00_075', T=139.5000, F=116.3, /
&RAMP ID='CONE_22p00_075', T=165.0000, F=110.9, /
&RAMP ID='CONE_22p00_075', T=195.0000, F=86.6, /
&RAMP ID='CONE_22p00_075', T=240.0000, F=83.0, /
&RAMP ID='CONE_22p00_075', T=279.0000, F=96.1, /
&RAMP ID='CONE_22p00_075', T=315.0000, F=109.8, /
&RAMP ID='CONE_22p00_075', T=390.0000, F=167.5, /
&RAMP ID='CONE_22p00_075', T=418.5000, F=176.5, /
&RAMP ID='CONE_22p00_075', T=495.0000, F=201.9, /
&RAMP ID='CONE_22p00_075', T=558.0000, F=201.6, /
&RAMP ID='CONE_22p00_075', T=585.0000, F=215.5, /
&RAMP ID='CONE_22p00_075', T=630.0000, F=228.0, /
&RAMP ID='CONE_22p00_075', T=645.0000, F=237.9, /
&RAMP ID='CONE_22p00_075', T=660.0000, F=259.3, /
&RAMP ID='CONE_22p00_075', T=675.0000, F=302.3, /
&RAMP ID='CONE_22p00_075', T=697.5000, F=335.6, /
&RAMP ID='CONE_22p00_075', T=705.0000, F=346.3, /
&RAMP ID='CONE_22p00_075', T=720.0000, F=355.3, /
&RAMP ID='CONE_22p00_075', T=780.0000, F=322.1, /
&RAMP ID='CONE_22p00_075', T=795.0000, F=301.1, /
&RAMP ID='CONE_22p00_075', T=810.0000, F=288.5, /
&RAMP ID='CONE_22p00_075', T=837.0000, F=249.0, /
&RAMP ID='CONE_22p00_075', T=915.0000, F=128.7, /
&RAMP ID='CONE_22p00_075', T=945.0000, F=92.7, /
&RAMP ID='CONE_22p00_075', T=976.5000, F=64.5, /
&RAMP ID='CONE_22p00_075', T=1005.0000, F=46.9, /
&RAMP ID='CONE_22p00_075', T=1035.0000, F=35.7, /
&RAMP ID='CONE_22p00_075', T=1116.0000, F=24.2, /
&RAMP ID='CONE_22p00_075', T=1255.5000, F=18.3, /
&RAMP ID='CONE_22p00_075', T=1395.0000, F=17.2, /
&RAMP ID='CONE_22p00_075', T=1396.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_22p00_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p00_050','CONE_22p00_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.02200000,0.02200000,THICKNESS(1:2)=0.02200000,0.01270000, /
&OBST ID='SAMPLE-CONE_22p00_035', SURF_ID='SAMPLE-CONE_22p00_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_22p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_22p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_22p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p00_035', /
&DEVC ID='TIGN-CONE_22p00_035', XYZ=0,0,0, SETPOINT=27.1517, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p00_035', CTRL_ID='IGNITION-CTRL-CONE_22p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_22p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_22p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_22p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p00_035','CONE_22p00_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.02200000,0.02200000,THICKNESS(1:2)=0.02200000,0.01270000, /
&OBST ID='SAMPLE-CONE_22p00_050', SURF_ID='SAMPLE-CONE_22p00_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_22p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_22p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_22p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p00_050', /
&DEVC ID='TIGN-CONE_22p00_050', XYZ=0,0,0, SETPOINT=0.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p00_050', CTRL_ID='IGNITION-CTRL-CONE_22p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_22p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_22p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_22p00_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p00_035','CONE_22p00_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.02200000,0.02200000,THICKNESS(1:2)=0.02200000,0.01270000, /
&OBST ID='SAMPLE-CONE_22p00_075', SURF_ID='SAMPLE-CONE_22p00_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_22p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_22p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_22p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p00_075', /
&DEVC ID='TIGN-CONE_22p00_075', XYZ=0,0,0, SETPOINT=0.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p00_075', CTRL_ID='IGNITION-CTRL-CONE_22p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_22p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_22p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
