&HEAD CHID='RISE_PVC_wall_carpet_paper_plasterboard-', /
&TIME DT=1., T_END=847.6 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=6450.0, SOOT_YIELD=0.01827586 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=120472.4, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_0p01_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_0p01_035', T=6.4000, F=89.6, /
&RAMP ID='CONE_0p01_035', T=12.8000, F=95.1, /
&RAMP ID='CONE_0p01_035', T=19.3000, F=103.2, /
&RAMP ID='CONE_0p01_035', T=25.7000, F=94.2, /
&RAMP ID='CONE_0p01_035', T=32.1000, F=81.1, /
&RAMP ID='CONE_0p01_035', T=38.6000, F=69.2, /
&RAMP ID='CONE_0p01_035', T=45.0000, F=61.2, /
&RAMP ID='CONE_0p01_035', T=51.4000, F=57.3, /
&RAMP ID='CONE_0p01_035', T=57.8000, F=56.8, /
&RAMP ID='CONE_0p01_035', T=64.3000, F=54.8, /
&RAMP ID='CONE_0p01_035', T=70.7000, F=56.2, /
&RAMP ID='CONE_0p01_035', T=77.1000, F=54.8, /
&RAMP ID='CONE_0p01_035', T=83.6000, F=51.5, /
&RAMP ID='CONE_0p01_035', T=90.0000, F=49.2, /
&RAMP ID='CONE_0p01_035', T=96.4000, F=44.3, /
&RAMP ID='CONE_0p01_035', T=102.8000, F=39.3, /
&RAMP ID='CONE_0p01_035', T=109.3000, F=36.8, /
&RAMP ID='CONE_0p01_035', T=115.7000, F=35.0, /
&RAMP ID='CONE_0p01_035', T=122.1000, F=32.4, /
&RAMP ID='CONE_0p01_035', T=128.6000, F=30.9, /
&RAMP ID='CONE_0p01_035', T=135.0000, F=23.5, /
&RAMP ID='CONE_0p01_035', T=141.4000, F=21.2, /
&RAMP ID='CONE_0p01_035', T=147.8000, F=19.7, /
&RAMP ID='CONE_0p01_035', T=154.3000, F=18.2, /
&RAMP ID='CONE_0p01_035', T=160.7000, F=17.5, /
&RAMP ID='CONE_0p01_035', T=167.1000, F=16.5, /
&RAMP ID='CONE_0p01_035', T=173.6000, F=15.8, /
&RAMP ID='CONE_0p01_035', T=180.0000, F=12.4, /
&RAMP ID='CONE_0p01_035', T=186.4000, F=11.0, /
&RAMP ID='CONE_0p01_035', T=192.8000, F=9.9, /
&RAMP ID='CONE_0p01_035', T=199.3000, F=10.3, /
&RAMP ID='CONE_0p01_035', T=205.7000, F=9.6, /
&RAMP ID='CONE_0p01_035', T=212.1000, F=10.0, /
&RAMP ID='CONE_0p01_035', T=218.6000, F=10.1, /
&RAMP ID='CONE_0p01_035', T=225.0000, F=10.5, /
&RAMP ID='CONE_0p01_035', T=231.4000, F=10.8, /
&RAMP ID='CONE_0p01_035', T=237.8000, F=11.5, /
&RAMP ID='CONE_0p01_035', T=244.3000, F=11.8, /
&RAMP ID='CONE_0p01_035', T=250.7000, F=11.9, /
&RAMP ID='CONE_0p01_035', T=257.1000, F=11.8, /
&RAMP ID='CONE_0p01_035', T=263.6000, F=12.6, /
&RAMP ID='CONE_0p01_035', T=270.0000, F=13.6, /
&RAMP ID='CONE_0p01_035', T=276.4000, F=13.3, /
&RAMP ID='CONE_0p01_035', T=282.8000, F=13.3, /
&RAMP ID='CONE_0p01_035', T=289.3000, F=13.0, /
&RAMP ID='CONE_0p01_035', T=295.7000, F=13.1, /
&RAMP ID='CONE_0p01_035', T=296.7000, F=0.0, /
&RAMP ID='CONE_0p01_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_0p01_050', T=5.8000, F=81.4, /
&RAMP ID='CONE_0p01_050', T=11.6000, F=101.6, /
&RAMP ID='CONE_0p01_050', T=17.4000, F=104.8, /
&RAMP ID='CONE_0p01_050', T=23.2000, F=92.1, /
&RAMP ID='CONE_0p01_050', T=29.0000, F=78.5, /
&RAMP ID='CONE_0p01_050', T=34.8000, F=74.7, /
&RAMP ID='CONE_0p01_050', T=40.7000, F=73.2, /
&RAMP ID='CONE_0p01_050', T=46.5000, F=68.6, /
&RAMP ID='CONE_0p01_050', T=52.3000, F=62.2, /
&RAMP ID='CONE_0p01_050', T=58.1000, F=64.1, /
&RAMP ID='CONE_0p01_050', T=63.9000, F=60.9, /
&RAMP ID='CONE_0p01_050', T=69.7000, F=61.3, /
&RAMP ID='CONE_0p01_050', T=75.5000, F=59.2, /
&RAMP ID='CONE_0p01_050', T=81.3000, F=57.6, /
&RAMP ID='CONE_0p01_050', T=87.1000, F=56.3, /
&RAMP ID='CONE_0p01_050', T=92.9000, F=54.0, /
&RAMP ID='CONE_0p01_050', T=98.7000, F=54.2, /
&RAMP ID='CONE_0p01_050', T=104.5000, F=53.2, /
&RAMP ID='CONE_0p01_050', T=110.3000, F=50.5, /
&RAMP ID='CONE_0p01_050', T=116.1000, F=50.7, /
&RAMP ID='CONE_0p01_050', T=121.9000, F=49.3, /
&RAMP ID='CONE_0p01_050', T=127.7000, F=48.9, /
&RAMP ID='CONE_0p01_050', T=133.5000, F=47.9, /
&RAMP ID='CONE_0p01_050', T=139.4000, F=47.3, /
&RAMP ID='CONE_0p01_050', T=145.2000, F=46.4, /
&RAMP ID='CONE_0p01_050', T=151.0000, F=44.9, /
&RAMP ID='CONE_0p01_050', T=156.8000, F=43.0, /
&RAMP ID='CONE_0p01_050', T=162.6000, F=37.5, /
&RAMP ID='CONE_0p01_050', T=168.4000, F=32.6, /
&RAMP ID='CONE_0p01_050', T=174.2000, F=30.9, /
&RAMP ID='CONE_0p01_050', T=180.0000, F=29.8, /
&RAMP ID='CONE_0p01_050', T=185.8000, F=27.6, /
&RAMP ID='CONE_0p01_050', T=191.6000, F=26.9, /
&RAMP ID='CONE_0p01_050', T=197.4000, F=25.8, /
&RAMP ID='CONE_0p01_050', T=203.2000, F=25.4, /
&RAMP ID='CONE_0p01_050', T=209.0000, F=24.5, /
&RAMP ID='CONE_0p01_050', T=214.8000, F=23.8, /
&RAMP ID='CONE_0p01_050', T=220.6000, F=23.3, /
&RAMP ID='CONE_0p01_050', T=226.4000, F=22.7, /
&RAMP ID='CONE_0p01_050', T=232.2000, F=22.3, /
&RAMP ID='CONE_0p01_050', T=238.1000, F=21.5, /
&RAMP ID='CONE_0p01_050', T=243.9000, F=21.3, /
&RAMP ID='CONE_0p01_050', T=249.7000, F=20.5, /
&RAMP ID='CONE_0p01_050', T=255.5000, F=19.3, /
&RAMP ID='CONE_0p01_050', T=261.3000, F=18.4, /
&RAMP ID='CONE_0p01_050', T=267.1000, F=18.5, /
&RAMP ID='CONE_0p01_050', T=272.9000, F=17.6, /
&RAMP ID='CONE_0p01_050', T=278.7000, F=17.0, /
&RAMP ID='CONE_0p01_050', T=284.5000, F=16.2, /
&RAMP ID='CONE_0p01_050', T=290.3000, F=16.0, /
&RAMP ID='CONE_0p01_050', T=296.1000, F=16.1, /
&RAMP ID='CONE_0p01_050', T=301.9000, F=15.7, /
&RAMP ID='CONE_0p01_050', T=307.7000, F=15.4, /
&RAMP ID='CONE_0p01_050', T=313.5000, F=15.7, /
&RAMP ID='CONE_0p01_050', T=319.3000, F=15.2, /
&RAMP ID='CONE_0p01_050', T=325.1000, F=14.6, /
&RAMP ID='CONE_0p01_050', T=330.9000, F=14.5, /
&RAMP ID='CONE_0p01_050', T=336.8000, F=14.5, /
&RAMP ID='CONE_0p01_050', T=342.6000, F=14.3, /
&RAMP ID='CONE_0p01_050', T=348.4000, F=14.1, /
&RAMP ID='CONE_0p01_050', T=354.2000, F=14.0, /
&RAMP ID='CONE_0p01_050', T=360.0000, F=14.1, /
&RAMP ID='CONE_0p01_050', T=365.8000, F=13.7, /
&RAMP ID='CONE_0p01_050', T=371.6000, F=13.5, /
&RAMP ID='CONE_0p01_050', T=377.4000, F=13.7, /
&RAMP ID='CONE_0p01_050', T=383.2000, F=13.7, /
&RAMP ID='CONE_0p01_050', T=389.0000, F=13.4, /
&RAMP ID='CONE_0p01_050', T=394.8000, F=13.3, /
&RAMP ID='CONE_0p01_050', T=400.6000, F=13.3, /
&RAMP ID='CONE_0p01_050', T=401.6000, F=0.0, /
&SURF ID='SAMPLE-CONE_0p01_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p01_050',REFERENCE_HEAT_FLUX=50.0000,REFERENCE_THICKNESS=0.00001270,THICKNESS(1:2)=0.00001270,0.01270000, /
&OBST ID='SAMPLE-CONE_0p01_035', SURF_ID='SAMPLE-CONE_0p01_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_0p01_035', /
&DEVC ID='WALL TEMPERATURE-CONE_0p01_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_0p01_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p01_035', /
&DEVC ID='TIGN-CONE_0p01_035', XYZ=0,0,0, SETPOINT=19.3000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p01_035', CTRL_ID='IGNITION-CTRL-CONE_0p01_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_0p01_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_0p01_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p01_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_0p01_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p01_035',REFERENCE_HEAT_FLUX=35.0000,REFERENCE_THICKNESS=0.00001270,THICKNESS(1:2)=0.00001270,0.01270000, /
&OBST ID='SAMPLE-CONE_0p01_050', SURF_ID='SAMPLE-CONE_0p01_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_0p01_050', /
&DEVC ID='WALL TEMPERATURE-CONE_0p01_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_0p01_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p01_050', /
&DEVC ID='TIGN-CONE_0p01_050', XYZ=0,0,0, SETPOINT=11.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p01_050', CTRL_ID='IGNITION-CTRL-CONE_0p01_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_0p01_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_0p01_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p01_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
