&HEAD CHID='RISE_PVDF-01mm', /
&TIME DT=1., T_END=1051.8 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=19830.0, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=409.8, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_1p95_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_1p95_035', T=8.9000, F=74.8, /
&RAMP ID='CONE_1p95_035', T=17.8000, F=215.0, /
&RAMP ID='CONE_1p95_035', T=26.7000, F=265.3, /
&RAMP ID='CONE_1p95_035', T=35.6000, F=247.8, /
&RAMP ID='CONE_1p95_035', T=44.5000, F=197.8, /
&RAMP ID='CONE_1p95_035', T=53.4000, F=123.3, /
&RAMP ID='CONE_1p95_035', T=62.4000, F=71.9, /
&RAMP ID='CONE_1p95_035', T=71.3000, F=43.0, /
&RAMP ID='CONE_1p95_035', T=80.2000, F=33.2, /
&RAMP ID='CONE_1p95_035', T=89.1000, F=33.1, /
&RAMP ID='CONE_1p95_035', T=98.0000, F=31.0, /
&RAMP ID='CONE_1p95_035', T=106.9000, F=32.8, /
&RAMP ID='CONE_1p95_035', T=115.8000, F=33.9, /
&RAMP ID='CONE_1p95_035', T=124.8000, F=32.1, /
&RAMP ID='CONE_1p95_035', T=133.7000, F=28.2, /
&RAMP ID='CONE_1p95_035', T=142.6000, F=26.7, /
&RAMP ID='CONE_1p95_035', T=151.5000, F=27.2, /
&RAMP ID='CONE_1p95_035', T=160.4000, F=27.9, /
&RAMP ID='CONE_1p95_035', T=169.3000, F=25.0, /
&RAMP ID='CONE_1p95_035', T=178.2000, F=24.8, /
&RAMP ID='CONE_1p95_035', T=187.1000, F=24.1, /
&RAMP ID='CONE_1p95_035', T=196.1000, F=19.9, /
&RAMP ID='CONE_1p95_035', T=205.0000, F=19.2, /
&RAMP ID='CONE_1p95_035', T=213.9000, F=17.8, /
&RAMP ID='CONE_1p95_035', T=222.8000, F=22.2, /
&RAMP ID='CONE_1p95_035', T=231.7000, F=23.5, /
&RAMP ID='CONE_1p95_035', T=240.6000, F=21.8, /
&RAMP ID='CONE_1p95_035', T=249.5000, F=21.6, /
&RAMP ID='CONE_1p95_035', T=258.4000, F=21.6, /
&RAMP ID='CONE_1p95_035', T=267.4000, F=18.3, /
&RAMP ID='CONE_1p95_035', T=276.3000, F=18.0, /
&RAMP ID='CONE_1p95_035', T=285.2000, F=22.2, /
&RAMP ID='CONE_1p95_035', T=294.1000, F=20.0, /
&RAMP ID='CONE_1p95_035', T=295.1000, F=0.0, /
&RAMP ID='CONE_1p95_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_1p95_050', T=5.2000, F=100.6, /
&RAMP ID='CONE_1p95_050', T=10.5000, F=268.1, /
&RAMP ID='CONE_1p95_050', T=15.7000, F=376.1, /
&RAMP ID='CONE_1p95_050', T=21.0000, F=406.3, /
&RAMP ID='CONE_1p95_050', T=26.2000, F=375.9, /
&RAMP ID='CONE_1p95_050', T=31.4000, F=296.2, /
&RAMP ID='CONE_1p95_050', T=36.7000, F=212.2, /
&RAMP ID='CONE_1p95_050', T=41.9000, F=140.2, /
&RAMP ID='CONE_1p95_050', T=47.2000, F=85.4, /
&RAMP ID='CONE_1p95_050', T=52.4000, F=56.1, /
&RAMP ID='CONE_1p95_050', T=57.7000, F=42.1, /
&RAMP ID='CONE_1p95_050', T=62.9000, F=33.9, /
&RAMP ID='CONE_1p95_050', T=68.2000, F=30.2, /
&RAMP ID='CONE_1p95_050', T=73.4000, F=30.3, /
&RAMP ID='CONE_1p95_050', T=78.7000, F=30.2, /
&RAMP ID='CONE_1p95_050', T=83.9000, F=31.0, /
&RAMP ID='CONE_1p95_050', T=89.2000, F=30.6, /
&RAMP ID='CONE_1p95_050', T=94.4000, F=30.7, /
&RAMP ID='CONE_1p95_050', T=99.7000, F=32.4, /
&RAMP ID='CONE_1p95_050', T=104.9000, F=33.2, /
&RAMP ID='CONE_1p95_050', T=110.1000, F=32.8, /
&RAMP ID='CONE_1p95_050', T=115.4000, F=31.8, /
&RAMP ID='CONE_1p95_050', T=120.6000, F=30.3, /
&RAMP ID='CONE_1p95_050', T=125.9000, F=29.0, /
&RAMP ID='CONE_1p95_050', T=131.1000, F=27.7, /
&RAMP ID='CONE_1p95_050', T=136.4000, F=26.1, /
&RAMP ID='CONE_1p95_050', T=141.6000, F=25.0, /
&RAMP ID='CONE_1p95_050', T=146.9000, F=24.6, /
&RAMP ID='CONE_1p95_050', T=152.1000, F=22.0, /
&RAMP ID='CONE_1p95_050', T=157.4000, F=20.9, /
&RAMP ID='CONE_1p95_050', T=162.6000, F=18.9, /
&RAMP ID='CONE_1p95_050', T=167.9000, F=17.4, /
&RAMP ID='CONE_1p95_050', T=173.1000, F=19.3, /
&RAMP ID='CONE_1p95_050', T=178.4000, F=17.9, /
&RAMP ID='CONE_1p95_050', T=183.6000, F=14.4, /
&RAMP ID='CONE_1p95_050', T=188.9000, F=13.0, /
&RAMP ID='CONE_1p95_050', T=194.1000, F=15.6, /
&RAMP ID='CONE_1p95_050', T=199.3000, F=17.8, /
&RAMP ID='CONE_1p95_050', T=204.6000, F=17.8, /
&RAMP ID='CONE_1p95_050', T=209.8000, F=16.7, /
&RAMP ID='CONE_1p95_050', T=215.1000, F=16.0, /
&RAMP ID='CONE_1p95_050', T=220.3000, F=16.9, /
&RAMP ID='CONE_1p95_050', T=225.6000, F=17.7, /
&RAMP ID='CONE_1p95_050', T=230.8000, F=16.2, /
&RAMP ID='CONE_1p95_050', T=236.1000, F=17.4, /
&RAMP ID='CONE_1p95_050', T=241.3000, F=21.0, /
&RAMP ID='CONE_1p95_050', T=246.6000, F=19.7, /
&RAMP ID='CONE_1p95_050', T=251.8000, F=17.4, /
&RAMP ID='CONE_1p95_050', T=257.1000, F=15.2, /
&RAMP ID='CONE_1p95_050', T=262.3000, F=15.8, /
&RAMP ID='CONE_1p95_050', T=267.6000, F=16.9, /
&RAMP ID='CONE_1p95_050', T=272.8000, F=17.2, /
&RAMP ID='CONE_1p95_050', T=278.0000, F=17.1, /
&RAMP ID='CONE_1p95_050', T=283.3000, F=14.6, /
&RAMP ID='CONE_1p95_050', T=288.5000, F=13.8, /
&RAMP ID='CONE_1p95_050', T=293.8000, F=15.4, /
&RAMP ID='CONE_1p95_050', T=299.0000, F=16.7, /
&RAMP ID='CONE_1p95_050', T=304.3000, F=16.2, /
&RAMP ID='CONE_1p95_050', T=309.5000, F=15.5, /
&RAMP ID='CONE_1p95_050', T=314.8000, F=17.6, /
&RAMP ID='CONE_1p95_050', T=320.0000, F=18.8, /
&RAMP ID='CONE_1p95_050', T=325.3000, F=19.4, /
&RAMP ID='CONE_1p95_050', T=330.5000, F=17.3, /
&RAMP ID='CONE_1p95_050', T=335.8000, F=17.2, /
&RAMP ID='CONE_1p95_050', T=341.0000, F=17.8, /
&RAMP ID='CONE_1p95_050', T=346.3000, F=16.8, /
&RAMP ID='CONE_1p95_050', T=351.5000, F=16.0, /
&RAMP ID='CONE_1p95_050', T=356.8000, F=14.6, /
&RAMP ID='CONE_1p95_050', T=362.0000, F=12.2, /
&RAMP ID='CONE_1p95_050', T=363.0000, F=0.0, /
&RAMP ID='CONE_1p95_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_1p95_075', T=5.2000, F=11.4, /
&RAMP ID='CONE_1p95_075', T=10.4000, F=127.0, /
&RAMP ID='CONE_1p95_075', T=15.6000, F=413.7, /
&RAMP ID='CONE_1p95_075', T=20.8000, F=575.9, /
&RAMP ID='CONE_1p95_075', T=26.0000, F=520.9, /
&RAMP ID='CONE_1p95_075', T=31.1000, F=375.1, /
&RAMP ID='CONE_1p95_075', T=36.3000, F=226.7, /
&RAMP ID='CONE_1p95_075', T=41.5000, F=129.1, /
&RAMP ID='CONE_1p95_075', T=46.7000, F=77.7, /
&RAMP ID='CONE_1p95_075', T=51.9000, F=58.1, /
&RAMP ID='CONE_1p95_075', T=57.1000, F=57.2, /
&RAMP ID='CONE_1p95_075', T=62.2000, F=56.4, /
&RAMP ID='CONE_1p95_075', T=67.4000, F=49.3, /
&RAMP ID='CONE_1p95_075', T=72.6000, F=46.9, /
&RAMP ID='CONE_1p95_075', T=77.8000, F=47.7, /
&RAMP ID='CONE_1p95_075', T=83.0000, F=46.8, /
&RAMP ID='CONE_1p95_075', T=88.2000, F=43.7, /
&RAMP ID='CONE_1p95_075', T=93.4000, F=38.5, /
&RAMP ID='CONE_1p95_075', T=98.5000, F=34.4, /
&RAMP ID='CONE_1p95_075', T=103.7000, F=32.0, /
&RAMP ID='CONE_1p95_075', T=108.9000, F=30.7, /
&RAMP ID='CONE_1p95_075', T=114.1000, F=31.6, /
&RAMP ID='CONE_1p95_075', T=119.3000, F=32.1, /
&RAMP ID='CONE_1p95_075', T=124.5000, F=33.4, /
&RAMP ID='CONE_1p95_075', T=129.7000, F=31.2, /
&RAMP ID='CONE_1p95_075', T=134.8000, F=29.5, /
&RAMP ID='CONE_1p95_075', T=140.0000, F=29.3, /
&RAMP ID='CONE_1p95_075', T=145.2000, F=25.9, /
&RAMP ID='CONE_1p95_075', T=150.4000, F=23.6, /
&RAMP ID='CONE_1p95_075', T=155.6000, F=26.4, /
&RAMP ID='CONE_1p95_075', T=160.8000, F=25.2, /
&RAMP ID='CONE_1p95_075', T=166.0000, F=20.4, /
&RAMP ID='CONE_1p95_075', T=171.1000, F=19.9, /
&RAMP ID='CONE_1p95_075', T=176.3000, F=22.1, /
&RAMP ID='CONE_1p95_075', T=181.5000, F=21.7, /
&RAMP ID='CONE_1p95_075', T=186.7000, F=21.0, /
&RAMP ID='CONE_1p95_075', T=191.9000, F=22.3, /
&RAMP ID='CONE_1p95_075', T=197.1000, F=23.3, /
&RAMP ID='CONE_1p95_075', T=202.2000, F=21.9, /
&RAMP ID='CONE_1p95_075', T=207.4000, F=19.8, /
&RAMP ID='CONE_1p95_075', T=212.6000, F=20.0, /
&RAMP ID='CONE_1p95_075', T=217.8000, F=20.4, /
&RAMP ID='CONE_1p95_075', T=223.0000, F=19.0, /
&RAMP ID='CONE_1p95_075', T=228.2000, F=19.3, /
&RAMP ID='CONE_1p95_075', T=233.4000, F=20.1, /
&RAMP ID='CONE_1p95_075', T=238.5000, F=19.3, /
&RAMP ID='CONE_1p95_075', T=243.7000, F=18.7, /
&RAMP ID='CONE_1p95_075', T=248.9000, F=18.4, /
&RAMP ID='CONE_1p95_075', T=254.1000, F=18.4, /
&RAMP ID='CONE_1p95_075', T=255.1000, F=0.0, /
&SURF ID='SAMPLE-CONE_1p95_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p95_050','CONE_1p95_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.00195000,0.00195000,THICKNESS(1:2)=0.00195000,0.01270000, /
&OBST ID='SAMPLE-CONE_1p95_035', SURF_ID='SAMPLE-CONE_1p95_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_1p95_035', /
&DEVC ID='WALL TEMPERATURE-CONE_1p95_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_1p95_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p95_035', /
&DEVC ID='TIGN-CONE_1p95_035', XYZ=0,0,0, SETPOINT=115.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p95_035', CTRL_ID='IGNITION-CTRL-CONE_1p95_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_1p95_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_1p95_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p95_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_1p95_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p95_035','CONE_1p95_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.00195000,0.00195000,THICKNESS(1:2)=0.00195000,0.01270000, /
&OBST ID='SAMPLE-CONE_1p95_050', SURF_ID='SAMPLE-CONE_1p95_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_1p95_050', /
&DEVC ID='WALL TEMPERATURE-CONE_1p95_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_1p95_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p95_050', /
&DEVC ID='TIGN-CONE_1p95_050', XYZ=0,0,0, SETPOINT=63.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p95_050', CTRL_ID='IGNITION-CTRL-CONE_1p95_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_1p95_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_1p95_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p95_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_1p95_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p95_035','CONE_1p95_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.00195000,0.00195000,THICKNESS(1:2)=0.00195000,0.01270000, /
&OBST ID='SAMPLE-CONE_1p95_075', SURF_ID='SAMPLE-CONE_1p95_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_1p95_075', /
&DEVC ID='WALL TEMPERATURE-CONE_1p95_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_1p95_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p95_075', /
&DEVC ID='TIGN-CONE_1p95_075', XYZ=0,0,0, SETPOINT=25.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p95_075', CTRL_ID='IGNITION-CTRL-CONE_1p95_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_1p95_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_1p95_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p95_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
