&HEAD CHID='RISE_Paint_GFK_polyes_with_Gelcoa_handla', /
&TIME DT=1., T_END=2977.4 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=10548.3, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=2021.8, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_4p80_015', T=0.0000, F=0.0, /
&RAMP ID='CONE_4p80_015', T=3.8000, F=14.1, /
&RAMP ID='CONE_4p80_015', T=7.6000, F=19.4, /
&RAMP ID='CONE_4p80_015', T=11.4000, F=25.2, /
&RAMP ID='CONE_4p80_015', T=15.2000, F=29.7, /
&RAMP ID='CONE_4p80_015', T=19.1000, F=33.1, /
&RAMP ID='CONE_4p80_015', T=22.9000, F=34.0, /
&RAMP ID='CONE_4p80_015', T=26.7000, F=33.1, /
&RAMP ID='CONE_4p80_015', T=30.5000, F=31.1, /
&RAMP ID='CONE_4p80_015', T=34.3000, F=29.5, /
&RAMP ID='CONE_4p80_015', T=38.1000, F=27.7, /
&RAMP ID='CONE_4p80_015', T=41.9000, F=25.6, /
&RAMP ID='CONE_4p80_015', T=45.7000, F=23.8, /
&RAMP ID='CONE_4p80_015', T=49.5000, F=23.7, /
&RAMP ID='CONE_4p80_015', T=53.3000, F=25.1, /
&RAMP ID='CONE_4p80_015', T=57.1000, F=25.7, /
&RAMP ID='CONE_4p80_015', T=60.9000, F=25.0, /
&RAMP ID='CONE_4p80_015', T=64.7000, F=24.4, /
&RAMP ID='CONE_4p80_015', T=68.5000, F=24.9, /
&RAMP ID='CONE_4p80_015', T=72.4000, F=24.1, /
&RAMP ID='CONE_4p80_015', T=76.2000, F=22.2, /
&RAMP ID='CONE_4p80_015', T=80.0000, F=23.3, /
&RAMP ID='CONE_4p80_015', T=83.8000, F=24.2, /
&RAMP ID='CONE_4p80_015', T=87.6000, F=21.8, /
&RAMP ID='CONE_4p80_015', T=91.4000, F=19.0, /
&RAMP ID='CONE_4p80_015', T=95.2000, F=17.9, /
&RAMP ID='CONE_4p80_015', T=99.0000, F=17.3, /
&RAMP ID='CONE_4p80_015', T=102.8000, F=19.4, /
&RAMP ID='CONE_4p80_015', T=106.6000, F=20.7, /
&RAMP ID='CONE_4p80_015', T=110.4000, F=20.8, /
&RAMP ID='CONE_4p80_015', T=114.2000, F=19.6, /
&RAMP ID='CONE_4p80_015', T=118.0000, F=18.7, /
&RAMP ID='CONE_4p80_015', T=121.9000, F=19.0, /
&RAMP ID='CONE_4p80_015', T=125.7000, F=19.5, /
&RAMP ID='CONE_4p80_015', T=129.5000, F=18.9, /
&RAMP ID='CONE_4p80_015', T=133.3000, F=16.9, /
&RAMP ID='CONE_4p80_015', T=137.1000, F=16.0, /
&RAMP ID='CONE_4p80_015', T=140.9000, F=15.8, /
&RAMP ID='CONE_4p80_015', T=144.7000, F=15.6, /
&RAMP ID='CONE_4p80_015', T=148.5000, F=14.5, /
&RAMP ID='CONE_4p80_015', T=152.3000, F=14.2, /
&RAMP ID='CONE_4p80_015', T=156.1000, F=14.1, /
&RAMP ID='CONE_4p80_015', T=159.9000, F=13.0, /
&RAMP ID='CONE_4p80_015', T=163.7000, F=12.9, /
&RAMP ID='CONE_4p80_015', T=167.5000, F=13.4, /
&RAMP ID='CONE_4p80_015', T=171.3000, F=12.9, /
&RAMP ID='CONE_4p80_015', T=175.2000, F=12.4, /
&RAMP ID='CONE_4p80_015', T=179.0000, F=11.5, /
&RAMP ID='CONE_4p80_015', T=182.8000, F=12.1, /
&RAMP ID='CONE_4p80_015', T=186.6000, F=11.3, /
&RAMP ID='CONE_4p80_015', T=190.4000, F=12.0, /
&RAMP ID='CONE_4p80_015', T=194.2000, F=13.3, /
&RAMP ID='CONE_4p80_015', T=198.0000, F=13.7, /
&RAMP ID='CONE_4p80_015', T=201.8000, F=13.6, /
&RAMP ID='CONE_4p80_015', T=205.6000, F=13.3, /
&RAMP ID='CONE_4p80_015', T=209.4000, F=12.8, /
&RAMP ID='CONE_4p80_015', T=213.2000, F=12.8, /
&RAMP ID='CONE_4p80_015', T=217.0000, F=13.0, /
&RAMP ID='CONE_4p80_015', T=220.8000, F=12.4, /
&RAMP ID='CONE_4p80_015', T=224.7000, F=11.9, /
&RAMP ID='CONE_4p80_015', T=228.5000, F=11.8, /
&RAMP ID='CONE_4p80_015', T=232.3000, F=11.6, /
&RAMP ID='CONE_4p80_015', T=236.1000, F=11.4, /
&RAMP ID='CONE_4p80_015', T=239.9000, F=11.2, /
&RAMP ID='CONE_4p80_015', T=243.7000, F=11.3, /
&RAMP ID='CONE_4p80_015', T=247.5000, F=11.3, /
&RAMP ID='CONE_4p80_015', T=251.3000, F=11.0, /
&RAMP ID='CONE_4p80_015', T=255.1000, F=10.8, /
&RAMP ID='CONE_4p80_015', T=258.9000, F=11.2, /
&RAMP ID='CONE_4p80_015', T=262.7000, F=10.8, /
&RAMP ID='CONE_4p80_015', T=266.5000, F=10.6, /
&RAMP ID='CONE_4p80_015', T=270.3000, F=10.7, /
&RAMP ID='CONE_4p80_015', T=274.2000, F=11.0, /
&RAMP ID='CONE_4p80_015', T=278.0000, F=10.9, /
&RAMP ID='CONE_4p80_015', T=281.8000, F=10.3, /
&RAMP ID='CONE_4p80_015', T=285.6000, F=9.8, /
&RAMP ID='CONE_4p80_015', T=289.4000, F=9.6, /
&RAMP ID='CONE_4p80_015', T=293.2000, F=9.5, /
&RAMP ID='CONE_4p80_015', T=297.0000, F=9.5, /
&RAMP ID='CONE_4p80_015', T=300.8000, F=9.3, /
&RAMP ID='CONE_4p80_015', T=304.6000, F=9.6, /
&RAMP ID='CONE_4p80_015', T=308.4000, F=9.6, /
&RAMP ID='CONE_4p80_015', T=312.2000, F=9.5, /
&RAMP ID='CONE_4p80_015', T=316.0000, F=9.6, /
&RAMP ID='CONE_4p80_015', T=319.8000, F=9.5, /
&RAMP ID='CONE_4p80_015', T=323.6000, F=9.6, /
&RAMP ID='CONE_4p80_015', T=327.5000, F=9.6, /
&RAMP ID='CONE_4p80_015', T=331.3000, F=9.4, /
&RAMP ID='CONE_4p80_015', T=335.1000, F=9.6, /
&RAMP ID='CONE_4p80_015', T=338.9000, F=9.3, /
&RAMP ID='CONE_4p80_015', T=342.7000, F=9.4, /
&RAMP ID='CONE_4p80_015', T=346.5000, F=9.3, /
&RAMP ID='CONE_4p80_015', T=350.3000, F=9.1, /
&RAMP ID='CONE_4p80_015', T=354.1000, F=9.2, /
&RAMP ID='CONE_4p80_015', T=357.9000, F=9.1, /
&RAMP ID='CONE_4p80_015', T=361.7000, F=9.1, /
&RAMP ID='CONE_4p80_015', T=365.5000, F=9.0, /
&RAMP ID='CONE_4p80_015', T=369.3000, F=8.8, /
&RAMP ID='CONE_4p80_015', T=373.1000, F=9.1, /
&RAMP ID='CONE_4p80_015', T=377.0000, F=9.1, /
&RAMP ID='CONE_4p80_015', T=380.8000, F=9.1, /
&RAMP ID='CONE_4p80_015', T=384.6000, F=9.3, /
&RAMP ID='CONE_4p80_015', T=388.4000, F=9.2, /
&RAMP ID='CONE_4p80_015', T=392.2000, F=9.1, /
&RAMP ID='CONE_4p80_015', T=396.0000, F=9.0, /
&RAMP ID='CONE_4p80_015', T=399.8000, F=8.8, /
&RAMP ID='CONE_4p80_015', T=403.6000, F=8.9, /
&RAMP ID='CONE_4p80_015', T=407.4000, F=8.6, /
&RAMP ID='CONE_4p80_015', T=411.2000, F=8.3, /
&RAMP ID='CONE_4p80_015', T=415.0000, F=8.3, /
&RAMP ID='CONE_4p80_015', T=418.8000, F=7.6, /
&RAMP ID='CONE_4p80_015', T=422.6000, F=6.2, /
&RAMP ID='CONE_4p80_015', T=426.4000, F=5.6, /
&RAMP ID='CONE_4p80_015', T=430.3000, F=5.0, /
&RAMP ID='CONE_4p80_015', T=434.1000, F=4.0, /
&RAMP ID='CONE_4p80_015', T=437.9000, F=2.8, /
&RAMP ID='CONE_4p80_015', T=441.7000, F=2.2, /
&RAMP ID='CONE_4p80_015', T=445.5000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=449.3000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=453.1000, F=1.8, /
&RAMP ID='CONE_4p80_015', T=456.9000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=460.7000, F=1.8, /
&RAMP ID='CONE_4p80_015', T=464.5000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=468.3000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=472.1000, F=1.8, /
&RAMP ID='CONE_4p80_015', T=475.9000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=479.8000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=483.6000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=487.4000, F=1.5, /
&RAMP ID='CONE_4p80_015', T=491.2000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=495.0000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=498.8000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=502.6000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=506.4000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=510.2000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=514.0000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=517.8000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=521.6000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=525.4000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=529.3000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=533.1000, F=1.5, /
&RAMP ID='CONE_4p80_015', T=536.9000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=540.7000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=544.5000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=548.3000, F=1.8, /
&RAMP ID='CONE_4p80_015', T=552.1000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=555.9000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=559.7000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=563.5000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=567.3000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=571.1000, F=1.5, /
&RAMP ID='CONE_4p80_015', T=574.9000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=578.7000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=582.6000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=586.4000, F=1.8, /
&RAMP ID='CONE_4p80_015', T=590.2000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=594.0000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=597.8000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=601.6000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=605.4000, F=1.8, /
&RAMP ID='CONE_4p80_015', T=609.2000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=613.0000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=616.8000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=620.6000, F=1.8, /
&RAMP ID='CONE_4p80_015', T=624.4000, F=1.8, /
&RAMP ID='CONE_4p80_015', T=628.2000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=632.1000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=635.9000, F=1.8, /
&RAMP ID='CONE_4p80_015', T=639.7000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=643.5000, F=1.8, /
&RAMP ID='CONE_4p80_015', T=647.3000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=651.1000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=654.9000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=658.7000, F=1.8, /
&RAMP ID='CONE_4p80_015', T=662.5000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=666.3000, F=1.8, /
&RAMP ID='CONE_4p80_015', T=670.1000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=673.9000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=677.7000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=681.5000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=685.4000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=689.2000, F=1.8, /
&RAMP ID='CONE_4p80_015', T=693.0000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=696.8000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=700.6000, F=1.8, /
&RAMP ID='CONE_4p80_015', T=704.4000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=708.2000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=712.0000, F=1.8, /
&RAMP ID='CONE_4p80_015', T=715.8000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=719.6000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=723.4000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=727.2000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=731.0000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=734.9000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=738.7000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=742.5000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=746.3000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=750.1000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=753.9000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=757.7000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=761.5000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=765.3000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=769.1000, F=1.9, /
&RAMP ID='CONE_4p80_015', T=772.9000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=776.7000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=780.5000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=784.3000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=788.2000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=792.0000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=795.8000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=799.6000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=803.4000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=807.2000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=811.0000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=814.8000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=818.6000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=822.4000, F=2.2, /
&RAMP ID='CONE_4p80_015', T=826.2000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=830.0000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=833.8000, F=2.2, /
&RAMP ID='CONE_4p80_015', T=837.7000, F=2.0, /
&RAMP ID='CONE_4p80_015', T=841.5000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=845.3000, F=2.2, /
&RAMP ID='CONE_4p80_015', T=849.1000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=852.9000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=856.7000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=860.5000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=864.3000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=868.1000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=871.9000, F=2.2, /
&RAMP ID='CONE_4p80_015', T=875.7000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=879.5000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=883.3000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=887.2000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=891.0000, F=2.3, /
&RAMP ID='CONE_4p80_015', T=894.8000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=898.6000, F=2.2, /
&RAMP ID='CONE_4p80_015', T=902.4000, F=2.3, /
&RAMP ID='CONE_4p80_015', T=906.2000, F=2.2, /
&RAMP ID='CONE_4p80_015', T=910.0000, F=2.3, /
&RAMP ID='CONE_4p80_015', T=913.8000, F=2.3, /
&RAMP ID='CONE_4p80_015', T=917.6000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=921.4000, F=2.2, /
&RAMP ID='CONE_4p80_015', T=925.2000, F=2.2, /
&RAMP ID='CONE_4p80_015', T=929.0000, F=2.2, /
&RAMP ID='CONE_4p80_015', T=932.8000, F=2.4, /
&RAMP ID='CONE_4p80_015', T=936.6000, F=2.3, /
&RAMP ID='CONE_4p80_015', T=940.5000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=944.3000, F=2.3, /
&RAMP ID='CONE_4p80_015', T=948.1000, F=2.2, /
&RAMP ID='CONE_4p80_015', T=951.9000, F=2.1, /
&RAMP ID='CONE_4p80_015', T=955.7000, F=2.3, /
&RAMP ID='CONE_4p80_015', T=959.5000, F=2.3, /
&RAMP ID='CONE_4p80_015', T=963.3000, F=2.2, /
&RAMP ID='CONE_4p80_015', T=964.3000, F=0.0, /
&RAMP ID='CONE_4p80_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_4p80_035', T=9.8000, F=9.3, /
&RAMP ID='CONE_4p80_035', T=19.6000, F=88.6, /
&RAMP ID='CONE_4p80_035', T=29.5000, F=84.8, /
&RAMP ID='CONE_4p80_035', T=39.3000, F=93.5, /
&RAMP ID='CONE_4p80_035', T=49.1000, F=98.0, /
&RAMP ID='CONE_4p80_035', T=58.9000, F=105.4, /
&RAMP ID='CONE_4p80_035', T=68.8000, F=110.1, /
&RAMP ID='CONE_4p80_035', T=78.6000, F=111.7, /
&RAMP ID='CONE_4p80_035', T=88.4000, F=112.8, /
&RAMP ID='CONE_4p80_035', T=98.3000, F=109.4, /
&RAMP ID='CONE_4p80_035', T=108.1000, F=104.2, /
&RAMP ID='CONE_4p80_035', T=117.9000, F=99.2, /
&RAMP ID='CONE_4p80_035', T=127.7000, F=92.8, /
&RAMP ID='CONE_4p80_035', T=137.6000, F=86.5, /
&RAMP ID='CONE_4p80_035', T=147.4000, F=81.7, /
&RAMP ID='CONE_4p80_035', T=157.2000, F=79.0, /
&RAMP ID='CONE_4p80_035', T=167.1000, F=77.9, /
&RAMP ID='CONE_4p80_035', T=176.9000, F=76.0, /
&RAMP ID='CONE_4p80_035', T=186.7000, F=75.8, /
&RAMP ID='CONE_4p80_035', T=196.5000, F=73.8, /
&RAMP ID='CONE_4p80_035', T=206.4000, F=71.4, /
&RAMP ID='CONE_4p80_035', T=216.2000, F=68.1, /
&RAMP ID='CONE_4p80_035', T=226.0000, F=65.3, /
&RAMP ID='CONE_4p80_035', T=235.9000, F=61.6, /
&RAMP ID='CONE_4p80_035', T=245.7000, F=58.2, /
&RAMP ID='CONE_4p80_035', T=255.5000, F=55.5, /
&RAMP ID='CONE_4p80_035', T=265.4000, F=53.9, /
&RAMP ID='CONE_4p80_035', T=275.2000, F=53.5, /
&RAMP ID='CONE_4p80_035', T=285.0000, F=54.7, /
&RAMP ID='CONE_4p80_035', T=294.8000, F=55.5, /
&RAMP ID='CONE_4p80_035', T=304.7000, F=55.0, /
&RAMP ID='CONE_4p80_035', T=314.5000, F=54.4, /
&RAMP ID='CONE_4p80_035', T=324.3000, F=54.4, /
&RAMP ID='CONE_4p80_035', T=334.2000, F=53.4, /
&RAMP ID='CONE_4p80_035', T=344.0000, F=50.3, /
&RAMP ID='CONE_4p80_035', T=353.8000, F=48.4, /
&RAMP ID='CONE_4p80_035', T=363.6000, F=46.7, /
&RAMP ID='CONE_4p80_035', T=373.5000, F=46.6, /
&RAMP ID='CONE_4p80_035', T=383.3000, F=48.8, /
&RAMP ID='CONE_4p80_035', T=393.1000, F=52.0, /
&RAMP ID='CONE_4p80_035', T=403.0000, F=58.7, /
&RAMP ID='CONE_4p80_035', T=412.8000, F=65.8, /
&RAMP ID='CONE_4p80_035', T=422.6000, F=72.3, /
&RAMP ID='CONE_4p80_035', T=432.5000, F=79.3, /
&RAMP ID='CONE_4p80_035', T=442.3000, F=84.0, /
&RAMP ID='CONE_4p80_035', T=452.1000, F=87.0, /
&RAMP ID='CONE_4p80_035', T=461.9000, F=87.0, /
&RAMP ID='CONE_4p80_035', T=471.8000, F=85.6, /
&RAMP ID='CONE_4p80_035', T=481.6000, F=82.9, /
&RAMP ID='CONE_4p80_035', T=491.4000, F=79.4, /
&RAMP ID='CONE_4p80_035', T=501.3000, F=74.4, /
&RAMP ID='CONE_4p80_035', T=511.1000, F=69.6, /
&RAMP ID='CONE_4p80_035', T=520.9000, F=66.0, /
&RAMP ID='CONE_4p80_035', T=530.7000, F=63.3, /
&RAMP ID='CONE_4p80_035', T=540.6000, F=60.0, /
&RAMP ID='CONE_4p80_035', T=550.4000, F=57.8, /
&RAMP ID='CONE_4p80_035', T=560.2000, F=55.5, /
&RAMP ID='CONE_4p80_035', T=570.1000, F=54.2, /
&RAMP ID='CONE_4p80_035', T=579.9000, F=52.0, /
&RAMP ID='CONE_4p80_035', T=589.7000, F=50.6, /
&RAMP ID='CONE_4p80_035', T=599.5000, F=48.9, /
&RAMP ID='CONE_4p80_035', T=609.4000, F=47.1, /
&RAMP ID='CONE_4p80_035', T=619.2000, F=45.1, /
&RAMP ID='CONE_4p80_035', T=629.0000, F=43.8, /
&RAMP ID='CONE_4p80_035', T=638.9000, F=41.6, /
&RAMP ID='CONE_4p80_035', T=648.7000, F=39.7, /
&RAMP ID='CONE_4p80_035', T=658.5000, F=37.7, /
&RAMP ID='CONE_4p80_035', T=668.4000, F=35.7, /
&RAMP ID='CONE_4p80_035', T=678.2000, F=34.0, /
&RAMP ID='CONE_4p80_035', T=688.0000, F=32.5, /
&RAMP ID='CONE_4p80_035', T=697.8000, F=31.2, /
&RAMP ID='CONE_4p80_035', T=707.7000, F=29.9, /
&RAMP ID='CONE_4p80_035', T=717.5000, F=28.6, /
&RAMP ID='CONE_4p80_035', T=727.3000, F=27.1, /
&RAMP ID='CONE_4p80_035', T=737.2000, F=25.1, /
&RAMP ID='CONE_4p80_035', T=747.0000, F=24.0, /
&RAMP ID='CONE_4p80_035', T=756.8000, F=23.1, /
&RAMP ID='CONE_4p80_035', T=766.6000, F=22.1, /
&RAMP ID='CONE_4p80_035', T=776.5000, F=21.2, /
&RAMP ID='CONE_4p80_035', T=786.3000, F=20.2, /
&RAMP ID='CONE_4p80_035', T=796.1000, F=19.6, /
&RAMP ID='CONE_4p80_035', T=806.0000, F=18.8, /
&RAMP ID='CONE_4p80_035', T=815.8000, F=18.8, /
&RAMP ID='CONE_4p80_035', T=825.6000, F=18.1, /
&RAMP ID='CONE_4p80_035', T=835.5000, F=17.6, /
&RAMP ID='CONE_4p80_035', T=845.3000, F=16.4, /
&RAMP ID='CONE_4p80_035', T=855.1000, F=15.6, /
&RAMP ID='CONE_4p80_035', T=864.9000, F=15.2, /
&RAMP ID='CONE_4p80_035', T=874.8000, F=15.1, /
&RAMP ID='CONE_4p80_035', T=884.6000, F=14.5, /
&RAMP ID='CONE_4p80_035', T=894.4000, F=13.6, /
&RAMP ID='CONE_4p80_035', T=904.3000, F=13.5, /
&RAMP ID='CONE_4p80_035', T=914.1000, F=13.2, /
&RAMP ID='CONE_4p80_035', T=923.9000, F=13.0, /
&RAMP ID='CONE_4p80_035', T=933.7000, F=12.6, /
&RAMP ID='CONE_4p80_035', T=943.6000, F=12.7, /
&RAMP ID='CONE_4p80_035', T=953.4000, F=12.3, /
&RAMP ID='CONE_4p80_035', T=963.2000, F=12.0, /
&RAMP ID='CONE_4p80_035', T=973.1000, F=11.9, /
&RAMP ID='CONE_4p80_035', T=982.9000, F=11.6, /
&RAMP ID='CONE_4p80_035', T=992.7000, F=11.3, /
&RAMP ID='CONE_4p80_035', T=1002.5000, F=11.2, /
&RAMP ID='CONE_4p80_035', T=1012.4000, F=10.9, /
&RAMP ID='CONE_4p80_035', T=1022.2000, F=10.9, /
&RAMP ID='CONE_4p80_035', T=1032.0000, F=10.7, /
&RAMP ID='CONE_4p80_035', T=1041.9000, F=10.3, /
&RAMP ID='CONE_4p80_035', T=1051.7000, F=10.1, /
&RAMP ID='CONE_4p80_035', T=1061.5000, F=10.1, /
&RAMP ID='CONE_4p80_035', T=1071.4000, F=9.8, /
&RAMP ID='CONE_4p80_035', T=1081.2000, F=9.5, /
&RAMP ID='CONE_4p80_035', T=1091.0000, F=9.5, /
&RAMP ID='CONE_4p80_035', T=1100.8000, F=9.4, /
&RAMP ID='CONE_4p80_035', T=1110.7000, F=9.1, /
&RAMP ID='CONE_4p80_035', T=1120.5000, F=9.2, /
&RAMP ID='CONE_4p80_035', T=1121.5000, F=0.0, /
&RAMP ID='CONE_4p80_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_4p80_050', T=9.8000, F=85.2, /
&RAMP ID='CONE_4p80_050', T=19.6000, F=90.9, /
&RAMP ID='CONE_4p80_050', T=29.5000, F=106.8, /
&RAMP ID='CONE_4p80_050', T=39.3000, F=114.3, /
&RAMP ID='CONE_4p80_050', T=49.1000, F=125.0, /
&RAMP ID='CONE_4p80_050', T=59.0000, F=131.8, /
&RAMP ID='CONE_4p80_050', T=68.8000, F=133.9, /
&RAMP ID='CONE_4p80_050', T=78.6000, F=130.5, /
&RAMP ID='CONE_4p80_050', T=88.4000, F=123.8, /
&RAMP ID='CONE_4p80_050', T=98.3000, F=112.6, /
&RAMP ID='CONE_4p80_050', T=108.1000, F=106.4, /
&RAMP ID='CONE_4p80_050', T=117.9000, F=100.8, /
&RAMP ID='CONE_4p80_050', T=127.8000, F=96.0, /
&RAMP ID='CONE_4p80_050', T=137.6000, F=94.6, /
&RAMP ID='CONE_4p80_050', T=147.4000, F=95.0, /
&RAMP ID='CONE_4p80_050', T=157.2000, F=93.5, /
&RAMP ID='CONE_4p80_050', T=167.1000, F=92.6, /
&RAMP ID='CONE_4p80_050', T=176.9000, F=90.0, /
&RAMP ID='CONE_4p80_050', T=186.7000, F=87.7, /
&RAMP ID='CONE_4p80_050', T=196.6000, F=84.9, /
&RAMP ID='CONE_4p80_050', T=206.4000, F=81.1, /
&RAMP ID='CONE_4p80_050', T=216.2000, F=78.1, /
&RAMP ID='CONE_4p80_050', T=226.0000, F=74.3, /
&RAMP ID='CONE_4p80_050', T=235.9000, F=71.0, /
&RAMP ID='CONE_4p80_050', T=245.7000, F=67.6, /
&RAMP ID='CONE_4p80_050', T=255.5000, F=63.7, /
&RAMP ID='CONE_4p80_050', T=265.4000, F=60.7, /
&RAMP ID='CONE_4p80_050', T=275.2000, F=59.7, /
&RAMP ID='CONE_4p80_050', T=285.0000, F=59.5, /
&RAMP ID='CONE_4p80_050', T=294.9000, F=60.2, /
&RAMP ID='CONE_4p80_050', T=304.7000, F=61.0, /
&RAMP ID='CONE_4p80_050', T=314.5000, F=62.1, /
&RAMP ID='CONE_4p80_050', T=324.3000, F=63.6, /
&RAMP ID='CONE_4p80_050', T=334.2000, F=66.2, /
&RAMP ID='CONE_4p80_050', T=344.0000, F=71.1, /
&RAMP ID='CONE_4p80_050', T=353.8000, F=77.5, /
&RAMP ID='CONE_4p80_050', T=363.7000, F=85.9, /
&RAMP ID='CONE_4p80_050', T=373.5000, F=94.1, /
&RAMP ID='CONE_4p80_050', T=383.3000, F=100.5, /
&RAMP ID='CONE_4p80_050', T=393.1000, F=103.3, /
&RAMP ID='CONE_4p80_050', T=403.0000, F=102.5, /
&RAMP ID='CONE_4p80_050', T=412.8000, F=98.2, /
&RAMP ID='CONE_4p80_050', T=422.6000, F=92.3, /
&RAMP ID='CONE_4p80_050', T=432.5000, F=86.7, /
&RAMP ID='CONE_4p80_050', T=442.3000, F=78.0, /
&RAMP ID='CONE_4p80_050', T=452.1000, F=72.3, /
&RAMP ID='CONE_4p80_050', T=462.0000, F=68.4, /
&RAMP ID='CONE_4p80_050', T=471.8000, F=63.5, /
&RAMP ID='CONE_4p80_050', T=481.6000, F=59.6, /
&RAMP ID='CONE_4p80_050', T=491.4000, F=56.0, /
&RAMP ID='CONE_4p80_050', T=501.3000, F=54.0, /
&RAMP ID='CONE_4p80_050', T=511.1000, F=51.5, /
&RAMP ID='CONE_4p80_050', T=520.9000, F=48.8, /
&RAMP ID='CONE_4p80_050', T=530.8000, F=46.7, /
&RAMP ID='CONE_4p80_050', T=540.6000, F=44.0, /
&RAMP ID='CONE_4p80_050', T=550.4000, F=42.6, /
&RAMP ID='CONE_4p80_050', T=560.2000, F=40.6, /
&RAMP ID='CONE_4p80_050', T=570.1000, F=37.9, /
&RAMP ID='CONE_4p80_050', T=579.9000, F=36.0, /
&RAMP ID='CONE_4p80_050', T=589.7000, F=34.0, /
&RAMP ID='CONE_4p80_050', T=599.6000, F=31.2, /
&RAMP ID='CONE_4p80_050', T=609.4000, F=29.4, /
&RAMP ID='CONE_4p80_050', T=619.2000, F=27.8, /
&RAMP ID='CONE_4p80_050', T=629.0000, F=26.0, /
&RAMP ID='CONE_4p80_050', T=638.9000, F=24.3, /
&RAMP ID='CONE_4p80_050', T=648.7000, F=22.4, /
&RAMP ID='CONE_4p80_050', T=658.5000, F=20.6, /
&RAMP ID='CONE_4p80_050', T=668.4000, F=19.3, /
&RAMP ID='CONE_4p80_050', T=678.2000, F=18.6, /
&RAMP ID='CONE_4p80_050', T=688.0000, F=17.7, /
&RAMP ID='CONE_4p80_050', T=697.9000, F=17.0, /
&RAMP ID='CONE_4p80_050', T=707.7000, F=16.3, /
&RAMP ID='CONE_4p80_050', T=717.5000, F=15.5, /
&RAMP ID='CONE_4p80_050', T=727.3000, F=15.5, /
&RAMP ID='CONE_4p80_050', T=737.2000, F=14.7, /
&RAMP ID='CONE_4p80_050', T=747.0000, F=14.0, /
&RAMP ID='CONE_4p80_050', T=756.8000, F=13.9, /
&RAMP ID='CONE_4p80_050', T=766.7000, F=13.2, /
&RAMP ID='CONE_4p80_050', T=776.5000, F=13.0, /
&RAMP ID='CONE_4p80_050', T=786.3000, F=12.5, /
&RAMP ID='CONE_4p80_050', T=796.1000, F=12.2, /
&RAMP ID='CONE_4p80_050', T=806.0000, F=11.7, /
&RAMP ID='CONE_4p80_050', T=815.8000, F=11.6, /
&RAMP ID='CONE_4p80_050', T=825.6000, F=11.2, /
&RAMP ID='CONE_4p80_050', T=835.5000, F=11.1, /
&RAMP ID='CONE_4p80_050', T=845.3000, F=10.6, /
&RAMP ID='CONE_4p80_050', T=855.1000, F=10.6, /
&RAMP ID='CONE_4p80_050', T=865.0000, F=10.3, /
&RAMP ID='CONE_4p80_050', T=874.8000, F=9.9, /
&RAMP ID='CONE_4p80_050', T=884.6000, F=9.6, /
&RAMP ID='CONE_4p80_050', T=894.4000, F=9.4, /
&RAMP ID='CONE_4p80_050', T=904.3000, F=9.1, /
&RAMP ID='CONE_4p80_050', T=914.1000, F=8.8, /
&RAMP ID='CONE_4p80_050', T=923.9000, F=8.5, /
&RAMP ID='CONE_4p80_050', T=933.8000, F=8.3, /
&RAMP ID='CONE_4p80_050', T=943.6000, F=8.0, /
&RAMP ID='CONE_4p80_050', T=953.4000, F=7.8, /
&RAMP ID='CONE_4p80_050', T=963.2000, F=7.7, /
&RAMP ID='CONE_4p80_050', T=973.1000, F=7.5, /
&RAMP ID='CONE_4p80_050', T=982.9000, F=7.4, /
&RAMP ID='CONE_4p80_050', T=992.7000, F=7.2, /
&RAMP ID='CONE_4p80_050', T=1002.6000, F=6.9, /
&RAMP ID='CONE_4p80_050', T=1012.4000, F=7.1, /
&RAMP ID='CONE_4p80_050', T=1022.2000, F=6.8, /
&RAMP ID='CONE_4p80_050', T=1032.0000, F=6.5, /
&RAMP ID='CONE_4p80_050', T=1041.9000, F=6.3, /
&RAMP ID='CONE_4p80_050', T=1051.7000, F=6.3, /
&RAMP ID='CONE_4p80_050', T=1061.5000, F=6.2, /
&RAMP ID='CONE_4p80_050', T=1071.4000, F=5.9, /
&RAMP ID='CONE_4p80_050', T=1081.2000, F=5.6, /
&RAMP ID='CONE_4p80_050', T=1091.0000, F=5.6, /
&RAMP ID='CONE_4p80_050', T=1100.9000, F=5.4, /
&RAMP ID='CONE_4p80_050', T=1110.7000, F=5.2, /
&RAMP ID='CONE_4p80_050', T=1120.5000, F=5.0, /
&RAMP ID='CONE_4p80_050', T=1130.3000, F=5.0, /
&RAMP ID='CONE_4p80_050', T=1140.2000, F=4.9, /
&RAMP ID='CONE_4p80_050', T=1150.0000, F=4.8, /
&RAMP ID='CONE_4p80_050', T=1151.0000, F=0.0, /
&RAMP ID='CONE_4p80_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_4p80_075', T=8.0000, F=54.4, /
&RAMP ID='CONE_4p80_075', T=15.9000, F=85.4, /
&RAMP ID='CONE_4p80_075', T=23.9000, F=99.5, /
&RAMP ID='CONE_4p80_075', T=31.8000, F=112.6, /
&RAMP ID='CONE_4p80_075', T=39.8000, F=131.0, /
&RAMP ID='CONE_4p80_075', T=47.7000, F=146.1, /
&RAMP ID='CONE_4p80_075', T=55.7000, F=154.2, /
&RAMP ID='CONE_4p80_075', T=63.6000, F=148.5, /
&RAMP ID='CONE_4p80_075', T=71.6000, F=145.1, /
&RAMP ID='CONE_4p80_075', T=79.5000, F=139.6, /
&RAMP ID='CONE_4p80_075', T=87.5000, F=131.9, /
&RAMP ID='CONE_4p80_075', T=95.5000, F=124.9, /
&RAMP ID='CONE_4p80_075', T=103.4000, F=120.5, /
&RAMP ID='CONE_4p80_075', T=111.4000, F=115.1, /
&RAMP ID='CONE_4p80_075', T=119.3000, F=112.6, /
&RAMP ID='CONE_4p80_075', T=127.3000, F=107.8, /
&RAMP ID='CONE_4p80_075', T=135.2000, F=107.9, /
&RAMP ID='CONE_4p80_075', T=143.2000, F=104.5, /
&RAMP ID='CONE_4p80_075', T=151.1000, F=101.1, /
&RAMP ID='CONE_4p80_075', T=159.1000, F=98.5, /
&RAMP ID='CONE_4p80_075', T=167.0000, F=97.0, /
&RAMP ID='CONE_4p80_075', T=175.0000, F=93.6, /
&RAMP ID='CONE_4p80_075', T=182.9000, F=92.3, /
&RAMP ID='CONE_4p80_075', T=190.9000, F=90.3, /
&RAMP ID='CONE_4p80_075', T=198.8000, F=88.3, /
&RAMP ID='CONE_4p80_075', T=206.8000, F=86.1, /
&RAMP ID='CONE_4p80_075', T=214.8000, F=85.0, /
&RAMP ID='CONE_4p80_075', T=222.7000, F=84.0, /
&RAMP ID='CONE_4p80_075', T=230.7000, F=82.7, /
&RAMP ID='CONE_4p80_075', T=238.6000, F=82.7, /
&RAMP ID='CONE_4p80_075', T=246.6000, F=82.8, /
&RAMP ID='CONE_4p80_075', T=254.5000, F=83.0, /
&RAMP ID='CONE_4p80_075', T=262.5000, F=82.1, /
&RAMP ID='CONE_4p80_075', T=270.4000, F=84.1, /
&RAMP ID='CONE_4p80_075', T=278.4000, F=85.9, /
&RAMP ID='CONE_4p80_075', T=286.3000, F=89.0, /
&RAMP ID='CONE_4p80_075', T=294.3000, F=94.8, /
&RAMP ID='CONE_4p80_075', T=302.2000, F=100.0, /
&RAMP ID='CONE_4p80_075', T=310.2000, F=106.4, /
&RAMP ID='CONE_4p80_075', T=318.2000, F=110.6, /
&RAMP ID='CONE_4p80_075', T=326.1000, F=112.3, /
&RAMP ID='CONE_4p80_075', T=334.1000, F=113.2, /
&RAMP ID='CONE_4p80_075', T=342.0000, F=110.2, /
&RAMP ID='CONE_4p80_075', T=350.0000, F=104.5, /
&RAMP ID='CONE_4p80_075', T=357.9000, F=95.9, /
&RAMP ID='CONE_4p80_075', T=365.9000, F=85.5, /
&RAMP ID='CONE_4p80_075', T=373.8000, F=76.3, /
&RAMP ID='CONE_4p80_075', T=381.8000, F=68.4, /
&RAMP ID='CONE_4p80_075', T=389.7000, F=62.6, /
&RAMP ID='CONE_4p80_075', T=397.7000, F=58.3, /
&RAMP ID='CONE_4p80_075', T=405.6000, F=54.7, /
&RAMP ID='CONE_4p80_075', T=413.6000, F=51.3, /
&RAMP ID='CONE_4p80_075', T=421.6000, F=49.0, /
&RAMP ID='CONE_4p80_075', T=429.5000, F=46.0, /
&RAMP ID='CONE_4p80_075', T=437.5000, F=44.7, /
&RAMP ID='CONE_4p80_075', T=445.4000, F=42.3, /
&RAMP ID='CONE_4p80_075', T=453.4000, F=41.5, /
&RAMP ID='CONE_4p80_075', T=461.3000, F=39.7, /
&RAMP ID='CONE_4p80_075', T=469.3000, F=38.9, /
&RAMP ID='CONE_4p80_075', T=477.2000, F=37.9, /
&RAMP ID='CONE_4p80_075', T=485.2000, F=36.1, /
&RAMP ID='CONE_4p80_075', T=493.1000, F=35.1, /
&RAMP ID='CONE_4p80_075', T=501.1000, F=33.9, /
&RAMP ID='CONE_4p80_075', T=509.0000, F=32.6, /
&RAMP ID='CONE_4p80_075', T=517.0000, F=31.6, /
&RAMP ID='CONE_4p80_075', T=524.9000, F=29.7, /
&RAMP ID='CONE_4p80_075', T=532.9000, F=28.6, /
&RAMP ID='CONE_4p80_075', T=540.9000, F=27.5, /
&RAMP ID='CONE_4p80_075', T=548.8000, F=26.0, /
&RAMP ID='CONE_4p80_075', T=556.8000, F=24.8, /
&RAMP ID='CONE_4p80_075', T=564.7000, F=23.4, /
&RAMP ID='CONE_4p80_075', T=572.7000, F=22.7, /
&RAMP ID='CONE_4p80_075', T=580.6000, F=21.5, /
&RAMP ID='CONE_4p80_075', T=588.6000, F=20.5, /
&RAMP ID='CONE_4p80_075', T=596.5000, F=19.7, /
&RAMP ID='CONE_4p80_075', T=604.5000, F=18.7, /
&RAMP ID='CONE_4p80_075', T=612.4000, F=17.8, /
&RAMP ID='CONE_4p80_075', T=620.4000, F=17.1, /
&RAMP ID='CONE_4p80_075', T=628.3000, F=16.4, /
&RAMP ID='CONE_4p80_075', T=636.3000, F=16.0, /
&RAMP ID='CONE_4p80_075', T=644.3000, F=15.6, /
&RAMP ID='CONE_4p80_075', T=652.2000, F=15.2, /
&RAMP ID='CONE_4p80_075', T=660.2000, F=14.7, /
&RAMP ID='CONE_4p80_075', T=668.1000, F=14.2, /
&RAMP ID='CONE_4p80_075', T=676.1000, F=14.0, /
&RAMP ID='CONE_4p80_075', T=684.0000, F=13.4, /
&RAMP ID='CONE_4p80_075', T=692.0000, F=13.1, /
&RAMP ID='CONE_4p80_075', T=699.9000, F=12.7, /
&RAMP ID='CONE_4p80_075', T=707.9000, F=12.3, /
&RAMP ID='CONE_4p80_075', T=715.8000, F=11.9, /
&RAMP ID='CONE_4p80_075', T=723.8000, F=11.6, /
&RAMP ID='CONE_4p80_075', T=731.7000, F=11.3, /
&RAMP ID='CONE_4p80_075', T=739.7000, F=10.8, /
&RAMP ID='CONE_4p80_075', T=747.6000, F=10.8, /
&RAMP ID='CONE_4p80_075', T=755.6000, F=10.4, /
&RAMP ID='CONE_4p80_075', T=763.6000, F=10.2, /
&RAMP ID='CONE_4p80_075', T=771.5000, F=9.6, /
&RAMP ID='CONE_4p80_075', T=779.5000, F=9.5, /
&RAMP ID='CONE_4p80_075', T=787.4000, F=9.2, /
&RAMP ID='CONE_4p80_075', T=795.4000, F=9.2, /
&RAMP ID='CONE_4p80_075', T=803.3000, F=8.8, /
&RAMP ID='CONE_4p80_075', T=811.3000, F=8.6, /
&RAMP ID='CONE_4p80_075', T=819.2000, F=8.3, /
&RAMP ID='CONE_4p80_075', T=827.2000, F=8.0, /
&RAMP ID='CONE_4p80_075', T=835.1000, F=7.9, /
&RAMP ID='CONE_4p80_075', T=843.1000, F=7.7, /
&RAMP ID='CONE_4p80_075', T=851.0000, F=7.5, /
&RAMP ID='CONE_4p80_075', T=859.0000, F=7.1, /
&RAMP ID='CONE_4p80_075', T=867.0000, F=7.2, /
&RAMP ID='CONE_4p80_075', T=874.9000, F=6.8, /
&RAMP ID='CONE_4p80_075', T=882.9000, F=7.0, /
&RAMP ID='CONE_4p80_075', T=890.8000, F=6.6, /
&RAMP ID='CONE_4p80_075', T=898.8000, F=6.3, /
&RAMP ID='CONE_4p80_075', T=906.7000, F=6.2, /
&RAMP ID='CONE_4p80_075', T=914.7000, F=5.9, /
&RAMP ID='CONE_4p80_075', T=922.6000, F=5.9, /
&RAMP ID='CONE_4p80_075', T=930.6000, F=5.7, /
&RAMP ID='CONE_4p80_075', T=938.5000, F=5.6, /
&RAMP ID='CONE_4p80_075', T=946.5000, F=5.3, /
&RAMP ID='CONE_4p80_075', T=954.4000, F=5.2, /
&RAMP ID='CONE_4p80_075', T=962.4000, F=5.1, /
&RAMP ID='CONE_4p80_075', T=970.4000, F=4.9, /
&RAMP ID='CONE_4p80_075', T=978.3000, F=4.7, /
&RAMP ID='CONE_4p80_075', T=986.3000, F=4.6, /
&RAMP ID='CONE_4p80_075', T=994.2000, F=4.6, /
&RAMP ID='CONE_4p80_075', T=1002.2000, F=4.4, /
&RAMP ID='CONE_4p80_075', T=1010.1000, F=4.3, /
&RAMP ID='CONE_4p80_075', T=1018.1000, F=4.2, /
&RAMP ID='CONE_4p80_075', T=1026.0000, F=4.0, /
&RAMP ID='CONE_4p80_075', T=1034.0000, F=3.9, /
&RAMP ID='CONE_4p80_075', T=1041.9000, F=3.8, /
&RAMP ID='CONE_4p80_075', T=1049.9000, F=3.6, /
&RAMP ID='CONE_4p80_075', T=1057.8000, F=3.5, /
&RAMP ID='CONE_4p80_075', T=1065.8000, F=3.2, /
&RAMP ID='CONE_4p80_075', T=1073.7000, F=3.2, /
&RAMP ID='CONE_4p80_075', T=1081.7000, F=2.9, /
&RAMP ID='CONE_4p80_075', T=1089.7000, F=2.8, /
&RAMP ID='CONE_4p80_075', T=1097.6000, F=2.5, /
&RAMP ID='CONE_4p80_075', T=1105.6000, F=2.3, /
&RAMP ID='CONE_4p80_075', T=1113.5000, F=2.1, /
&RAMP ID='CONE_4p80_075', T=1121.5000, F=1.8, /
&RAMP ID='CONE_4p80_075', T=1129.4000, F=1.8, /
&RAMP ID='CONE_4p80_075', T=1137.4000, F=1.5, /
&RAMP ID='CONE_4p80_075', T=1145.3000, F=1.4, /
&RAMP ID='CONE_4p80_075', T=1153.3000, F=1.0, /
&RAMP ID='CONE_4p80_075', T=1161.2000, F=0.8, /
&RAMP ID='CONE_4p80_075', T=1169.2000, F=0.5, /
&RAMP ID='CONE_4p80_075', T=1177.1000, F=0.4, /
&RAMP ID='CONE_4p80_075', T=1185.1000, F=0.4, /
&RAMP ID='CONE_4p80_075', T=1186.1000, F=0.0, /
&SURF ID='SAMPLE-CONE_4p80_015', EXTERNAL_FLUX=15.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p80_035','CONE_4p80_050','CONE_4p80_075',REFERENCE_HEAT_FLUX=35.0000,50.0000,75.0000,REFERENCE_THICKNESS=0.00480000,0.00480000,0.00480000,THICKNESS(1:2)=0.00480000,0.01270000, /
&OBST ID='SAMPLE-CONE_4p80_015', SURF_ID='SAMPLE-CONE_4p80_015', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_4p80_015', /
&DEVC ID='WALL TEMPERATURE-CONE_4p80_015', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_4p80_015', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p80_015', /
&DEVC ID='TIGN-CONE_4p80_015', XYZ=0,0,0, SETPOINT=262.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p80_015', CTRL_ID='IGNITION-CTRL-CONE_4p80_015', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_4p80_015', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_4p80_015', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p80_015', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_4p80_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p80_015','CONE_4p80_050','CONE_4p80_075',REFERENCE_HEAT_FLUX=15.0000,50.0000,75.0000,REFERENCE_THICKNESS=0.00480000,0.00480000,0.00480000,THICKNESS(1:2)=0.00480000,0.01270000, /
&OBST ID='SAMPLE-CONE_4p80_035', SURF_ID='SAMPLE-CONE_4p80_035', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_4p80_035', /
&DEVC ID='WALL TEMPERATURE-CONE_4p80_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_4p80_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p80_035', /
&DEVC ID='TIGN-CONE_4p80_035', XYZ=0,0,0, SETPOINT=88.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p80_035', CTRL_ID='IGNITION-CTRL-CONE_4p80_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_4p80_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_4p80_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p80_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_4p80_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p80_015','CONE_4p80_035','CONE_4p80_075',REFERENCE_HEAT_FLUX=15.0000,35.0000,75.0000,REFERENCE_THICKNESS=0.00480000,0.00480000,0.00480000,THICKNESS(1:2)=0.00480000,0.01270000, /
&OBST ID='SAMPLE-CONE_4p80_050', SURF_ID='SAMPLE-CONE_4p80_050', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_4p80_050', /
&DEVC ID='WALL TEMPERATURE-CONE_4p80_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_4p80_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p80_050', /
&DEVC ID='TIGN-CONE_4p80_050', XYZ=0,0,0, SETPOINT=59.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p80_050', CTRL_ID='IGNITION-CTRL-CONE_4p80_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_4p80_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_4p80_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p80_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_4p80_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p80_015','CONE_4p80_035','CONE_4p80_050',REFERENCE_HEAT_FLUX=15.0000,35.0000,50.0000,REFERENCE_THICKNESS=0.00480000,0.00480000,0.00480000,THICKNESS(1:2)=0.00480000,0.01270000, /
&OBST ID='SAMPLE-CONE_4p80_075', SURF_ID='SAMPLE-CONE_4p80_075', XB=0.0000,0.1000,0.1000,0.2000,0.0000,0.0000,DEVC_ID='TIGN-CONE_4p80_075', /
&DEVC ID='WALL TEMPERATURE-CONE_4p80_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_4p80_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p80_075', /
&DEVC ID='TIGN-CONE_4p80_075', XYZ=0,0,0, SETPOINT=15.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p80_075', CTRL_ID='IGNITION-CTRL-CONE_4p80_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='HRRPUA-CONE_4p80_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_4p80_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p80_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.1500,0.0000, /
