&HEAD CHID='RISE_Polyester-02mm', /
&TIME DT=1., T_END=1219.2 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=23566.7, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=408.3, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_2p10_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p10_035', T=13.4000, F=30.3, /
&RAMP ID='CONE_2p10_035', T=26.8000, F=205.3, /
&RAMP ID='CONE_2p10_035', T=40.3000, F=166.8, /
&RAMP ID='CONE_2p10_035', T=53.7000, F=145.6, /
&RAMP ID='CONE_2p10_035', T=67.1000, F=122.8, /
&RAMP ID='CONE_2p10_035', T=80.6000, F=108.2, /
&RAMP ID='CONE_2p10_035', T=94.0000, F=91.9, /
&RAMP ID='CONE_2p10_035', T=107.4000, F=81.3, /
&RAMP ID='CONE_2p10_035', T=120.9000, F=77.4, /
&RAMP ID='CONE_2p10_035', T=134.3000, F=71.1, /
&RAMP ID='CONE_2p10_035', T=147.8000, F=61.3, /
&RAMP ID='CONE_2p10_035', T=161.2000, F=52.7, /
&RAMP ID='CONE_2p10_035', T=174.6000, F=45.5, /
&RAMP ID='CONE_2p10_035', T=188.1000, F=48.4, /
&RAMP ID='CONE_2p10_035', T=201.5000, F=39.0, /
&RAMP ID='CONE_2p10_035', T=215.0000, F=33.3, /
&RAMP ID='CONE_2p10_035', T=228.4000, F=28.5, /
&RAMP ID='CONE_2p10_035', T=241.8000, F=22.9, /
&RAMP ID='CONE_2p10_035', T=255.3000, F=25.5, /
&RAMP ID='CONE_2p10_035', T=268.7000, F=29.4, /
&RAMP ID='CONE_2p10_035', T=282.1000, F=27.0, /
&RAMP ID='CONE_2p10_035', T=295.6000, F=24.5, /
&RAMP ID='CONE_2p10_035', T=309.0000, F=20.0, /
&RAMP ID='CONE_2p10_035', T=322.4000, F=21.8, /
&RAMP ID='CONE_2p10_035', T=335.9000, F=18.4, /
&RAMP ID='CONE_2p10_035', T=349.3000, F=17.0, /
&RAMP ID='CONE_2p10_035', T=362.8000, F=19.0, /
&RAMP ID='CONE_2p10_035', T=376.2000, F=18.7, /
&RAMP ID='CONE_2p10_035', T=377.2000, F=0.0, /
&RAMP ID='CONE_2p10_050', T=0.0000, F=1.6, /
&RAMP ID='CONE_2p10_050', T=4.3000, F=34.0, /
&RAMP ID='CONE_2p10_050', T=8.5000, F=136.2, /
&RAMP ID='CONE_2p10_050', T=12.7000, F=228.0, /
&RAMP ID='CONE_2p10_050', T=17.0000, F=265.6, /
&RAMP ID='CONE_2p10_050', T=21.2000, F=255.2, /
&RAMP ID='CONE_2p10_050', T=25.4000, F=225.3, /
&RAMP ID='CONE_2p10_050', T=29.7000, F=198.0, /
&RAMP ID='CONE_2p10_050', T=33.9000, F=179.4, /
&RAMP ID='CONE_2p10_050', T=38.1000, F=163.5, /
&RAMP ID='CONE_2p10_050', T=42.4000, F=149.8, /
&RAMP ID='CONE_2p10_050', T=46.6000, F=139.5, /
&RAMP ID='CONE_2p10_050', T=50.8000, F=132.5, /
&RAMP ID='CONE_2p10_050', T=55.1000, F=123.5, /
&RAMP ID='CONE_2p10_050', T=59.3000, F=117.3, /
&RAMP ID='CONE_2p10_050', T=63.5000, F=111.8, /
&RAMP ID='CONE_2p10_050', T=67.8000, F=108.0, /
&RAMP ID='CONE_2p10_050', T=72.0000, F=104.9, /
&RAMP ID='CONE_2p10_050', T=76.2000, F=101.4, /
&RAMP ID='CONE_2p10_050', T=80.5000, F=100.3, /
&RAMP ID='CONE_2p10_050', T=84.7000, F=97.8, /
&RAMP ID='CONE_2p10_050', T=88.9000, F=96.4, /
&RAMP ID='CONE_2p10_050', T=93.2000, F=90.8, /
&RAMP ID='CONE_2p10_050', T=97.4000, F=83.9, /
&RAMP ID='CONE_2p10_050', T=101.6000, F=78.6, /
&RAMP ID='CONE_2p10_050', T=105.9000, F=74.8, /
&RAMP ID='CONE_2p10_050', T=110.1000, F=72.8, /
&RAMP ID='CONE_2p10_050', T=114.3000, F=68.3, /
&RAMP ID='CONE_2p10_050', T=118.6000, F=65.7, /
&RAMP ID='CONE_2p10_050', T=122.8000, F=63.5, /
&RAMP ID='CONE_2p10_050', T=127.0000, F=61.1, /
&RAMP ID='CONE_2p10_050', T=131.3000, F=59.5, /
&RAMP ID='CONE_2p10_050', T=135.5000, F=60.3, /
&RAMP ID='CONE_2p10_050', T=139.7000, F=60.1, /
&RAMP ID='CONE_2p10_050', T=144.0000, F=59.8, /
&RAMP ID='CONE_2p10_050', T=148.2000, F=60.2, /
&RAMP ID='CONE_2p10_050', T=152.4000, F=59.8, /
&RAMP ID='CONE_2p10_050', T=156.7000, F=58.4, /
&RAMP ID='CONE_2p10_050', T=160.9000, F=57.4, /
&RAMP ID='CONE_2p10_050', T=165.1000, F=55.5, /
&RAMP ID='CONE_2p10_050', T=169.4000, F=54.2, /
&RAMP ID='CONE_2p10_050', T=173.6000, F=53.8, /
&RAMP ID='CONE_2p10_050', T=177.8000, F=53.0, /
&RAMP ID='CONE_2p10_050', T=182.1000, F=52.1, /
&RAMP ID='CONE_2p10_050', T=186.3000, F=51.8, /
&RAMP ID='CONE_2p10_050', T=190.5000, F=51.4, /
&RAMP ID='CONE_2p10_050', T=194.8000, F=50.4, /
&RAMP ID='CONE_2p10_050', T=199.0000, F=49.9, /
&RAMP ID='CONE_2p10_050', T=203.2000, F=49.3, /
&RAMP ID='CONE_2p10_050', T=207.5000, F=48.2, /
&RAMP ID='CONE_2p10_050', T=211.7000, F=47.0, /
&RAMP ID='CONE_2p10_050', T=215.9000, F=46.4, /
&RAMP ID='CONE_2p10_050', T=220.2000, F=44.3, /
&RAMP ID='CONE_2p10_050', T=224.4000, F=42.0, /
&RAMP ID='CONE_2p10_050', T=228.6000, F=38.9, /
&RAMP ID='CONE_2p10_050', T=232.9000, F=36.9, /
&RAMP ID='CONE_2p10_050', T=237.1000, F=36.7, /
&RAMP ID='CONE_2p10_050', T=241.3000, F=37.7, /
&RAMP ID='CONE_2p10_050', T=245.6000, F=37.1, /
&RAMP ID='CONE_2p10_050', T=249.8000, F=36.4, /
&RAMP ID='CONE_2p10_050', T=254.0000, F=34.7, /
&RAMP ID='CONE_2p10_050', T=258.3000, F=33.3, /
&RAMP ID='CONE_2p10_050', T=262.5000, F=32.8, /
&RAMP ID='CONE_2p10_050', T=266.8000, F=32.4, /
&RAMP ID='CONE_2p10_050', T=271.0000, F=30.2, /
&RAMP ID='CONE_2p10_050', T=275.2000, F=28.4, /
&RAMP ID='CONE_2p10_050', T=279.5000, F=27.4, /
&RAMP ID='CONE_2p10_050', T=283.7000, F=26.1, /
&RAMP ID='CONE_2p10_050', T=287.9000, F=25.7, /
&RAMP ID='CONE_2p10_050', T=292.2000, F=25.6, /
&RAMP ID='CONE_2p10_050', T=296.4000, F=24.8, /
&RAMP ID='CONE_2p10_050', T=300.6000, F=22.8, /
&RAMP ID='CONE_2p10_050', T=304.9000, F=21.4, /
&RAMP ID='CONE_2p10_050', T=309.1000, F=22.6, /
&RAMP ID='CONE_2p10_050', T=313.3000, F=23.5, /
&RAMP ID='CONE_2p10_050', T=317.6000, F=23.5, /
&RAMP ID='CONE_2p10_050', T=321.8000, F=23.3, /
&RAMP ID='CONE_2p10_050', T=326.0000, F=23.4, /
&RAMP ID='CONE_2p10_050', T=330.3000, F=22.4, /
&RAMP ID='CONE_2p10_050', T=334.5000, F=21.6, /
&RAMP ID='CONE_2p10_050', T=338.7000, F=19.8, /
&RAMP ID='CONE_2p10_050', T=343.0000, F=18.5, /
&RAMP ID='CONE_2p10_050', T=347.2000, F=18.6, /
&RAMP ID='CONE_2p10_050', T=351.4000, F=19.8, /
&RAMP ID='CONE_2p10_050', T=355.7000, F=20.4, /
&RAMP ID='CONE_2p10_050', T=359.9000, F=19.2, /
&RAMP ID='CONE_2p10_050', T=364.1000, F=20.1, /
&RAMP ID='CONE_2p10_050', T=368.4000, F=21.5, /
&RAMP ID='CONE_2p10_050', T=372.6000, F=21.4, /
&RAMP ID='CONE_2p10_050', T=376.8000, F=19.4, /
&RAMP ID='CONE_2p10_050', T=381.1000, F=16.7, /
&RAMP ID='CONE_2p10_050', T=385.3000, F=15.4, /
&RAMP ID='CONE_2p10_050', T=389.5000, F=18.0, /
&RAMP ID='CONE_2p10_050', T=393.8000, F=16.8, /
&RAMP ID='CONE_2p10_050', T=398.0000, F=14.5, /
&RAMP ID='CONE_2p10_050', T=402.2000, F=13.0, /
&RAMP ID='CONE_2p10_050', T=406.5000, F=12.9, /
&RAMP ID='CONE_2p10_050', T=410.7000, F=14.1, /
&RAMP ID='CONE_2p10_050', T=414.9000, F=13.2, /
&RAMP ID='CONE_2p10_050', T=419.2000, F=11.2, /
&RAMP ID='CONE_2p10_050', T=423.4000, F=11.5, /
&RAMP ID='CONE_2p10_050', T=427.6000, F=11.5, /
&RAMP ID='CONE_2p10_050', T=431.9000, F=10.9, /
&RAMP ID='CONE_2p10_050', T=436.1000, F=11.2, /
&RAMP ID='CONE_2p10_050', T=440.3000, F=11.4, /
&RAMP ID='CONE_2p10_050', T=444.6000, F=9.6, /
&RAMP ID='CONE_2p10_050', T=448.8000, F=8.4, /
&RAMP ID='CONE_2p10_050', T=453.0000, F=6.9, /
&RAMP ID='CONE_2p10_050', T=457.3000, F=7.7, /
&RAMP ID='CONE_2p10_050', T=461.5000, F=9.8, /
&RAMP ID='CONE_2p10_050', T=465.7000, F=7.0, /
&RAMP ID='CONE_2p10_050', T=470.0000, F=4.6, /
&RAMP ID='CONE_2p10_050', T=474.2000, F=6.3, /
&RAMP ID='CONE_2p10_050', T=478.4000, F=7.4, /
&RAMP ID='CONE_2p10_050', T=482.7000, F=7.7, /
&RAMP ID='CONE_2p10_050', T=486.9000, F=7.3, /
&RAMP ID='CONE_2p10_050', T=491.1000, F=6.4, /
&RAMP ID='CONE_2p10_050', T=495.4000, F=7.4, /
&RAMP ID='CONE_2p10_050', T=499.6000, F=6.8, /
&RAMP ID='CONE_2p10_050', T=503.8000, F=5.5, /
&RAMP ID='CONE_2p10_050', T=508.1000, F=6.3, /
&RAMP ID='CONE_2p10_050', T=512.3000, F=6.8, /
&RAMP ID='CONE_2p10_050', T=516.5000, F=6.7, /
&RAMP ID='CONE_2p10_050', T=520.8000, F=9.7, /
&RAMP ID='CONE_2p10_050', T=525.0000, F=6.6, /
&RAMP ID='CONE_2p10_050', T=529.2000, F=3.5, /
&RAMP ID='CONE_2p10_050', T=533.5000, F=3.8, /
&RAMP ID='CONE_2p10_050', T=537.7000, F=6.0, /
&RAMP ID='CONE_2p10_050', T=541.9000, F=8.0, /
&RAMP ID='CONE_2p10_050', T=546.2000, F=8.6, /
&RAMP ID='CONE_2p10_050', T=550.4000, F=8.2, /
&RAMP ID='CONE_2p10_050', T=551.4000, F=0.0, /
&RAMP ID='CONE_2p10_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p10_075', T=8.9000, F=168.1, /
&RAMP ID='CONE_2p10_075', T=17.9000, F=329.5, /
&RAMP ID='CONE_2p10_075', T=26.8000, F=280.5, /
&RAMP ID='CONE_2p10_075', T=35.7000, F=230.5, /
&RAMP ID='CONE_2p10_075', T=44.6000, F=184.9, /
&RAMP ID='CONE_2p10_075', T=53.5000, F=145.6, /
&RAMP ID='CONE_2p10_075', T=62.4000, F=119.7, /
&RAMP ID='CONE_2p10_075', T=71.3000, F=100.3, /
&RAMP ID='CONE_2p10_075', T=80.2000, F=86.1, /
&RAMP ID='CONE_2p10_075', T=89.2000, F=82.3, /
&RAMP ID='CONE_2p10_075', T=98.1000, F=72.9, /
&RAMP ID='CONE_2p10_075', T=107.0000, F=65.3, /
&RAMP ID='CONE_2p10_075', T=115.9000, F=59.8, /
&RAMP ID='CONE_2p10_075', T=124.8000, F=54.8, /
&RAMP ID='CONE_2p10_075', T=133.7000, F=55.4, /
&RAMP ID='CONE_2p10_075', T=142.6000, F=49.6, /
&RAMP ID='CONE_2p10_075', T=151.5000, F=47.7, /
&RAMP ID='CONE_2p10_075', T=160.5000, F=49.2, /
&RAMP ID='CONE_2p10_075', T=169.4000, F=49.5, /
&RAMP ID='CONE_2p10_075', T=178.3000, F=46.5, /
&RAMP ID='CONE_2p10_075', T=187.2000, F=42.6, /
&RAMP ID='CONE_2p10_075', T=196.1000, F=39.3, /
&RAMP ID='CONE_2p10_075', T=205.0000, F=40.6, /
&RAMP ID='CONE_2p10_075', T=213.9000, F=33.8, /
&RAMP ID='CONE_2p10_075', T=222.9000, F=35.2, /
&RAMP ID='CONE_2p10_075', T=231.8000, F=32.3, /
&RAMP ID='CONE_2p10_075', T=240.7000, F=29.5, /
&RAMP ID='CONE_2p10_075', T=249.6000, F=26.9, /
&RAMP ID='CONE_2p10_075', T=258.5000, F=27.6, /
&RAMP ID='CONE_2p10_075', T=267.4000, F=25.5, /
&RAMP ID='CONE_2p10_075', T=276.3000, F=24.9, /
&RAMP ID='CONE_2p10_075', T=285.2000, F=23.3, /
&RAMP ID='CONE_2p10_075', T=294.2000, F=23.5, /
&RAMP ID='CONE_2p10_075', T=303.1000, F=21.6, /
&RAMP ID='CONE_2p10_075', T=312.0000, F=19.8, /
&RAMP ID='CONE_2p10_075', T=320.9000, F=19.2, /
&RAMP ID='CONE_2p10_075', T=329.8000, F=21.9, /
&RAMP ID='CONE_2p10_075', T=338.7000, F=19.6, /
&RAMP ID='CONE_2p10_075', T=347.6000, F=19.9, /
&RAMP ID='CONE_2p10_075', T=356.5000, F=14.7, /
&RAMP ID='CONE_2p10_075', T=365.5000, F=15.1, /
&RAMP ID='CONE_2p10_075', T=374.4000, F=14.4, /
&RAMP ID='CONE_2p10_075', T=383.3000, F=11.8, /
&RAMP ID='CONE_2p10_075', T=392.2000, F=12.7, /
&RAMP ID='CONE_2p10_075', T=393.2000, F=0.0, /
&SURF ID='SAMPLE-CONE_2p10_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p10_050','CONE_2p10_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.00210000,0.00210000,THICKNESS(1:2)=0.00210000,0.01270000, /
&OBST ID='SAMPLE-CONE_2p10_035', SURF_ID='SAMPLE-CONE_2p10_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_2p10_035', /
&DEVC ID='WALL TEMPERATURE-CONE_2p10_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_2p10_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p10_035', /
&DEVC ID='TIGN-CONE_2p10_035', XYZ=0,0,0, SETPOINT=53.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p10_035', CTRL_ID='IGNITION-CTRL-CONE_2p10_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_2p10_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_2p10_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p10_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_2p10_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p10_035','CONE_2p10_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.00210000,0.00210000,THICKNESS(1:2)=0.00210000,0.01270000, /
&OBST ID='SAMPLE-CONE_2p10_050', SURF_ID='SAMPLE-CONE_2p10_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_2p10_050', /
&DEVC ID='WALL TEMPERATURE-CONE_2p10_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_2p10_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p10_050', /
&DEVC ID='TIGN-CONE_2p10_050', XYZ=0,0,0, SETPOINT=29.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p10_050', CTRL_ID='IGNITION-CTRL-CONE_2p10_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_2p10_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_2p10_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p10_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_2p10_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p10_035','CONE_2p10_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.00210000,0.00210000,THICKNESS(1:2)=0.00210000,0.01270000, /
&OBST ID='SAMPLE-CONE_2p10_075', SURF_ID='SAMPLE-CONE_2p10_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_2p10_075', /
&DEVC ID='WALL TEMPERATURE-CONE_2p10_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_2p10_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p10_075', /
&DEVC ID='TIGN-CONE_2p10_075', XYZ=0,0,0, SETPOINT=17.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p10_075', CTRL_ID='IGNITION-CTRL-CONE_2p10_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_2p10_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_2p10_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p10_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
