&HEAD CHID='RISE_Polyolefin_PA-02mm', /
&TIME DT=1., T_END=1115.2 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=22255.0, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=631.8, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_2p50_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p50_035', T=13.9400, F=3.6, /
&RAMP ID='CONE_2p50_035', T=27.8800, F=47.2, /
&RAMP ID='CONE_2p50_035', T=41.8200, F=113.9, /
&RAMP ID='CONE_2p50_035', T=51.5780, F=120.0, /
&RAMP ID='CONE_2p50_035', T=55.7600, F=122.6, /
&RAMP ID='CONE_2p50_035', T=69.7000, F=140.7, /
&RAMP ID='CONE_2p50_035', T=83.6400, F=150.3, /
&RAMP ID='CONE_2p50_035', T=97.5800, F=151.0, /
&RAMP ID='CONE_2p50_035', T=103.1560, F=147.9, /
&RAMP ID='CONE_2p50_035', T=125.4600, F=138.3, /
&RAMP ID='CONE_2p50_035', T=139.4000, F=137.5, /
&RAMP ID='CONE_2p50_035', T=154.7340, F=144.7, /
&RAMP ID='CONE_2p50_035', T=167.2800, F=152.6, /
&RAMP ID='CONE_2p50_035', T=181.2200, F=158.1, /
&RAMP ID='CONE_2p50_035', T=195.1600, F=155.7, /
&RAMP ID='CONE_2p50_035', T=206.3120, F=138.1, /
&RAMP ID='CONE_2p50_035', T=209.1000, F=133.6, /
&RAMP ID='CONE_2p50_035', T=223.0400, F=98.8, /
&RAMP ID='CONE_2p50_035', T=236.9800, F=71.7, /
&RAMP ID='CONE_2p50_035', T=250.9200, F=56.3, /
&RAMP ID='CONE_2p50_035', T=257.8900, F=51.2, /
&RAMP ID='CONE_2p50_035', T=278.8000, F=40.3, /
&RAMP ID='CONE_2p50_035', T=309.4680, F=31.8, /
&RAMP ID='CONE_2p50_035', T=361.0460, F=22.8, /
&RAMP ID='CONE_2p50_035', T=412.6240, F=15.5, /
&RAMP ID='CONE_2p50_035', T=464.2020, F=12.8, /
&RAMP ID='CONE_2p50_035', T=515.7800, F=11.6, /
&RAMP ID='CONE_2p50_035', T=516.7800, F=0.0, /
&RAMP ID='CONE_2p50_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p50_050', T=14.6000, F=61.8, /
&RAMP ID='CONE_2p50_050', T=29.2000, F=167.0, /
&RAMP ID='CONE_2p50_050', T=43.8000, F=218.7, /
&RAMP ID='CONE_2p50_050', T=46.7200, F=217.3, /
&RAMP ID='CONE_2p50_050', T=58.4000, F=212.0, /
&RAMP ID='CONE_2p50_050', T=87.6000, F=170.0, /
&RAMP ID='CONE_2p50_050', T=93.4400, F=165.7, /
&RAMP ID='CONE_2p50_050', T=102.2000, F=159.2, /
&RAMP ID='CONE_2p50_050', T=131.4000, F=187.4, /
&RAMP ID='CONE_2p50_050', T=140.1600, F=183.7, /
&RAMP ID='CONE_2p50_050', T=146.0000, F=181.2, /
&RAMP ID='CONE_2p50_050', T=160.6000, F=139.7, /
&RAMP ID='CONE_2p50_050', T=175.2000, F=114.5, /
&RAMP ID='CONE_2p50_050', T=186.8800, F=85.7, /
&RAMP ID='CONE_2p50_050', T=204.4000, F=49.4, /
&RAMP ID='CONE_2p50_050', T=219.0000, F=35.7, /
&RAMP ID='CONE_2p50_050', T=233.6000, F=28.8, /
&RAMP ID='CONE_2p50_050', T=280.3200, F=16.5, /
&RAMP ID='CONE_2p50_050', T=327.0400, F=11.1, /
&RAMP ID='CONE_2p50_050', T=373.7600, F=6.2, /
&RAMP ID='CONE_2p50_050', T=420.4800, F=4.4, /
&RAMP ID='CONE_2p50_050', T=467.2000, F=2.7, /
&RAMP ID='CONE_2p50_050', T=468.2000, F=0.0, /
&RAMP ID='CONE_2p50_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p50_075', T=12.0000, F=43.9, /
&RAMP ID='CONE_2p50_075', T=24.0000, F=241.9, /
&RAMP ID='CONE_2p50_075', T=36.0000, F=310.8, /
&RAMP ID='CONE_2p50_075', T=43.2000, F=292.4, /
&RAMP ID='CONE_2p50_075', T=60.0000, F=253.6, /
&RAMP ID='CONE_2p50_075', T=72.0000, F=232.7, /
&RAMP ID='CONE_2p50_075', T=84.0000, F=203.7, /
&RAMP ID='CONE_2p50_075', T=86.4000, F=202.3, /
&RAMP ID='CONE_2p50_075', T=96.0000, F=196.4, /
&RAMP ID='CONE_2p50_075', T=120.0000, F=249.4, /
&RAMP ID='CONE_2p50_075', T=129.6000, F=211.7, /
&RAMP ID='CONE_2p50_075', T=156.0000, F=119.1, /
&RAMP ID='CONE_2p50_075', T=172.8000, F=77.7, /
&RAMP ID='CONE_2p50_075', T=180.0000, F=64.4, /
&RAMP ID='CONE_2p50_075', T=192.0000, F=54.8, /
&RAMP ID='CONE_2p50_075', T=216.0000, F=43.6, /
&RAMP ID='CONE_2p50_075', T=259.2000, F=31.1, /
&RAMP ID='CONE_2p50_075', T=302.4000, F=23.8, /
&RAMP ID='CONE_2p50_075', T=345.6000, F=19.8, /
&RAMP ID='CONE_2p50_075', T=388.8000, F=14.7, /
&RAMP ID='CONE_2p50_075', T=432.0000, F=11.8, /
&RAMP ID='CONE_2p50_075', T=433.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_2p50_035_noign', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.00250000,0.01270000, /
&SURF ID='SAMPLE-CONE_2p50_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p50_050','CONE_2p50_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.00250000,0.00250000,THICKNESS(1:2)=0.00250000,0.01270000, /
&VENT ID='SAMPLE-CONE_2p50_035_noign', SURF_ID='SAMPLE-CONE_2p50_035_noign', XB=0.6000,0.7000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_2p50_035', SURF_ID='SAMPLE-CONE_2p50_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_2p50_035', /
&DEVC ID='WALL TEMPERATURE-CONE_2p50_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.6500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_2p50_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p50_035', /
&DEVC ID='TIGN-CONE_2p50_035', XYZ=0,0,0, SETPOINT=41.8200, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p50_035', CTRL_ID='IGNITION-CTRL-CONE_2p50_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_2p50_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_2p50_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p50_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_2p50_050_noign', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.00250000,0.01270000, /
&SURF ID='SAMPLE-CONE_2p50_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p50_035','CONE_2p50_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.00250000,0.00250000,THICKNESS(1:2)=0.00250000,0.01270000, /
&VENT ID='SAMPLE-CONE_2p50_050_noign', SURF_ID='SAMPLE-CONE_2p50_050_noign', XB=0.7000,0.8000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_2p50_050', SURF_ID='SAMPLE-CONE_2p50_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_2p50_050', /
&DEVC ID='WALL TEMPERATURE-CONE_2p50_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.7500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_2p50_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p50_050', /
&DEVC ID='TIGN-CONE_2p50_050', XYZ=0,0,0, SETPOINT=29.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p50_050', CTRL_ID='IGNITION-CTRL-CONE_2p50_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_2p50_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_2p50_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p50_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_2p50_075_noign', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.00250000,0.01270000, /
&SURF ID='SAMPLE-CONE_2p50_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p50_035','CONE_2p50_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.00250000,0.00250000,THICKNESS(1:2)=0.00250000,0.01270000, /
&VENT ID='SAMPLE-CONE_2p50_075_noign', SURF_ID='SAMPLE-CONE_2p50_075_noign', XB=0.8000,0.9000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_2p50_075', SURF_ID='SAMPLE-CONE_2p50_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_2p50_075', /
&DEVC ID='WALL TEMPERATURE-CONE_2p50_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.8500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_2p50_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p50_075', /
&DEVC ID='TIGN-CONE_2p50_075', XYZ=0,0,0, SETPOINT=12.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p50_075', CTRL_ID='IGNITION-CTRL-CONE_2p50_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_2p50_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_2p50_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p50_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
