&HEAD CHID='RISE_Polyolefin_XLPE-25mm', /
&TIME DT=1., T_END=14940.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=28817.8, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=436.6, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_25p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_25p00_035', T=15.0000, F=27.0, /
&RAMP ID='CONE_25p00_035', T=30.0000, F=40.2, /
&RAMP ID='CONE_25p00_035', T=45.0000, F=41.1, /
&RAMP ID='CONE_25p00_035', T=60.0000, F=36.0, /
&RAMP ID='CONE_25p00_035', T=75.0000, F=28.4, /
&RAMP ID='CONE_25p00_035', T=90.0000, F=19.3, /
&RAMP ID='CONE_25p00_035', T=105.0000, F=15.6, /
&RAMP ID='CONE_25p00_035', T=120.0000, F=15.4, /
&RAMP ID='CONE_25p00_035', T=135.0000, F=15.6, /
&RAMP ID='CONE_25p00_035', T=150.0000, F=16.0, /
&RAMP ID='CONE_25p00_035', T=165.0000, F=16.6, /
&RAMP ID='CONE_25p00_035', T=180.0000, F=16.8, /
&RAMP ID='CONE_25p00_035', T=195.0000, F=16.8, /
&RAMP ID='CONE_25p00_035', T=210.0000, F=16.7, /
&RAMP ID='CONE_25p00_035', T=225.0000, F=17.5, /
&RAMP ID='CONE_25p00_035', T=240.0000, F=19.2, /
&RAMP ID='CONE_25p00_035', T=255.0000, F=20.1, /
&RAMP ID='CONE_25p00_035', T=270.0000, F=20.7, /
&RAMP ID='CONE_25p00_035', T=285.0000, F=21.5, /
&RAMP ID='CONE_25p00_035', T=300.0000, F=21.9, /
&RAMP ID='CONE_25p00_035', T=315.0000, F=22.2, /
&RAMP ID='CONE_25p00_035', T=330.0000, F=22.6, /
&RAMP ID='CONE_25p00_035', T=345.0000, F=23.2, /
&RAMP ID='CONE_25p00_035', T=360.0000, F=24.2, /
&RAMP ID='CONE_25p00_035', T=375.0000, F=24.0, /
&RAMP ID='CONE_25p00_035', T=390.0000, F=23.4, /
&RAMP ID='CONE_25p00_035', T=405.0000, F=24.2, /
&RAMP ID='CONE_25p00_035', T=420.0000, F=24.6, /
&RAMP ID='CONE_25p00_035', T=435.0000, F=24.6, /
&RAMP ID='CONE_25p00_035', T=450.0000, F=24.8, /
&RAMP ID='CONE_25p00_035', T=465.0000, F=24.0, /
&RAMP ID='CONE_25p00_035', T=480.0000, F=24.0, /
&RAMP ID='CONE_25p00_035', T=495.0000, F=24.0, /
&RAMP ID='CONE_25p00_035', T=510.0000, F=23.7, /
&RAMP ID='CONE_25p00_035', T=525.0000, F=22.6, /
&RAMP ID='CONE_25p00_035', T=540.0000, F=22.0, /
&RAMP ID='CONE_25p00_035', T=555.0000, F=21.7, /
&RAMP ID='CONE_25p00_035', T=570.0000, F=21.3, /
&RAMP ID='CONE_25p00_035', T=585.0000, F=21.3, /
&RAMP ID='CONE_25p00_035', T=600.0000, F=20.7, /
&RAMP ID='CONE_25p00_035', T=615.0000, F=20.3, /
&RAMP ID='CONE_25p00_035', T=630.0000, F=20.4, /
&RAMP ID='CONE_25p00_035', T=645.0000, F=20.0, /
&RAMP ID='CONE_25p00_035', T=660.0000, F=19.6, /
&RAMP ID='CONE_25p00_035', T=675.0000, F=19.0, /
&RAMP ID='CONE_25p00_035', T=690.0000, F=19.2, /
&RAMP ID='CONE_25p00_035', T=705.0000, F=19.0, /
&RAMP ID='CONE_25p00_035', T=720.0000, F=18.4, /
&RAMP ID='CONE_25p00_035', T=735.0000, F=17.6, /
&RAMP ID='CONE_25p00_035', T=750.0000, F=17.8, /
&RAMP ID='CONE_25p00_035', T=765.0000, F=16.9, /
&RAMP ID='CONE_25p00_035', T=780.0000, F=16.6, /
&RAMP ID='CONE_25p00_035', T=795.0000, F=16.2, /
&RAMP ID='CONE_25p00_035', T=810.0000, F=16.1, /
&RAMP ID='CONE_25p00_035', T=825.0000, F=15.6, /
&RAMP ID='CONE_25p00_035', T=840.0000, F=15.8, /
&RAMP ID='CONE_25p00_035', T=855.0000, F=15.2, /
&RAMP ID='CONE_25p00_035', T=870.0000, F=14.9, /
&RAMP ID='CONE_25p00_035', T=885.0000, F=15.2, /
&RAMP ID='CONE_25p00_035', T=900.0000, F=14.9, /
&RAMP ID='CONE_25p00_035', T=915.0000, F=14.6, /
&RAMP ID='CONE_25p00_035', T=930.0000, F=14.3, /
&RAMP ID='CONE_25p00_035', T=945.0000, F=14.2, /
&RAMP ID='CONE_25p00_035', T=960.0000, F=14.2, /
&RAMP ID='CONE_25p00_035', T=975.0000, F=14.0, /
&RAMP ID='CONE_25p00_035', T=990.0000, F=13.7, /
&RAMP ID='CONE_25p00_035', T=1005.0000, F=13.6, /
&RAMP ID='CONE_25p00_035', T=1020.0000, F=13.0, /
&RAMP ID='CONE_25p00_035', T=1035.0000, F=13.3, /
&RAMP ID='CONE_25p00_035', T=1050.0000, F=13.1, /
&RAMP ID='CONE_25p00_035', T=1065.0000, F=13.2, /
&RAMP ID='CONE_25p00_035', T=1080.0000, F=13.7, /
&RAMP ID='CONE_25p00_035', T=1095.0000, F=13.6, /
&RAMP ID='CONE_25p00_035', T=1110.0000, F=12.9, /
&RAMP ID='CONE_25p00_035', T=1125.0000, F=12.4, /
&RAMP ID='CONE_25p00_035', T=1140.0000, F=12.9, /
&RAMP ID='CONE_25p00_035', T=1155.0000, F=12.7, /
&RAMP ID='CONE_25p00_035', T=1170.0000, F=12.8, /
&RAMP ID='CONE_25p00_035', T=1185.0000, F=12.5, /
&RAMP ID='CONE_25p00_035', T=1200.0000, F=12.7, /
&RAMP ID='CONE_25p00_035', T=1215.0000, F=12.4, /
&RAMP ID='CONE_25p00_035', T=1230.0000, F=11.8, /
&RAMP ID='CONE_25p00_035', T=1245.0000, F=12.2, /
&RAMP ID='CONE_25p00_035', T=1260.0000, F=11.8, /
&RAMP ID='CONE_25p00_035', T=1275.0000, F=12.0, /
&RAMP ID='CONE_25p00_035', T=1290.0000, F=11.9, /
&RAMP ID='CONE_25p00_035', T=1305.0000, F=11.9, /
&RAMP ID='CONE_25p00_035', T=1320.0000, F=12.2, /
&RAMP ID='CONE_25p00_035', T=1335.0000, F=11.8, /
&RAMP ID='CONE_25p00_035', T=1350.0000, F=11.3, /
&RAMP ID='CONE_25p00_035', T=1365.0000, F=11.4, /
&RAMP ID='CONE_25p00_035', T=1380.0000, F=11.1, /
&RAMP ID='CONE_25p00_035', T=1395.0000, F=11.4, /
&RAMP ID='CONE_25p00_035', T=1410.0000, F=11.1, /
&RAMP ID='CONE_25p00_035', T=1425.0000, F=10.9, /
&RAMP ID='CONE_25p00_035', T=1440.0000, F=10.9, /
&RAMP ID='CONE_25p00_035', T=1455.0000, F=11.1, /
&RAMP ID='CONE_25p00_035', T=1470.0000, F=10.9, /
&RAMP ID='CONE_25p00_035', T=1485.0000, F=10.9, /
&RAMP ID='CONE_25p00_035', T=1500.0000, F=10.6, /
&RAMP ID='CONE_25p00_035', T=1515.0000, F=10.6, /
&RAMP ID='CONE_25p00_035', T=1530.0000, F=10.7, /
&RAMP ID='CONE_25p00_035', T=1545.0000, F=10.6, /
&RAMP ID='CONE_25p00_035', T=1560.0000, F=10.8, /
&RAMP ID='CONE_25p00_035', T=1575.0000, F=10.5, /
&RAMP ID='CONE_25p00_035', T=1590.0000, F=10.7, /
&RAMP ID='CONE_25p00_035', T=1605.0000, F=10.6, /
&RAMP ID='CONE_25p00_035', T=1620.0000, F=10.6, /
&RAMP ID='CONE_25p00_035', T=1635.0000, F=10.8, /
&RAMP ID='CONE_25p00_035', T=1650.0000, F=10.3, /
&RAMP ID='CONE_25p00_035', T=1665.0000, F=10.5, /
&RAMP ID='CONE_25p00_035', T=1680.0000, F=10.3, /
&RAMP ID='CONE_25p00_035', T=1695.0000, F=10.4, /
&RAMP ID='CONE_25p00_035', T=1710.0000, F=10.5, /
&RAMP ID='CONE_25p00_035', T=1725.0000, F=10.5, /
&RAMP ID='CONE_25p00_035', T=1740.0000, F=10.5, /
&RAMP ID='CONE_25p00_035', T=1755.0000, F=10.6, /
&RAMP ID='CONE_25p00_035', T=1770.0000, F=10.0, /
&RAMP ID='CONE_25p00_035', T=1785.0000, F=10.3, /
&RAMP ID='CONE_25p00_035', T=1800.0000, F=10.4, /
&RAMP ID='CONE_25p00_035', T=1815.0000, F=10.0, /
&RAMP ID='CONE_25p00_035', T=1830.0000, F=10.1, /
&RAMP ID='CONE_25p00_035', T=1845.0000, F=10.4, /
&RAMP ID='CONE_25p00_035', T=1860.0000, F=10.5, /
&RAMP ID='CONE_25p00_035', T=1875.0000, F=10.2, /
&RAMP ID='CONE_25p00_035', T=1890.0000, F=9.9, /
&RAMP ID='CONE_25p00_035', T=1905.0000, F=10.3, /
&RAMP ID='CONE_25p00_035', T=1920.0000, F=10.7, /
&RAMP ID='CONE_25p00_035', T=1935.0000, F=10.6, /
&RAMP ID='CONE_25p00_035', T=1950.0000, F=10.5, /
&RAMP ID='CONE_25p00_035', T=1965.0000, F=10.4, /
&RAMP ID='CONE_25p00_035', T=1980.0000, F=10.7, /
&RAMP ID='CONE_25p00_035', T=1995.0000, F=10.6, /
&RAMP ID='CONE_25p00_035', T=2010.0000, F=11.0, /
&RAMP ID='CONE_25p00_035', T=2025.0000, F=10.4, /
&RAMP ID='CONE_25p00_035', T=2040.0000, F=10.9, /
&RAMP ID='CONE_25p00_035', T=2055.0000, F=10.9, /
&RAMP ID='CONE_25p00_035', T=2070.0000, F=11.1, /
&RAMP ID='CONE_25p00_035', T=2085.0000, F=11.6, /
&RAMP ID='CONE_25p00_035', T=2100.0000, F=11.0, /
&RAMP ID='CONE_25p00_035', T=2115.0000, F=12.6, /
&RAMP ID='CONE_25p00_035', T=2130.0000, F=13.9, /
&RAMP ID='CONE_25p00_035', T=2145.0000, F=14.1, /
&RAMP ID='CONE_25p00_035', T=2160.0000, F=14.4, /
&RAMP ID='CONE_25p00_035', T=2175.0000, F=14.7, /
&RAMP ID='CONE_25p00_035', T=2190.0000, F=14.6, /
&RAMP ID='CONE_25p00_035', T=2205.0000, F=14.9, /
&RAMP ID='CONE_25p00_035', T=2220.0000, F=15.1, /
&RAMP ID='CONE_25p00_035', T=2235.0000, F=15.3, /
&RAMP ID='CONE_25p00_035', T=2250.0000, F=15.9, /
&RAMP ID='CONE_25p00_035', T=2265.0000, F=16.2, /
&RAMP ID='CONE_25p00_035', T=2280.0000, F=16.8, /
&RAMP ID='CONE_25p00_035', T=2295.0000, F=17.0, /
&RAMP ID='CONE_25p00_035', T=2310.0000, F=17.6, /
&RAMP ID='CONE_25p00_035', T=2325.0000, F=18.3, /
&RAMP ID='CONE_25p00_035', T=2340.0000, F=21.9, /
&RAMP ID='CONE_25p00_035', T=2355.0000, F=23.6, /
&RAMP ID='CONE_25p00_035', T=2370.0000, F=25.0, /
&RAMP ID='CONE_25p00_035', T=2385.0000, F=26.4, /
&RAMP ID='CONE_25p00_035', T=2400.0000, F=27.8, /
&RAMP ID='CONE_25p00_035', T=2415.0000, F=29.4, /
&RAMP ID='CONE_25p00_035', T=2430.0000, F=31.3, /
&RAMP ID='CONE_25p00_035', T=2445.0000, F=33.0, /
&RAMP ID='CONE_25p00_035', T=2460.0000, F=35.0, /
&RAMP ID='CONE_25p00_035', T=2475.0000, F=36.0, /
&RAMP ID='CONE_25p00_035', T=2490.0000, F=37.3, /
&RAMP ID='CONE_25p00_035', T=2505.0000, F=38.7, /
&RAMP ID='CONE_25p00_035', T=2520.0000, F=39.8, /
&RAMP ID='CONE_25p00_035', T=2535.0000, F=40.4, /
&RAMP ID='CONE_25p00_035', T=2550.0000, F=42.1, /
&RAMP ID='CONE_25p00_035', T=2565.0000, F=48.2, /
&RAMP ID='CONE_25p00_035', T=2580.0000, F=53.5, /
&RAMP ID='CONE_25p00_035', T=2595.0000, F=54.4, /
&RAMP ID='CONE_25p00_035', T=2610.0000, F=56.5, /
&RAMP ID='CONE_25p00_035', T=2625.0000, F=58.3, /
&RAMP ID='CONE_25p00_035', T=2640.0000, F=60.8, /
&RAMP ID='CONE_25p00_035', T=2655.0000, F=60.3, /
&RAMP ID='CONE_25p00_035', T=2670.0000, F=60.7, /
&RAMP ID='CONE_25p00_035', T=2685.0000, F=60.0, /
&RAMP ID='CONE_25p00_035', T=2700.0000, F=59.4, /
&RAMP ID='CONE_25p00_035', T=2715.0000, F=60.4, /
&RAMP ID='CONE_25p00_035', T=2730.0000, F=60.8, /
&RAMP ID='CONE_25p00_035', T=2745.0000, F=62.4, /
&RAMP ID='CONE_25p00_035', T=2760.0000, F=62.3, /
&RAMP ID='CONE_25p00_035', T=2775.0000, F=62.3, /
&RAMP ID='CONE_25p00_035', T=2790.0000, F=64.1, /
&RAMP ID='CONE_25p00_035', T=2805.0000, F=65.1, /
&RAMP ID='CONE_25p00_035', T=2820.0000, F=65.7, /
&RAMP ID='CONE_25p00_035', T=2835.0000, F=67.6, /
&RAMP ID='CONE_25p00_035', T=2850.0000, F=71.3, /
&RAMP ID='CONE_25p00_035', T=2865.0000, F=73.4, /
&RAMP ID='CONE_25p00_035', T=2880.0000, F=76.2, /
&RAMP ID='CONE_25p00_035', T=2895.0000, F=78.0, /
&RAMP ID='CONE_25p00_035', T=2910.0000, F=80.6, /
&RAMP ID='CONE_25p00_035', T=2925.0000, F=82.8, /
&RAMP ID='CONE_25p00_035', T=2940.0000, F=81.8, /
&RAMP ID='CONE_25p00_035', T=2955.0000, F=79.7, /
&RAMP ID='CONE_25p00_035', T=2970.0000, F=80.4, /
&RAMP ID='CONE_25p00_035', T=2985.0000, F=82.5, /
&RAMP ID='CONE_25p00_035', T=3000.0000, F=83.8, /
&RAMP ID='CONE_25p00_035', T=3015.0000, F=84.9, /
&RAMP ID='CONE_25p00_035', T=3030.0000, F=85.1, /
&RAMP ID='CONE_25p00_035', T=3045.0000, F=85.4, /
&RAMP ID='CONE_25p00_035', T=3060.0000, F=88.1, /
&RAMP ID='CONE_25p00_035', T=3075.0000, F=89.4, /
&RAMP ID='CONE_25p00_035', T=3090.0000, F=96.7, /
&RAMP ID='CONE_25p00_035', T=3105.0000, F=103.2, /
&RAMP ID='CONE_25p00_035', T=3120.0000, F=104.1, /
&RAMP ID='CONE_25p00_035', T=3135.0000, F=100.7, /
&RAMP ID='CONE_25p00_035', T=3150.0000, F=99.4, /
&RAMP ID='CONE_25p00_035', T=3165.0000, F=95.0, /
&RAMP ID='CONE_25p00_035', T=3180.0000, F=91.3, /
&RAMP ID='CONE_25p00_035', T=3195.0000, F=89.4, /
&RAMP ID='CONE_25p00_035', T=3210.0000, F=88.5, /
&RAMP ID='CONE_25p00_035', T=3225.0000, F=87.4, /
&RAMP ID='CONE_25p00_035', T=3240.0000, F=86.8, /
&RAMP ID='CONE_25p00_035', T=3255.0000, F=86.5, /
&RAMP ID='CONE_25p00_035', T=3270.0000, F=86.3, /
&RAMP ID='CONE_25p00_035', T=3285.0000, F=86.2, /
&RAMP ID='CONE_25p00_035', T=3300.0000, F=86.4, /
&RAMP ID='CONE_25p00_035', T=3315.0000, F=86.0, /
&RAMP ID='CONE_25p00_035', T=3330.0000, F=86.0, /
&RAMP ID='CONE_25p00_035', T=3345.0000, F=86.2, /
&RAMP ID='CONE_25p00_035', T=3360.0000, F=86.3, /
&RAMP ID='CONE_25p00_035', T=3375.0000, F=86.4, /
&RAMP ID='CONE_25p00_035', T=3390.0000, F=86.7, /
&RAMP ID='CONE_25p00_035', T=3405.0000, F=87.2, /
&RAMP ID='CONE_25p00_035', T=3420.0000, F=88.0, /
&RAMP ID='CONE_25p00_035', T=3435.0000, F=88.4, /
&RAMP ID='CONE_25p00_035', T=3450.0000, F=89.5, /
&RAMP ID='CONE_25p00_035', T=3465.0000, F=91.4, /
&RAMP ID='CONE_25p00_035', T=3480.0000, F=93.9, /
&RAMP ID='CONE_25p00_035', T=3495.0000, F=94.4, /
&RAMP ID='CONE_25p00_035', T=3510.0000, F=94.3, /
&RAMP ID='CONE_25p00_035', T=3525.0000, F=94.7, /
&RAMP ID='CONE_25p00_035', T=3540.0000, F=94.7, /
&RAMP ID='CONE_25p00_035', T=3555.0000, F=94.6, /
&RAMP ID='CONE_25p00_035', T=3570.0000, F=93.8, /
&RAMP ID='CONE_25p00_035', T=3585.0000, F=93.9, /
&RAMP ID='CONE_25p00_035', T=3600.0000, F=93.9, /
&RAMP ID='CONE_25p00_035', T=3615.0000, F=91.6, /
&RAMP ID='CONE_25p00_035', T=3630.0000, F=90.1, /
&RAMP ID='CONE_25p00_035', T=3645.0000, F=89.2, /
&RAMP ID='CONE_25p00_035', T=3660.0000, F=89.2, /
&RAMP ID='CONE_25p00_035', T=3675.0000, F=88.2, /
&RAMP ID='CONE_25p00_035', T=3690.0000, F=87.3, /
&RAMP ID='CONE_25p00_035', T=3705.0000, F=87.8, /
&RAMP ID='CONE_25p00_035', T=3720.0000, F=86.7, /
&RAMP ID='CONE_25p00_035', T=3735.0000, F=86.6, /
&RAMP ID='CONE_25p00_035', T=3750.0000, F=86.6, /
&RAMP ID='CONE_25p00_035', T=3765.0000, F=86.1, /
&RAMP ID='CONE_25p00_035', T=3780.0000, F=86.0, /
&RAMP ID='CONE_25p00_035', T=3795.0000, F=85.9, /
&RAMP ID='CONE_25p00_035', T=3810.0000, F=86.2, /
&RAMP ID='CONE_25p00_035', T=3825.0000, F=85.6, /
&RAMP ID='CONE_25p00_035', T=3840.0000, F=85.1, /
&RAMP ID='CONE_25p00_035', T=3855.0000, F=84.4, /
&RAMP ID='CONE_25p00_035', T=3870.0000, F=84.2, /
&RAMP ID='CONE_25p00_035', T=3885.0000, F=84.0, /
&RAMP ID='CONE_25p00_035', T=3900.0000, F=83.7, /
&RAMP ID='CONE_25p00_035', T=3915.0000, F=83.2, /
&RAMP ID='CONE_25p00_035', T=3930.0000, F=82.7, /
&RAMP ID='CONE_25p00_035', T=3945.0000, F=82.8, /
&RAMP ID='CONE_25p00_035', T=3960.0000, F=82.8, /
&RAMP ID='CONE_25p00_035', T=3975.0000, F=82.3, /
&RAMP ID='CONE_25p00_035', T=3990.0000, F=82.1, /
&RAMP ID='CONE_25p00_035', T=4005.0000, F=82.3, /
&RAMP ID='CONE_25p00_035', T=4020.0000, F=81.7, /
&RAMP ID='CONE_25p00_035', T=4035.0000, F=81.8, /
&RAMP ID='CONE_25p00_035', T=4050.0000, F=82.1, /
&RAMP ID='CONE_25p00_035', T=4065.0000, F=81.0, /
&RAMP ID='CONE_25p00_035', T=4080.0000, F=80.6, /
&RAMP ID='CONE_25p00_035', T=4095.0000, F=80.1, /
&RAMP ID='CONE_25p00_035', T=4110.0000, F=80.2, /
&RAMP ID='CONE_25p00_035', T=4125.0000, F=80.2, /
&RAMP ID='CONE_25p00_035', T=4140.0000, F=79.5, /
&RAMP ID='CONE_25p00_035', T=4155.0000, F=79.2, /
&RAMP ID='CONE_25p00_035', T=4170.0000, F=78.8, /
&RAMP ID='CONE_25p00_035', T=4185.0000, F=78.8, /
&RAMP ID='CONE_25p00_035', T=4200.0000, F=78.6, /
&RAMP ID='CONE_25p00_035', T=4215.0000, F=77.5, /
&RAMP ID='CONE_25p00_035', T=4230.0000, F=76.7, /
&RAMP ID='CONE_25p00_035', T=4245.0000, F=76.6, /
&RAMP ID='CONE_25p00_035', T=4260.0000, F=75.5, /
&RAMP ID='CONE_25p00_035', T=4275.0000, F=75.8, /
&RAMP ID='CONE_25p00_035', T=4290.0000, F=75.2, /
&RAMP ID='CONE_25p00_035', T=4305.0000, F=75.2, /
&RAMP ID='CONE_25p00_035', T=4320.0000, F=74.9, /
&RAMP ID='CONE_25p00_035', T=4335.0000, F=74.1, /
&RAMP ID='CONE_25p00_035', T=4350.0000, F=73.1, /
&RAMP ID='CONE_25p00_035', T=4365.0000, F=72.9, /
&RAMP ID='CONE_25p00_035', T=4380.0000, F=72.8, /
&RAMP ID='CONE_25p00_035', T=4395.0000, F=71.8, /
&RAMP ID='CONE_25p00_035', T=4410.0000, F=71.5, /
&RAMP ID='CONE_25p00_035', T=4425.0000, F=70.5, /
&RAMP ID='CONE_25p00_035', T=4440.0000, F=70.6, /
&RAMP ID='CONE_25p00_035', T=4455.0000, F=69.8, /
&RAMP ID='CONE_25p00_035', T=4470.0000, F=68.9, /
&RAMP ID='CONE_25p00_035', T=4485.0000, F=68.7, /
&RAMP ID='CONE_25p00_035', T=4500.0000, F=68.6, /
&RAMP ID='CONE_25p00_035', T=4515.0000, F=67.8, /
&RAMP ID='CONE_25p00_035', T=4530.0000, F=67.2, /
&RAMP ID='CONE_25p00_035', T=4545.0000, F=66.4, /
&RAMP ID='CONE_25p00_035', T=4560.0000, F=66.3, /
&RAMP ID='CONE_25p00_035', T=4575.0000, F=65.6, /
&RAMP ID='CONE_25p00_035', T=4590.0000, F=65.2, /
&RAMP ID='CONE_25p00_035', T=4605.0000, F=65.1, /
&RAMP ID='CONE_25p00_035', T=4620.0000, F=64.8, /
&RAMP ID='CONE_25p00_035', T=4635.0000, F=63.8, /
&RAMP ID='CONE_25p00_035', T=4650.0000, F=63.3, /
&RAMP ID='CONE_25p00_035', T=4665.0000, F=62.5, /
&RAMP ID='CONE_25p00_035', T=4680.0000, F=62.3, /
&RAMP ID='CONE_25p00_035', T=4695.0000, F=61.8, /
&RAMP ID='CONE_25p00_035', T=4710.0000, F=61.1, /
&RAMP ID='CONE_25p00_035', T=4725.0000, F=61.1, /
&RAMP ID='CONE_25p00_035', T=4740.0000, F=60.6, /
&RAMP ID='CONE_25p00_035', T=4755.0000, F=60.0, /
&RAMP ID='CONE_25p00_035', T=4770.0000, F=58.9, /
&RAMP ID='CONE_25p00_035', T=4785.0000, F=59.4, /
&RAMP ID='CONE_25p00_035', T=4800.0000, F=58.8, /
&RAMP ID='CONE_25p00_035', T=4815.0000, F=58.0, /
&RAMP ID='CONE_25p00_035', T=4830.0000, F=57.4, /
&RAMP ID='CONE_25p00_035', T=4845.0000, F=57.4, /
&RAMP ID='CONE_25p00_035', T=4860.0000, F=57.5, /
&RAMP ID='CONE_25p00_035', T=4875.0000, F=57.0, /
&RAMP ID='CONE_25p00_035', T=4890.0000, F=56.1, /
&RAMP ID='CONE_25p00_035', T=4905.0000, F=55.6, /
&RAMP ID='CONE_25p00_035', T=4920.0000, F=55.5, /
&RAMP ID='CONE_25p00_035', T=4935.0000, F=55.2, /
&RAMP ID='CONE_25p00_035', T=4950.0000, F=55.2, /
&RAMP ID='CONE_25p00_035', T=4965.0000, F=54.6, /
&RAMP ID='CONE_25p00_035', T=4980.0000, F=54.0, /
&RAMP ID='CONE_25p00_035', T=4995.0000, F=53.6, /
&RAMP ID='CONE_25p00_035', T=5010.0000, F=53.1, /
&RAMP ID='CONE_25p00_035', T=5025.0000, F=53.0, /
&RAMP ID='CONE_25p00_035', T=5040.0000, F=52.3, /
&RAMP ID='CONE_25p00_035', T=5055.0000, F=52.4, /
&RAMP ID='CONE_25p00_035', T=5070.0000, F=52.0, /
&RAMP ID='CONE_25p00_035', T=5085.0000, F=51.0, /
&RAMP ID='CONE_25p00_035', T=5100.0000, F=50.6, /
&RAMP ID='CONE_25p00_035', T=5115.0000, F=50.8, /
&RAMP ID='CONE_25p00_035', T=5130.0000, F=50.1, /
&RAMP ID='CONE_25p00_035', T=5145.0000, F=50.1, /
&RAMP ID='CONE_25p00_035', T=5160.0000, F=49.9, /
&RAMP ID='CONE_25p00_035', T=5175.0000, F=49.0, /
&RAMP ID='CONE_25p00_035', T=5190.0000, F=48.6, /
&RAMP ID='CONE_25p00_035', T=5205.0000, F=48.6, /
&RAMP ID='CONE_25p00_035', T=5220.0000, F=47.9, /
&RAMP ID='CONE_25p00_035', T=5235.0000, F=47.8, /
&RAMP ID='CONE_25p00_035', T=5250.0000, F=48.1, /
&RAMP ID='CONE_25p00_035', T=5265.0000, F=47.5, /
&RAMP ID='CONE_25p00_035', T=5280.0000, F=47.4, /
&RAMP ID='CONE_25p00_035', T=5295.0000, F=46.8, /
&RAMP ID='CONE_25p00_035', T=5310.0000, F=46.2, /
&RAMP ID='CONE_25p00_035', T=5325.0000, F=45.0, /
&RAMP ID='CONE_25p00_035', T=5340.0000, F=44.5, /
&RAMP ID='CONE_25p00_035', T=5355.0000, F=44.1, /
&RAMP ID='CONE_25p00_035', T=5370.0000, F=43.4, /
&RAMP ID='CONE_25p00_035', T=5385.0000, F=43.6, /
&RAMP ID='CONE_25p00_035', T=5400.0000, F=43.6, /
&RAMP ID='CONE_25p00_035', T=5415.0000, F=43.2, /
&RAMP ID='CONE_25p00_035', T=5430.0000, F=42.8, /
&RAMP ID='CONE_25p00_035', T=5445.0000, F=43.0, /
&RAMP ID='CONE_25p00_035', T=5460.0000, F=42.5, /
&RAMP ID='CONE_25p00_035', T=5475.0000, F=42.5, /
&RAMP ID='CONE_25p00_035', T=5490.0000, F=42.2, /
&RAMP ID='CONE_25p00_035', T=5505.0000, F=42.0, /
&RAMP ID='CONE_25p00_035', T=5520.0000, F=42.0, /
&RAMP ID='CONE_25p00_035', T=5535.0000, F=41.6, /
&RAMP ID='CONE_25p00_035', T=5550.0000, F=41.6, /
&RAMP ID='CONE_25p00_035', T=5565.0000, F=41.7, /
&RAMP ID='CONE_25p00_035', T=5580.0000, F=41.3, /
&RAMP ID='CONE_25p00_035', T=5595.0000, F=40.9, /
&RAMP ID='CONE_25p00_035', T=5610.0000, F=40.5, /
&RAMP ID='CONE_25p00_035', T=5625.0000, F=40.4, /
&RAMP ID='CONE_25p00_035', T=5640.0000, F=40.0, /
&RAMP ID='CONE_25p00_035', T=5655.0000, F=40.6, /
&RAMP ID='CONE_25p00_035', T=5670.0000, F=40.4, /
&RAMP ID='CONE_25p00_035', T=5685.0000, F=40.3, /
&RAMP ID='CONE_25p00_035', T=5700.0000, F=40.1, /
&RAMP ID='CONE_25p00_035', T=5715.0000, F=39.7, /
&RAMP ID='CONE_25p00_035', T=5730.0000, F=39.5, /
&RAMP ID='CONE_25p00_035', T=5745.0000, F=39.4, /
&RAMP ID='CONE_25p00_035', T=5760.0000, F=38.8, /
&RAMP ID='CONE_25p00_035', T=5775.0000, F=39.2, /
&RAMP ID='CONE_25p00_035', T=5790.0000, F=39.1, /
&RAMP ID='CONE_25p00_035', T=5805.0000, F=38.7, /
&RAMP ID='CONE_25p00_035', T=5820.0000, F=38.8, /
&RAMP ID='CONE_25p00_035', T=5835.0000, F=38.6, /
&RAMP ID='CONE_25p00_035', T=5850.0000, F=39.0, /
&RAMP ID='CONE_25p00_035', T=5865.0000, F=38.5, /
&RAMP ID='CONE_25p00_035', T=5880.0000, F=37.9, /
&RAMP ID='CONE_25p00_035', T=5895.0000, F=38.0, /
&RAMP ID='CONE_25p00_035', T=5910.0000, F=38.4, /
&RAMP ID='CONE_25p00_035', T=5925.0000, F=38.4, /
&RAMP ID='CONE_25p00_035', T=5940.0000, F=37.4, /
&RAMP ID='CONE_25p00_035', T=5955.0000, F=37.2, /
&RAMP ID='CONE_25p00_035', T=5970.0000, F=36.7, /
&RAMP ID='CONE_25p00_035', T=5985.0000, F=37.4, /
&RAMP ID='CONE_25p00_035', T=6000.0000, F=37.3, /
&RAMP ID='CONE_25p00_035', T=6015.0000, F=37.0, /
&RAMP ID='CONE_25p00_035', T=6030.0000, F=36.7, /
&RAMP ID='CONE_25p00_035', T=6045.0000, F=37.0, /
&RAMP ID='CONE_25p00_035', T=6060.0000, F=36.6, /
&RAMP ID='CONE_25p00_035', T=6075.0000, F=36.7, /
&RAMP ID='CONE_25p00_035', T=6090.0000, F=36.7, /
&RAMP ID='CONE_25p00_035', T=6105.0000, F=36.7, /
&RAMP ID='CONE_25p00_035', T=6120.0000, F=36.7, /
&RAMP ID='CONE_25p00_035', T=6135.0000, F=36.7, /
&RAMP ID='CONE_25p00_035', T=6150.0000, F=36.6, /
&RAMP ID='CONE_25p00_035', T=6165.0000, F=36.6, /
&RAMP ID='CONE_25p00_035', T=6180.0000, F=36.4, /
&RAMP ID='CONE_25p00_035', T=6195.0000, F=36.4, /
&RAMP ID='CONE_25p00_035', T=6210.0000, F=36.1, /
&RAMP ID='CONE_25p00_035', T=6225.0000, F=36.4, /
&RAMP ID='CONE_25p00_035', T=6240.0000, F=36.7, /
&RAMP ID='CONE_25p00_035', T=6255.0000, F=36.2, /
&RAMP ID='CONE_25p00_035', T=6270.0000, F=36.4, /
&RAMP ID='CONE_25p00_035', T=6285.0000, F=36.2, /
&RAMP ID='CONE_25p00_035', T=6300.0000, F=36.1, /
&RAMP ID='CONE_25p00_035', T=6315.0000, F=36.2, /
&RAMP ID='CONE_25p00_035', T=6330.0000, F=36.0, /
&RAMP ID='CONE_25p00_035', T=6345.0000, F=35.8, /
&RAMP ID='CONE_25p00_035', T=6360.0000, F=36.0, /
&RAMP ID='CONE_25p00_035', T=6375.0000, F=35.8, /
&RAMP ID='CONE_25p00_035', T=6390.0000, F=36.0, /
&RAMP ID='CONE_25p00_035', T=6405.0000, F=35.8, /
&RAMP ID='CONE_25p00_035', T=6420.0000, F=36.1, /
&RAMP ID='CONE_25p00_035', T=6435.0000, F=36.0, /
&RAMP ID='CONE_25p00_035', T=6450.0000, F=36.2, /
&RAMP ID='CONE_25p00_035', T=6465.0000, F=35.9, /
&RAMP ID='CONE_25p00_035', T=6480.0000, F=36.1, /
&RAMP ID='CONE_25p00_035', T=6495.0000, F=36.0, /
&RAMP ID='CONE_25p00_035', T=6510.0000, F=36.3, /
&RAMP ID='CONE_25p00_035', T=6525.0000, F=35.8, /
&RAMP ID='CONE_25p00_035', T=6540.0000, F=35.9, /
&RAMP ID='CONE_25p00_035', T=6555.0000, F=35.8, /
&RAMP ID='CONE_25p00_035', T=6570.0000, F=36.0, /
&RAMP ID='CONE_25p00_035', T=6585.0000, F=36.1, /
&RAMP ID='CONE_25p00_035', T=6600.0000, F=36.4, /
&RAMP ID='CONE_25p00_035', T=6615.0000, F=36.2, /
&RAMP ID='CONE_25p00_035', T=6630.0000, F=35.9, /
&RAMP ID='CONE_25p00_035', T=6645.0000, F=36.0, /
&RAMP ID='CONE_25p00_035', T=6660.0000, F=35.5, /
&RAMP ID='CONE_25p00_035', T=6675.0000, F=36.0, /
&RAMP ID='CONE_25p00_035', T=6690.0000, F=35.8, /
&RAMP ID='CONE_25p00_035', T=6705.0000, F=36.1, /
&RAMP ID='CONE_25p00_035', T=6720.0000, F=35.7, /
&RAMP ID='CONE_25p00_035', T=6735.0000, F=36.3, /
&RAMP ID='CONE_25p00_035', T=6750.0000, F=36.5, /
&RAMP ID='CONE_25p00_035', T=6765.0000, F=36.6, /
&RAMP ID='CONE_25p00_035', T=6780.0000, F=36.6, /
&RAMP ID='CONE_25p00_035', T=6795.0000, F=36.8, /
&RAMP ID='CONE_25p00_035', T=6810.0000, F=36.6, /
&RAMP ID='CONE_25p00_035', T=6825.0000, F=36.8, /
&RAMP ID='CONE_25p00_035', T=6840.0000, F=36.7, /
&RAMP ID='CONE_25p00_035', T=6855.0000, F=33.4, /
&RAMP ID='CONE_25p00_035', T=6870.0000, F=33.0, /
&RAMP ID='CONE_25p00_035', T=6871.0000, F=0.0, /
&RAMP ID='CONE_25p00_050', T=0.0000, F=11.5, /
&RAMP ID='CONE_25p00_050', T=15.0000, F=60.9, /
&RAMP ID='CONE_25p00_050', T=29.9000, F=68.0, /
&RAMP ID='CONE_25p00_050', T=44.9000, F=70.5, /
&RAMP ID='CONE_25p00_050', T=59.9000, F=65.7, /
&RAMP ID='CONE_25p00_050', T=74.8000, F=60.5, /
&RAMP ID='CONE_25p00_050', T=89.8000, F=54.3, /
&RAMP ID='CONE_25p00_050', T=104.7000, F=48.8, /
&RAMP ID='CONE_25p00_050', T=119.7000, F=43.1, /
&RAMP ID='CONE_25p00_050', T=134.7000, F=38.6, /
&RAMP ID='CONE_25p00_050', T=149.6000, F=39.2, /
&RAMP ID='CONE_25p00_050', T=164.6000, F=40.4, /
&RAMP ID='CONE_25p00_050', T=179.5000, F=41.6, /
&RAMP ID='CONE_25p00_050', T=194.5000, F=41.9, /
&RAMP ID='CONE_25p00_050', T=209.4000, F=41.4, /
&RAMP ID='CONE_25p00_050', T=224.4000, F=41.1, /
&RAMP ID='CONE_25p00_050', T=239.4000, F=40.3, /
&RAMP ID='CONE_25p00_050', T=254.3000, F=40.5, /
&RAMP ID='CONE_25p00_050', T=269.3000, F=39.9, /
&RAMP ID='CONE_25p00_050', T=284.2000, F=39.4, /
&RAMP ID='CONE_25p00_050', T=299.2000, F=38.7, /
&RAMP ID='CONE_25p00_050', T=314.2000, F=38.1, /
&RAMP ID='CONE_25p00_050', T=329.1000, F=36.8, /
&RAMP ID='CONE_25p00_050', T=344.1000, F=36.9, /
&RAMP ID='CONE_25p00_050', T=359.0000, F=36.6, /
&RAMP ID='CONE_25p00_050', T=374.0000, F=36.1, /
&RAMP ID='CONE_25p00_050', T=388.9000, F=35.1, /
&RAMP ID='CONE_25p00_050', T=403.9000, F=35.2, /
&RAMP ID='CONE_25p00_050', T=418.9000, F=34.7, /
&RAMP ID='CONE_25p00_050', T=433.8000, F=34.5, /
&RAMP ID='CONE_25p00_050', T=448.8000, F=34.0, /
&RAMP ID='CONE_25p00_050', T=463.7000, F=33.7, /
&RAMP ID='CONE_25p00_050', T=478.7000, F=31.9, /
&RAMP ID='CONE_25p00_050', T=493.7000, F=31.9, /
&RAMP ID='CONE_25p00_050', T=508.6000, F=31.5, /
&RAMP ID='CONE_25p00_050', T=523.6000, F=29.8, /
&RAMP ID='CONE_25p00_050', T=538.5000, F=29.7, /
&RAMP ID='CONE_25p00_050', T=553.5000, F=28.9, /
&RAMP ID='CONE_25p00_050', T=568.4000, F=28.1, /
&RAMP ID='CONE_25p00_050', T=583.4000, F=27.0, /
&RAMP ID='CONE_25p00_050', T=598.4000, F=26.1, /
&RAMP ID='CONE_25p00_050', T=613.3000, F=25.0, /
&RAMP ID='CONE_25p00_050', T=628.3000, F=23.9, /
&RAMP ID='CONE_25p00_050', T=643.2000, F=23.5, /
&RAMP ID='CONE_25p00_050', T=658.2000, F=22.8, /
&RAMP ID='CONE_25p00_050', T=673.1000, F=22.1, /
&RAMP ID='CONE_25p00_050', T=688.1000, F=22.2, /
&RAMP ID='CONE_25p00_050', T=703.1000, F=20.6, /
&RAMP ID='CONE_25p00_050', T=718.0000, F=20.1, /
&RAMP ID='CONE_25p00_050', T=733.0000, F=18.7, /
&RAMP ID='CONE_25p00_050', T=747.9000, F=18.4, /
&RAMP ID='CONE_25p00_050', T=762.9000, F=17.5, /
&RAMP ID='CONE_25p00_050', T=777.9000, F=17.4, /
&RAMP ID='CONE_25p00_050', T=792.8000, F=16.5, /
&RAMP ID='CONE_25p00_050', T=807.8000, F=15.7, /
&RAMP ID='CONE_25p00_050', T=822.7000, F=13.4, /
&RAMP ID='CONE_25p00_050', T=837.7000, F=13.2, /
&RAMP ID='CONE_25p00_050', T=852.6000, F=13.5, /
&RAMP ID='CONE_25p00_050', T=867.6000, F=12.5, /
&RAMP ID='CONE_25p00_050', T=882.6000, F=12.6, /
&RAMP ID='CONE_25p00_050', T=897.5000, F=12.4, /
&RAMP ID='CONE_25p00_050', T=912.5000, F=12.1, /
&RAMP ID='CONE_25p00_050', T=927.4000, F=12.2, /
&RAMP ID='CONE_25p00_050', T=942.4000, F=12.3, /
&RAMP ID='CONE_25p00_050', T=957.4000, F=12.2, /
&RAMP ID='CONE_25p00_050', T=972.3000, F=11.7, /
&RAMP ID='CONE_25p00_050', T=987.3000, F=10.7, /
&RAMP ID='CONE_25p00_050', T=1002.2000, F=11.2, /
&RAMP ID='CONE_25p00_050', T=1017.2000, F=11.5, /
&RAMP ID='CONE_25p00_050', T=1032.1000, F=11.2, /
&RAMP ID='CONE_25p00_050', T=1047.1000, F=10.8, /
&RAMP ID='CONE_25p00_050', T=1062.1000, F=10.4, /
&RAMP ID='CONE_25p00_050', T=1077.0000, F=10.5, /
&RAMP ID='CONE_25p00_050', T=1092.0000, F=10.4, /
&RAMP ID='CONE_25p00_050', T=1106.9000, F=10.3, /
&RAMP ID='CONE_25p00_050', T=1121.9000, F=10.8, /
&RAMP ID='CONE_25p00_050', T=1136.9000, F=10.0, /
&RAMP ID='CONE_25p00_050', T=1151.8000, F=10.2, /
&RAMP ID='CONE_25p00_050', T=1166.8000, F=10.5, /
&RAMP ID='CONE_25p00_050', T=1181.7000, F=10.3, /
&RAMP ID='CONE_25p00_050', T=1196.7000, F=9.9, /
&RAMP ID='CONE_25p00_050', T=1211.6000, F=10.3, /
&RAMP ID='CONE_25p00_050', T=1226.6000, F=10.4, /
&RAMP ID='CONE_25p00_050', T=1241.6000, F=10.1, /
&RAMP ID='CONE_25p00_050', T=1256.5000, F=10.1, /
&RAMP ID='CONE_25p00_050', T=1271.5000, F=10.1, /
&RAMP ID='CONE_25p00_050', T=1286.4000, F=10.4, /
&RAMP ID='CONE_25p00_050', T=1301.4000, F=10.5, /
&RAMP ID='CONE_25p00_050', T=1316.4000, F=10.4, /
&RAMP ID='CONE_25p00_050', T=1331.3000, F=10.6, /
&RAMP ID='CONE_25p00_050', T=1346.3000, F=10.5, /
&RAMP ID='CONE_25p00_050', T=1361.2000, F=10.2, /
&RAMP ID='CONE_25p00_050', T=1376.2000, F=10.2, /
&RAMP ID='CONE_25p00_050', T=1391.1000, F=10.9, /
&RAMP ID='CONE_25p00_050', T=1406.1000, F=11.2, /
&RAMP ID='CONE_25p00_050', T=1421.1000, F=10.9, /
&RAMP ID='CONE_25p00_050', T=1436.0000, F=11.1, /
&RAMP ID='CONE_25p00_050', T=1451.0000, F=11.8, /
&RAMP ID='CONE_25p00_050', T=1465.9000, F=11.4, /
&RAMP ID='CONE_25p00_050', T=1480.9000, F=10.9, /
&RAMP ID='CONE_25p00_050', T=1495.8000, F=11.0, /
&RAMP ID='CONE_25p00_050', T=1510.8000, F=11.7, /
&RAMP ID='CONE_25p00_050', T=1525.8000, F=11.8, /
&RAMP ID='CONE_25p00_050', T=1540.7000, F=12.1, /
&RAMP ID='CONE_25p00_050', T=1555.7000, F=12.9, /
&RAMP ID='CONE_25p00_050', T=1570.6000, F=18.6, /
&RAMP ID='CONE_25p00_050', T=1585.6000, F=19.3, /
&RAMP ID='CONE_25p00_050', T=1600.6000, F=21.1, /
&RAMP ID='CONE_25p00_050', T=1615.5000, F=22.8, /
&RAMP ID='CONE_25p00_050', T=1630.5000, F=22.8, /
&RAMP ID='CONE_25p00_050', T=1645.4000, F=23.6, /
&RAMP ID='CONE_25p00_050', T=1660.4000, F=24.2, /
&RAMP ID='CONE_25p00_050', T=1675.3000, F=26.0, /
&RAMP ID='CONE_25p00_050', T=1690.3000, F=27.3, /
&RAMP ID='CONE_25p00_050', T=1705.3000, F=29.2, /
&RAMP ID='CONE_25p00_050', T=1720.2000, F=30.3, /
&RAMP ID='CONE_25p00_050', T=1735.2000, F=31.8, /
&RAMP ID='CONE_25p00_050', T=1750.1000, F=33.1, /
&RAMP ID='CONE_25p00_050', T=1765.1000, F=34.9, /
&RAMP ID='CONE_25p00_050', T=1780.1000, F=36.7, /
&RAMP ID='CONE_25p00_050', T=1795.0000, F=38.5, /
&RAMP ID='CONE_25p00_050', T=1810.0000, F=40.4, /
&RAMP ID='CONE_25p00_050', T=1824.9000, F=41.0, /
&RAMP ID='CONE_25p00_050', T=1839.9000, F=42.5, /
&RAMP ID='CONE_25p00_050', T=1854.8000, F=44.0, /
&RAMP ID='CONE_25p00_050', T=1869.8000, F=45.8, /
&RAMP ID='CONE_25p00_050', T=1884.8000, F=47.8, /
&RAMP ID='CONE_25p00_050', T=1899.7000, F=50.2, /
&RAMP ID='CONE_25p00_050', T=1914.7000, F=52.5, /
&RAMP ID='CONE_25p00_050', T=1929.6000, F=55.2, /
&RAMP ID='CONE_25p00_050', T=1944.6000, F=58.6, /
&RAMP ID='CONE_25p00_050', T=1959.6000, F=62.1, /
&RAMP ID='CONE_25p00_050', T=1974.5000, F=66.9, /
&RAMP ID='CONE_25p00_050', T=1989.5000, F=72.9, /
&RAMP ID='CONE_25p00_050', T=2004.4000, F=81.4, /
&RAMP ID='CONE_25p00_050', T=2019.4000, F=93.8, /
&RAMP ID='CONE_25p00_050', T=2034.3000, F=96.1, /
&RAMP ID='CONE_25p00_050', T=2049.3000, F=99.3, /
&RAMP ID='CONE_25p00_050', T=2064.3000, F=106.7, /
&RAMP ID='CONE_25p00_050', T=2079.2000, F=115.7, /
&RAMP ID='CONE_25p00_050', T=2094.2000, F=118.8, /
&RAMP ID='CONE_25p00_050', T=2109.1000, F=129.5, /
&RAMP ID='CONE_25p00_050', T=2124.1000, F=125.2, /
&RAMP ID='CONE_25p00_050', T=2139.0000, F=120.1, /
&RAMP ID='CONE_25p00_050', T=2154.0000, F=124.3, /
&RAMP ID='CONE_25p00_050', T=2169.0000, F=128.4, /
&RAMP ID='CONE_25p00_050', T=2183.9000, F=130.5, /
&RAMP ID='CONE_25p00_050', T=2198.9000, F=137.2, /
&RAMP ID='CONE_25p00_050', T=2213.8000, F=137.0, /
&RAMP ID='CONE_25p00_050', T=2228.8000, F=138.7, /
&RAMP ID='CONE_25p00_050', T=2243.8000, F=133.6, /
&RAMP ID='CONE_25p00_050', T=2258.7000, F=139.6, /
&RAMP ID='CONE_25p00_050', T=2273.7000, F=148.8, /
&RAMP ID='CONE_25p00_050', T=2288.6000, F=164.5, /
&RAMP ID='CONE_25p00_050', T=2303.6000, F=174.3, /
&RAMP ID='CONE_25p00_050', T=2318.5000, F=175.0, /
&RAMP ID='CONE_25p00_050', T=2333.5000, F=170.8, /
&RAMP ID='CONE_25p00_050', T=2348.5000, F=171.5, /
&RAMP ID='CONE_25p00_050', T=2363.4000, F=171.0, /
&RAMP ID='CONE_25p00_050', T=2378.4000, F=169.4, /
&RAMP ID='CONE_25p00_050', T=2393.3000, F=170.0, /
&RAMP ID='CONE_25p00_050', T=2408.3000, F=168.3, /
&RAMP ID='CONE_25p00_050', T=2423.3000, F=166.6, /
&RAMP ID='CONE_25p00_050', T=2438.2000, F=165.5, /
&RAMP ID='CONE_25p00_050', T=2453.2000, F=162.2, /
&RAMP ID='CONE_25p00_050', T=2468.1000, F=155.4, /
&RAMP ID='CONE_25p00_050', T=2483.1000, F=161.7, /
&RAMP ID='CONE_25p00_050', T=2498.0000, F=161.3, /
&RAMP ID='CONE_25p00_050', T=2513.0000, F=160.8, /
&RAMP ID='CONE_25p00_050', T=2528.0000, F=160.6, /
&RAMP ID='CONE_25p00_050', T=2542.9000, F=161.7, /
&RAMP ID='CONE_25p00_050', T=2557.9000, F=160.2, /
&RAMP ID='CONE_25p00_050', T=2572.8000, F=159.6, /
&RAMP ID='CONE_25p00_050', T=2587.8000, F=160.1, /
&RAMP ID='CONE_25p00_050', T=2602.8000, F=157.8, /
&RAMP ID='CONE_25p00_050', T=2617.7000, F=157.2, /
&RAMP ID='CONE_25p00_050', T=2632.7000, F=157.0, /
&RAMP ID='CONE_25p00_050', T=2647.6000, F=154.6, /
&RAMP ID='CONE_25p00_050', T=2662.6000, F=155.2, /
&RAMP ID='CONE_25p00_050', T=2677.5000, F=152.8, /
&RAMP ID='CONE_25p00_050', T=2692.5000, F=152.7, /
&RAMP ID='CONE_25p00_050', T=2707.5000, F=149.9, /
&RAMP ID='CONE_25p00_050', T=2722.4000, F=147.9, /
&RAMP ID='CONE_25p00_050', T=2737.4000, F=146.7, /
&RAMP ID='CONE_25p00_050', T=2752.3000, F=146.0, /
&RAMP ID='CONE_25p00_050', T=2767.3000, F=144.4, /
&RAMP ID='CONE_25p00_050', T=2782.3000, F=142.7, /
&RAMP ID='CONE_25p00_050', T=2797.2000, F=141.2, /
&RAMP ID='CONE_25p00_050', T=2812.2000, F=139.7, /
&RAMP ID='CONE_25p00_050', T=2827.1000, F=138.0, /
&RAMP ID='CONE_25p00_050', T=2842.1000, F=135.4, /
&RAMP ID='CONE_25p00_050', T=2857.0000, F=133.8, /
&RAMP ID='CONE_25p00_050', T=2872.0000, F=132.3, /
&RAMP ID='CONE_25p00_050', T=2887.0000, F=129.0, /
&RAMP ID='CONE_25p00_050', T=2901.9000, F=125.9, /
&RAMP ID='CONE_25p00_050', T=2916.9000, F=123.0, /
&RAMP ID='CONE_25p00_050', T=2931.8000, F=121.8, /
&RAMP ID='CONE_25p00_050', T=2946.8000, F=118.8, /
&RAMP ID='CONE_25p00_050', T=2961.7000, F=117.7, /
&RAMP ID='CONE_25p00_050', T=2976.7000, F=115.5, /
&RAMP ID='CONE_25p00_050', T=2991.7000, F=113.2, /
&RAMP ID='CONE_25p00_050', T=3006.6000, F=110.9, /
&RAMP ID='CONE_25p00_050', T=3021.6000, F=109.0, /
&RAMP ID='CONE_25p00_050', T=3036.5000, F=107.0, /
&RAMP ID='CONE_25p00_050', T=3051.5000, F=105.5, /
&RAMP ID='CONE_25p00_050', T=3066.5000, F=102.8, /
&RAMP ID='CONE_25p00_050', T=3081.4000, F=100.7, /
&RAMP ID='CONE_25p00_050', T=3096.4000, F=98.0, /
&RAMP ID='CONE_25p00_050', T=3111.3000, F=97.4, /
&RAMP ID='CONE_25p00_050', T=3126.3000, F=95.3, /
&RAMP ID='CONE_25p00_050', T=3141.2000, F=92.7, /
&RAMP ID='CONE_25p00_050', T=3156.2000, F=91.0, /
&RAMP ID='CONE_25p00_050', T=3171.2000, F=89.3, /
&RAMP ID='CONE_25p00_050', T=3186.1000, F=86.4, /
&RAMP ID='CONE_25p00_050', T=3201.1000, F=85.2, /
&RAMP ID='CONE_25p00_050', T=3216.0000, F=83.0, /
&RAMP ID='CONE_25p00_050', T=3231.0000, F=81.3, /
&RAMP ID='CONE_25p00_050', T=3246.0000, F=79.1, /
&RAMP ID='CONE_25p00_050', T=3260.9000, F=77.4, /
&RAMP ID='CONE_25p00_050', T=3275.9000, F=75.2, /
&RAMP ID='CONE_25p00_050', T=3290.8000, F=73.0, /
&RAMP ID='CONE_25p00_050', T=3305.8000, F=72.2, /
&RAMP ID='CONE_25p00_050', T=3320.7000, F=69.8, /
&RAMP ID='CONE_25p00_050', T=3335.7000, F=69.3, /
&RAMP ID='CONE_25p00_050', T=3350.7000, F=67.5, /
&RAMP ID='CONE_25p00_050', T=3365.6000, F=65.2, /
&RAMP ID='CONE_25p00_050', T=3380.6000, F=64.2, /
&RAMP ID='CONE_25p00_050', T=3395.5000, F=63.4, /
&RAMP ID='CONE_25p00_050', T=3410.5000, F=62.3, /
&RAMP ID='CONE_25p00_050', T=3425.5000, F=60.6, /
&RAMP ID='CONE_25p00_050', T=3440.4000, F=60.1, /
&RAMP ID='CONE_25p00_050', T=3455.4000, F=58.5, /
&RAMP ID='CONE_25p00_050', T=3470.3000, F=57.8, /
&RAMP ID='CONE_25p00_050', T=3485.3000, F=56.5, /
&RAMP ID='CONE_25p00_050', T=3500.2000, F=55.7, /
&RAMP ID='CONE_25p00_050', T=3515.2000, F=54.4, /
&RAMP ID='CONE_25p00_050', T=3516.2000, F=0.0, /
&RAMP ID='CONE_25p00_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_25p00_075', T=15.0000, F=88.1, /
&RAMP ID='CONE_25p00_075', T=29.9000, F=122.7, /
&RAMP ID='CONE_25p00_075', T=44.9000, F=116.5, /
&RAMP ID='CONE_25p00_075', T=59.8000, F=101.4, /
&RAMP ID='CONE_25p00_075', T=74.8000, F=87.6, /
&RAMP ID='CONE_25p00_075', T=89.7000, F=78.3, /
&RAMP ID='CONE_25p00_075', T=104.7000, F=71.6, /
&RAMP ID='CONE_25p00_075', T=119.6000, F=66.8, /
&RAMP ID='CONE_25p00_075', T=134.6000, F=64.1, /
&RAMP ID='CONE_25p00_075', T=149.5000, F=63.9, /
&RAMP ID='CONE_25p00_075', T=164.5000, F=63.8, /
&RAMP ID='CONE_25p00_075', T=179.4000, F=63.7, /
&RAMP ID='CONE_25p00_075', T=194.4000, F=61.6, /
&RAMP ID='CONE_25p00_075', T=209.3000, F=60.9, /
&RAMP ID='CONE_25p00_075', T=224.3000, F=59.9, /
&RAMP ID='CONE_25p00_075', T=239.2000, F=58.4, /
&RAMP ID='CONE_25p00_075', T=254.2000, F=57.0, /
&RAMP ID='CONE_25p00_075', T=269.1000, F=56.6, /
&RAMP ID='CONE_25p00_075', T=284.0000, F=55.6, /
&RAMP ID='CONE_25p00_075', T=299.0000, F=54.4, /
&RAMP ID='CONE_25p00_075', T=313.9000, F=53.6, /
&RAMP ID='CONE_25p00_075', T=328.9000, F=53.3, /
&RAMP ID='CONE_25p00_075', T=343.8000, F=52.5, /
&RAMP ID='CONE_25p00_075', T=358.8000, F=51.5, /
&RAMP ID='CONE_25p00_075', T=373.7000, F=51.3, /
&RAMP ID='CONE_25p00_075', T=388.7000, F=50.4, /
&RAMP ID='CONE_25p00_075', T=403.6000, F=49.6, /
&RAMP ID='CONE_25p00_075', T=418.6000, F=47.9, /
&RAMP ID='CONE_25p00_075', T=433.5000, F=46.7, /
&RAMP ID='CONE_25p00_075', T=448.5000, F=46.3, /
&RAMP ID='CONE_25p00_075', T=463.4000, F=44.5, /
&RAMP ID='CONE_25p00_075', T=478.4000, F=44.3, /
&RAMP ID='CONE_25p00_075', T=493.3000, F=43.0, /
&RAMP ID='CONE_25p00_075', T=508.3000, F=41.7, /
&RAMP ID='CONE_25p00_075', T=523.2000, F=40.8, /
&RAMP ID='CONE_25p00_075', T=538.2000, F=40.1, /
&RAMP ID='CONE_25p00_075', T=553.1000, F=39.3, /
&RAMP ID='CONE_25p00_075', T=568.0000, F=38.5, /
&RAMP ID='CONE_25p00_075', T=583.0000, F=37.4, /
&RAMP ID='CONE_25p00_075', T=597.9000, F=37.3, /
&RAMP ID='CONE_25p00_075', T=612.9000, F=36.3, /
&RAMP ID='CONE_25p00_075', T=627.8000, F=35.5, /
&RAMP ID='CONE_25p00_075', T=642.8000, F=35.4, /
&RAMP ID='CONE_25p00_075', T=657.7000, F=34.5, /
&RAMP ID='CONE_25p00_075', T=672.7000, F=33.9, /
&RAMP ID='CONE_25p00_075', T=687.6000, F=33.6, /
&RAMP ID='CONE_25p00_075', T=702.6000, F=33.1, /
&RAMP ID='CONE_25p00_075', T=717.5000, F=32.3, /
&RAMP ID='CONE_25p00_075', T=732.5000, F=31.6, /
&RAMP ID='CONE_25p00_075', T=747.4000, F=31.0, /
&RAMP ID='CONE_25p00_075', T=762.4000, F=30.8, /
&RAMP ID='CONE_25p00_075', T=777.3000, F=29.9, /
&RAMP ID='CONE_25p00_075', T=792.3000, F=29.7, /
&RAMP ID='CONE_25p00_075', T=807.2000, F=29.8, /
&RAMP ID='CONE_25p00_075', T=822.2000, F=29.7, /
&RAMP ID='CONE_25p00_075', T=837.1000, F=29.7, /
&RAMP ID='CONE_25p00_075', T=852.0000, F=29.7, /
&RAMP ID='CONE_25p00_075', T=867.0000, F=30.1, /
&RAMP ID='CONE_25p00_075', T=881.9000, F=29.8, /
&RAMP ID='CONE_25p00_075', T=896.9000, F=30.5, /
&RAMP ID='CONE_25p00_075', T=911.8000, F=31.3, /
&RAMP ID='CONE_25p00_075', T=926.8000, F=31.7, /
&RAMP ID='CONE_25p00_075', T=941.7000, F=32.4, /
&RAMP ID='CONE_25p00_075', T=956.7000, F=33.3, /
&RAMP ID='CONE_25p00_075', T=971.6000, F=34.7, /
&RAMP ID='CONE_25p00_075', T=986.6000, F=35.7, /
&RAMP ID='CONE_25p00_075', T=1001.5000, F=36.7, /
&RAMP ID='CONE_25p00_075', T=1016.5000, F=37.0, /
&RAMP ID='CONE_25p00_075', T=1031.4000, F=38.4, /
&RAMP ID='CONE_25p00_075', T=1046.4000, F=39.3, /
&RAMP ID='CONE_25p00_075', T=1061.3000, F=40.6, /
&RAMP ID='CONE_25p00_075', T=1076.3000, F=41.9, /
&RAMP ID='CONE_25p00_075', T=1091.2000, F=43.7, /
&RAMP ID='CONE_25p00_075', T=1106.2000, F=45.1, /
&RAMP ID='CONE_25p00_075', T=1121.1000, F=47.1, /
&RAMP ID='CONE_25p00_075', T=1136.0000, F=49.2, /
&RAMP ID='CONE_25p00_075', T=1151.0000, F=50.7, /
&RAMP ID='CONE_25p00_075', T=1165.9000, F=52.9, /
&RAMP ID='CONE_25p00_075', T=1180.9000, F=54.6, /
&RAMP ID='CONE_25p00_075', T=1195.8000, F=57.4, /
&RAMP ID='CONE_25p00_075', T=1210.8000, F=59.2, /
&RAMP ID='CONE_25p00_075', T=1225.7000, F=62.9, /
&RAMP ID='CONE_25p00_075', T=1240.7000, F=65.4, /
&RAMP ID='CONE_25p00_075', T=1255.6000, F=67.4, /
&RAMP ID='CONE_25p00_075', T=1270.6000, F=70.9, /
&RAMP ID='CONE_25p00_075', T=1285.5000, F=74.2, /
&RAMP ID='CONE_25p00_075', T=1300.5000, F=77.9, /
&RAMP ID='CONE_25p00_075', T=1315.4000, F=83.0, /
&RAMP ID='CONE_25p00_075', T=1330.4000, F=88.5, /
&RAMP ID='CONE_25p00_075', T=1345.3000, F=94.3, /
&RAMP ID='CONE_25p00_075', T=1360.3000, F=101.1, /
&RAMP ID='CONE_25p00_075', T=1375.2000, F=108.4, /
&RAMP ID='CONE_25p00_075', T=1390.2000, F=127.2, /
&RAMP ID='CONE_25p00_075', T=1405.1000, F=152.8, /
&RAMP ID='CONE_25p00_075', T=1420.0000, F=178.4, /
&RAMP ID='CONE_25p00_075', T=1435.0000, F=198.1, /
&RAMP ID='CONE_25p00_075', T=1449.9000, F=210.8, /
&RAMP ID='CONE_25p00_075', T=1464.9000, F=224.9, /
&RAMP ID='CONE_25p00_075', T=1479.8000, F=246.5, /
&RAMP ID='CONE_25p00_075', T=1494.8000, F=291.6, /
&RAMP ID='CONE_25p00_075', T=1509.7000, F=294.1, /
&RAMP ID='CONE_25p00_075', T=1524.7000, F=282.1, /
&RAMP ID='CONE_25p00_075', T=1539.6000, F=284.3, /
&RAMP ID='CONE_25p00_075', T=1554.6000, F=305.3, /
&RAMP ID='CONE_25p00_075', T=1569.5000, F=311.4, /
&RAMP ID='CONE_25p00_075', T=1584.5000, F=294.4, /
&RAMP ID='CONE_25p00_075', T=1599.4000, F=292.6, /
&RAMP ID='CONE_25p00_075', T=1614.4000, F=294.9, /
&RAMP ID='CONE_25p00_075', T=1629.3000, F=301.8, /
&RAMP ID='CONE_25p00_075', T=1644.3000, F=304.8, /
&RAMP ID='CONE_25p00_075', T=1659.2000, F=305.5, /
&RAMP ID='CONE_25p00_075', T=1674.2000, F=306.1, /
&RAMP ID='CONE_25p00_075', T=1689.1000, F=305.4, /
&RAMP ID='CONE_25p00_075', T=1704.0000, F=301.3, /
&RAMP ID='CONE_25p00_075', T=1719.0000, F=311.3, /
&RAMP ID='CONE_25p00_075', T=1733.9000, F=307.1, /
&RAMP ID='CONE_25p00_075', T=1748.9000, F=311.1, /
&RAMP ID='CONE_25p00_075', T=1763.8000, F=310.3, /
&RAMP ID='CONE_25p00_075', T=1778.8000, F=302.4, /
&RAMP ID='CONE_25p00_075', T=1793.7000, F=296.7, /
&RAMP ID='CONE_25p00_075', T=1808.7000, F=306.4, /
&RAMP ID='CONE_25p00_075', T=1823.6000, F=351.6, /
&RAMP ID='CONE_25p00_075', T=1838.6000, F=316.2, /
&RAMP ID='CONE_25p00_075', T=1853.5000, F=284.3, /
&RAMP ID='CONE_25p00_075', T=1868.5000, F=267.4, /
&RAMP ID='CONE_25p00_075', T=1883.4000, F=255.2, /
&RAMP ID='CONE_25p00_075', T=1898.4000, F=242.8, /
&RAMP ID='CONE_25p00_075', T=1913.3000, F=232.6, /
&RAMP ID='CONE_25p00_075', T=1928.3000, F=221.9, /
&RAMP ID='CONE_25p00_075', T=1943.2000, F=210.9, /
&RAMP ID='CONE_25p00_075', T=1958.2000, F=202.2, /
&RAMP ID='CONE_25p00_075', T=1973.1000, F=192.8, /
&RAMP ID='CONE_25p00_075', T=1988.0000, F=182.4, /
&RAMP ID='CONE_25p00_075', T=2003.0000, F=174.6, /
&RAMP ID='CONE_25p00_075', T=2017.9000, F=165.4, /
&RAMP ID='CONE_25p00_075', T=2032.9000, F=158.1, /
&RAMP ID='CONE_25p00_075', T=2047.8000, F=150.8, /
&RAMP ID='CONE_25p00_075', T=2062.8000, F=143.0, /
&RAMP ID='CONE_25p00_075', T=2077.7000, F=136.5, /
&RAMP ID='CONE_25p00_075', T=2092.7000, F=130.0, /
&RAMP ID='CONE_25p00_075', T=2107.6000, F=122.4, /
&RAMP ID='CONE_25p00_075', T=2122.6000, F=115.8, /
&RAMP ID='CONE_25p00_075', T=2137.5000, F=111.1, /
&RAMP ID='CONE_25p00_075', T=2152.5000, F=105.7, /
&RAMP ID='CONE_25p00_075', T=2167.4000, F=101.0, /
&RAMP ID='CONE_25p00_075', T=2182.4000, F=96.1, /
&RAMP ID='CONE_25p00_075', T=2197.3000, F=91.8, /
&RAMP ID='CONE_25p00_075', T=2212.3000, F=89.0, /
&RAMP ID='CONE_25p00_075', T=2227.2000, F=84.4, /
&RAMP ID='CONE_25p00_075', T=2242.2000, F=81.3, /
&RAMP ID='CONE_25p00_075', T=2257.1000, F=78.1, /
&RAMP ID='CONE_25p00_075', T=2272.0000, F=75.5, /
&RAMP ID='CONE_25p00_075', T=2287.0000, F=72.0, /
&RAMP ID='CONE_25p00_075', T=2301.9000, F=68.9, /
&RAMP ID='CONE_25p00_075', T=2316.9000, F=65.6, /
&RAMP ID='CONE_25p00_075', T=2331.8000, F=63.2, /
&RAMP ID='CONE_25p00_075', T=2346.8000, F=60.4, /
&RAMP ID='CONE_25p00_075', T=2361.7000, F=57.2, /
&RAMP ID='CONE_25p00_075', T=2376.7000, F=55.0, /
&RAMP ID='CONE_25p00_075', T=2391.6000, F=52.5, /
&RAMP ID='CONE_25p00_075', T=2406.6000, F=50.5, /
&RAMP ID='CONE_25p00_075', T=2421.5000, F=48.6, /
&RAMP ID='CONE_25p00_075', T=2436.5000, F=46.3, /
&RAMP ID='CONE_25p00_075', T=2451.4000, F=45.0, /
&RAMP ID='CONE_25p00_075', T=2466.4000, F=43.2, /
&RAMP ID='CONE_25p00_075', T=2481.3000, F=42.0, /
&RAMP ID='CONE_25p00_075', T=2496.3000, F=39.8, /
&RAMP ID='CONE_25p00_075', T=2511.2000, F=39.3, /
&RAMP ID='CONE_25p00_075', T=2526.2000, F=38.1, /
&RAMP ID='CONE_25p00_075', T=2541.1000, F=37.4, /
&RAMP ID='CONE_25p00_075', T=2556.0000, F=36.4, /
&RAMP ID='CONE_25p00_075', T=2571.0000, F=35.8, /
&RAMP ID='CONE_25p00_075', T=2585.9000, F=35.0, /
&RAMP ID='CONE_25p00_075', T=2600.9000, F=34.2, /
&RAMP ID='CONE_25p00_075', T=2615.8000, F=32.8, /
&RAMP ID='CONE_25p00_075', T=2630.8000, F=32.4, /
&RAMP ID='CONE_25p00_075', T=2645.7000, F=31.6, /
&RAMP ID='CONE_25p00_075', T=2660.7000, F=31.1, /
&RAMP ID='CONE_25p00_075', T=2675.6000, F=30.8, /
&RAMP ID='CONE_25p00_075', T=2690.6000, F=29.8, /
&RAMP ID='CONE_25p00_075', T=2705.5000, F=29.4, /
&RAMP ID='CONE_25p00_075', T=2720.5000, F=28.7, /
&RAMP ID='CONE_25p00_075', T=2735.4000, F=28.6, /
&RAMP ID='CONE_25p00_075', T=2750.4000, F=28.3, /
&RAMP ID='CONE_25p00_075', T=2765.3000, F=27.4, /
&RAMP ID='CONE_25p00_075', T=2780.3000, F=27.5, /
&RAMP ID='CONE_25p00_075', T=2795.2000, F=26.7, /
&RAMP ID='CONE_25p00_075', T=2810.2000, F=26.3, /
&RAMP ID='CONE_25p00_075', T=2825.1000, F=26.2, /
&RAMP ID='CONE_25p00_075', T=2826.1000, F=0.0, /
&SURF ID='SAMPLE-CONE_25p00_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_25p00_050','CONE_25p00_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.02500000,0.02500000,THICKNESS(1:2)=0.02500000,0.01270000, /
&OBST ID='SAMPLE-CONE_25p00_035', SURF_ID='SAMPLE-CONE_25p00_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_25p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_25p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_25p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_25p00_035', /
&DEVC ID='TIGN-CONE_25p00_035', XYZ=0,0,0, SETPOINT=300.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_25p00_035', CTRL_ID='IGNITION-CTRL-CONE_25p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_25p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_25p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_25p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_25p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_25p00_035','CONE_25p00_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.02500000,0.02500000,THICKNESS(1:2)=0.02500000,0.01270000, /
&OBST ID='SAMPLE-CONE_25p00_050', SURF_ID='SAMPLE-CONE_25p00_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_25p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_25p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_25p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_25p00_050', /
&DEVC ID='TIGN-CONE_25p00_050', XYZ=0,0,0, SETPOINT=59.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_25p00_050', CTRL_ID='IGNITION-CTRL-CONE_25p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_25p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_25p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_25p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_25p00_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_25p00_035','CONE_25p00_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.02500000,0.02500000,THICKNESS(1:2)=0.02500000,0.01270000, /
&OBST ID='SAMPLE-CONE_25p00_075', SURF_ID='SAMPLE-CONE_25p00_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_25p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_25p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_25p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_25p00_075', /
&DEVC ID='TIGN-CONE_25p00_075', XYZ=0,0,0, SETPOINT=14.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_25p00_075', CTRL_ID='IGNITION-CTRL-CONE_25p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_25p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_25p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_25p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
