&HEAD CHID='RISE_Polyolefin_XLPE-38mm', /
&TIME DT=1., T_END=14340.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=28817.8, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=436.6, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_38p10_035', T=0.0000, F=7.3, /
&RAMP ID='CONE_38p10_035', T=15.0000, F=44.4, /
&RAMP ID='CONE_38p10_035', T=30.0000, F=90.7, /
&RAMP ID='CONE_38p10_035', T=45.0000, F=92.7, /
&RAMP ID='CONE_38p10_035', T=75.0000, F=74.7, /
&RAMP ID='CONE_38p10_035', T=90.0000, F=68.9, /
&RAMP ID='CONE_38p10_035', T=105.0000, F=66.8, /
&RAMP ID='CONE_38p10_035', T=135.0000, F=69.4, /
&RAMP ID='CONE_38p10_035', T=300.0000, F=49.4, /
&RAMP ID='CONE_38p10_035', T=390.0000, F=42.8, /
&RAMP ID='CONE_38p10_035', T=708.0000, F=29.8, /
&RAMP ID='CONE_38p10_035', T=765.0000, F=25.0, /
&RAMP ID='CONE_38p10_035', T=840.0000, F=28.7, /
&RAMP ID='CONE_38p10_035', T=915.0000, F=28.6, /
&RAMP ID='CONE_38p10_035', T=990.0000, F=24.6, /
&RAMP ID='CONE_38p10_035', T=1200.0000, F=22.1, /
&RAMP ID='CONE_38p10_035', T=1416.0000, F=24.0, /
&RAMP ID='CONE_38p10_035', T=1485.0000, F=30.0, /
&RAMP ID='CONE_38p10_035', T=1695.0000, F=32.4, /
&RAMP ID='CONE_38p10_035', T=1845.0000, F=38.7, /
&RAMP ID='CONE_38p10_035', T=1950.0000, F=37.4, /
&RAMP ID='CONE_38p10_035', T=2124.0000, F=42.5, /
&RAMP ID='CONE_38p10_035', T=2235.0000, F=45.0, /
&RAMP ID='CONE_38p10_035', T=2490.0000, F=40.7, /
&RAMP ID='CONE_38p10_035', T=2715.0000, F=48.8, /
&RAMP ID='CONE_38p10_035', T=2832.0000, F=47.0, /
&RAMP ID='CONE_38p10_035', T=2970.0000, F=45.6, /
&RAMP ID='CONE_38p10_035', T=3180.0000, F=48.8, /
&RAMP ID='CONE_38p10_035', T=3210.0000, F=47.2, /
&RAMP ID='CONE_38p10_035', T=3330.0000, F=56.7, /
&RAMP ID='CONE_38p10_035', T=3420.0000, F=58.4, /
&RAMP ID='CONE_38p10_035', T=3540.0000, F=64.7, /
&RAMP ID='CONE_38p10_035', T=3750.0000, F=74.5, /
&RAMP ID='CONE_38p10_035', T=3990.0000, F=92.1, /
&RAMP ID='CONE_38p10_035', T=4125.0000, F=107.2, /
&RAMP ID='CONE_38p10_035', T=4140.0000, F=114.1, /
&RAMP ID='CONE_38p10_035', T=4170.0000, F=120.7, /
&RAMP ID='CONE_38p10_035', T=4248.0000, F=129.3, /
&RAMP ID='CONE_38p10_035', T=4365.0000, F=141.4, /
&RAMP ID='CONE_38p10_035', T=4440.0000, F=143.8, /
&RAMP ID='CONE_38p10_035', T=4500.0000, F=149.3, /
&RAMP ID='CONE_38p10_035', T=4605.0000, F=154.1, /
&RAMP ID='CONE_38p10_035', T=4755.0000, F=150.6, /
&RAMP ID='CONE_38p10_035', T=4815.0000, F=144.4, /
&RAMP ID='CONE_38p10_035', T=4860.0000, F=144.3, /
&RAMP ID='CONE_38p10_035', T=4956.0000, F=138.5, /
&RAMP ID='CONE_38p10_035', T=5040.0000, F=132.2, /
&RAMP ID='CONE_38p10_035', T=5070.0000, F=128.7, /
&RAMP ID='CONE_38p10_035', T=5130.0000, F=116.5, /
&RAMP ID='CONE_38p10_035', T=5265.0000, F=103.2, /
&RAMP ID='CONE_38p10_035', T=5550.0000, F=85.2, /
&RAMP ID='CONE_38p10_035', T=5664.0000, F=80.4, /
&RAMP ID='CONE_38p10_035', T=5925.0000, F=72.1, /
&RAMP ID='CONE_38p10_035', T=6372.0000, F=63.8, /
&RAMP ID='CONE_38p10_035', T=7080.0000, F=51.0, /
&RAMP ID='CONE_38p10_035', T=7081.0000, F=0.0, /
&RAMP ID='CONE_38p10_050', T=0.0000, F=27.5, /
&RAMP ID='CONE_38p10_050', T=14.9000, F=109.8, /
&RAMP ID='CONE_38p10_050', T=29.8000, F=117.5, /
&RAMP ID='CONE_38p10_050', T=119.2000, F=84.5, /
&RAMP ID='CONE_38p10_050', T=193.7000, F=67.2, /
&RAMP ID='CONE_38p10_050', T=327.8000, F=54.2, /
&RAMP ID='CONE_38p10_050', T=584.0800, F=44.8, /
&RAMP ID='CONE_38p10_050', T=670.5000, F=46.1, /
&RAMP ID='CONE_38p10_050', T=789.7000, F=37.3, /
&RAMP ID='CONE_38p10_050', T=864.2000, F=35.6, /
&RAMP ID='CONE_38p10_050', T=983.4000, F=39.9, /
&RAMP ID='CONE_38p10_050', T=1057.9000, F=46.5, /
&RAMP ID='CONE_38p10_050', T=1168.1600, F=43.9, /
&RAMP ID='CONE_38p10_050', T=1251.6000, F=43.4, /
&RAMP ID='CONE_38p10_050', T=1519.8000, F=55.6, /
&RAMP ID='CONE_38p10_050', T=1752.2400, F=55.5, /
&RAMP ID='CONE_38p10_050', T=1951.9000, F=58.7, /
&RAMP ID='CONE_38p10_050', T=2086.0000, F=67.2, /
&RAMP ID='CONE_38p10_050', T=2220.1000, F=84.6, /
&RAMP ID='CONE_38p10_050', T=2249.9000, F=90.6, /
&RAMP ID='CONE_38p10_050', T=2279.7000, F=101.6, /
&RAMP ID='CONE_38p10_050', T=2336.3200, F=109.4, /
&RAMP ID='CONE_38p10_050', T=2518.1000, F=134.6, /
&RAMP ID='CONE_38p10_050', T=2533.0000, F=133.2, /
&RAMP ID='CONE_38p10_050', T=2577.7000, F=140.4, /
&RAMP ID='CONE_38p10_050', T=2637.3000, F=143.4, /
&RAMP ID='CONE_38p10_050', T=2771.4000, F=166.5, /
&RAMP ID='CONE_38p10_050', T=2920.4000, F=182.1, /
&RAMP ID='CONE_38p10_050', T=3009.8000, F=193.9, /
&RAMP ID='CONE_38p10_050', T=3084.3000, F=214.3, /
&RAMP ID='CONE_38p10_050', T=3143.9000, F=220.7, /
&RAMP ID='CONE_38p10_050', T=3158.8000, F=219.2, /
&RAMP ID='CONE_38p10_050', T=3248.2000, F=233.1, /
&RAMP ID='CONE_38p10_050', T=3278.0000, F=230.2, /
&RAMP ID='CONE_38p10_050', T=3322.7000, F=234.9, /
&RAMP ID='CONE_38p10_050', T=3471.7000, F=227.5, /
&RAMP ID='CONE_38p10_050', T=3504.4800, F=221.5, /
&RAMP ID='CONE_38p10_050', T=3888.9000, F=125.2, /
&RAMP ID='CONE_38p10_050', T=4088.5600, F=94.1, /
&RAMP ID='CONE_38p10_050', T=4335.9000, F=71.5, /
&RAMP ID='CONE_38p10_050', T=4672.6400, F=50.1, /
&RAMP ID='CONE_38p10_050', T=5095.8000, F=32.2, /
&RAMP ID='CONE_38p10_050', T=5256.7200, F=29.0, /
&RAMP ID='CONE_38p10_050', T=5840.8000, F=22.0, /
&RAMP ID='CONE_38p10_050', T=5841.8000, F=0.0, /
&RAMP ID='CONE_38p10_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_38p10_075', T=14.9000, F=44.2, /
&RAMP ID='CONE_38p10_075', T=29.8000, F=151.4, /
&RAMP ID='CONE_38p10_075', T=44.7000, F=167.4, /
&RAMP ID='CONE_38p10_075', T=59.6000, F=156.8, /
&RAMP ID='CONE_38p10_075', T=74.5000, F=139.6, /
&RAMP ID='CONE_38p10_075', T=104.3000, F=117.4, /
&RAMP ID='CONE_38p10_075', T=134.1000, F=99.5, /
&RAMP ID='CONE_38p10_075', T=178.8000, F=83.1, /
&RAMP ID='CONE_38p10_075', T=312.9000, F=61.7, /
&RAMP ID='CONE_38p10_075', T=426.1400, F=53.0, /
&RAMP ID='CONE_38p10_075', T=700.3000, F=47.0, /
&RAMP ID='CONE_38p10_075', T=852.2800, F=55.0, /
&RAMP ID='CONE_38p10_075', T=1117.5000, F=75.2, /
&RAMP ID='CONE_38p10_075', T=1278.4200, F=96.7, /
&RAMP ID='CONE_38p10_075', T=1341.0000, F=105.8, /
&RAMP ID='CONE_38p10_075', T=1519.8000, F=103.6, /
&RAMP ID='CONE_38p10_075', T=1549.6000, F=109.3, /
&RAMP ID='CONE_38p10_075', T=1639.0000, F=136.7, /
&RAMP ID='CONE_38p10_075', T=1704.5600, F=150.8, /
&RAMP ID='CONE_38p10_075', T=1758.2000, F=165.2, /
&RAMP ID='CONE_38p10_075', T=1817.8000, F=172.1, /
&RAMP ID='CONE_38p10_075', T=1877.4000, F=176.0, /
&RAMP ID='CONE_38p10_075', T=1922.1000, F=170.2, /
&RAMP ID='CONE_38p10_075', T=2011.5000, F=175.9, /
&RAMP ID='CONE_38p10_075', T=2071.1000, F=185.1, /
&RAMP ID='CONE_38p10_075', T=2130.7000, F=202.0, /
&RAMP ID='CONE_38p10_075', T=2309.5000, F=205.0, /
&RAMP ID='CONE_38p10_075', T=2354.2000, F=212.1, /
&RAMP ID='CONE_38p10_075', T=2413.8000, F=230.2, /
&RAMP ID='CONE_38p10_075', T=2533.0000, F=250.2, /
&RAMP ID='CONE_38p10_075', T=2556.8400, F=248.7, /
&RAMP ID='CONE_38p10_075', T=2607.5000, F=244.8, /
&RAMP ID='CONE_38p10_075', T=2667.1000, F=230.9, /
&RAMP ID='CONE_38p10_075', T=2756.5000, F=201.1, /
&RAMP ID='CONE_38p10_075', T=2816.1000, F=174.7, /
&RAMP ID='CONE_38p10_075', T=2875.7000, F=153.8, /
&RAMP ID='CONE_38p10_075', T=2982.9800, F=124.7, /
&RAMP ID='CONE_38p10_075', T=3173.7000, F=86.7, /
&RAMP ID='CONE_38p10_075', T=3409.1200, F=54.3, /
&RAMP ID='CONE_38p10_075', T=3590.9000, F=38.5, /
&RAMP ID='CONE_38p10_075', T=3835.2600, F=29.5, /
&RAMP ID='CONE_38p10_075', T=4261.4000, F=21.4, /
&RAMP ID='CONE_38p10_075', T=4262.4000, F=0.0, /
&SURF ID='SAMPLE-CONE_38p10_035_noign', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.03810000,0.01270000, /
&SURF ID='SAMPLE-CONE_38p10_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_38p10_050','CONE_38p10_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.03810000,0.03810000,THICKNESS(1:2)=0.03810000,0.01270000, /
&VENT ID='SAMPLE-CONE_38p10_035_noign', SURF_ID='SAMPLE-CONE_38p10_035_noign', XB=0.6000,0.7000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_38p10_035', SURF_ID='SAMPLE-CONE_38p10_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_38p10_035', /
&DEVC ID='WALL TEMPERATURE-CONE_38p10_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.6500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_38p10_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_38p10_035', /
&DEVC ID='TIGN-CONE_38p10_035', XYZ=0,0,0, SETPOINT=90.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_38p10_035', CTRL_ID='IGNITION-CTRL-CONE_38p10_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_38p10_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_38p10_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_38p10_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_38p10_050_noign', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.03810000,0.01270000, /
&SURF ID='SAMPLE-CONE_38p10_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_38p10_035','CONE_38p10_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.03810000,0.03810000,THICKNESS(1:2)=0.03810000,0.01270000, /
&VENT ID='SAMPLE-CONE_38p10_050_noign', SURF_ID='SAMPLE-CONE_38p10_050_noign', XB=0.7000,0.8000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_38p10_050', SURF_ID='SAMPLE-CONE_38p10_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_38p10_050', /
&DEVC ID='WALL TEMPERATURE-CONE_38p10_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.7500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_38p10_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_38p10_050', /
&DEVC ID='TIGN-CONE_38p10_050', XYZ=0,0,0, SETPOINT=59.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_38p10_050', CTRL_ID='IGNITION-CTRL-CONE_38p10_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_38p10_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_38p10_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_38p10_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_38p10_075_noign', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.03810000,0.01270000, /
&SURF ID='SAMPLE-CONE_38p10_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_38p10_035','CONE_38p10_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.03810000,0.03810000,THICKNESS(1:2)=0.03810000,0.01270000, /
&VENT ID='SAMPLE-CONE_38p10_075_noign', SURF_ID='SAMPLE-CONE_38p10_075_noign', XB=0.8000,0.9000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_38p10_075', SURF_ID='SAMPLE-CONE_38p10_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_38p10_075', /
&DEVC ID='WALL TEMPERATURE-CONE_38p10_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.8500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_38p10_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_38p10_075', /
&DEVC ID='TIGN-CONE_38p10_075', XYZ=0,0,0, SETPOINT=14.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_38p10_075', CTRL_ID='IGNITION-CTRL-CONE_38p10_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_38p10_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_38p10_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_38p10_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
