&HEAD CHID='RISE_RPPVC_PEF-04mm', /
&TIME DT=1., T_END=1809.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=5120.0, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=531.1, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_4p50_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_4p50_035', T=13.5000, F=33.2, /
&RAMP ID='CONE_4p50_035', T=27.0000, F=62.8, /
&RAMP ID='CONE_4p50_035', T=40.5000, F=80.8, /
&RAMP ID='CONE_4p50_035', T=54.0000, F=43.3, /
&RAMP ID='CONE_4p50_035', T=67.5000, F=9.7, /
&RAMP ID='CONE_4p50_035', T=81.0000, F=5.3, /
&RAMP ID='CONE_4p50_035', T=85.0500, F=6.0, /
&RAMP ID='CONE_4p50_035', T=121.5000, F=12.5, /
&RAMP ID='CONE_4p50_035', T=135.0000, F=25.2, /
&RAMP ID='CONE_4p50_035', T=148.5000, F=34.8, /
&RAMP ID='CONE_4p50_035', T=170.1000, F=35.8, /
&RAMP ID='CONE_4p50_035', T=175.5000, F=35.9, /
&RAMP ID='CONE_4p50_035', T=189.0000, F=32.7, /
&RAMP ID='CONE_4p50_035', T=216.0000, F=24.5, /
&RAMP ID='CONE_4p50_035', T=243.0000, F=20.9, /
&RAMP ID='CONE_4p50_035', T=255.1500, F=17.5, /
&RAMP ID='CONE_4p50_035', T=270.0000, F=16.3, /
&RAMP ID='CONE_4p50_035', T=340.2000, F=17.3, /
&RAMP ID='CONE_4p50_035', T=425.2500, F=17.5, /
&RAMP ID='CONE_4p50_035', T=510.3000, F=16.0, /
&RAMP ID='CONE_4p50_035', T=540.0000, F=16.5, /
&RAMP ID='CONE_4p50_035', T=595.3500, F=14.8, /
&RAMP ID='CONE_4p50_035', T=680.4000, F=14.1, /
&RAMP ID='CONE_4p50_035', T=765.4500, F=13.4, /
&RAMP ID='CONE_4p50_035', T=850.5000, F=12.2, /
&RAMP ID='CONE_4p50_035', T=851.5000, F=0.0, /
&RAMP ID='CONE_4p50_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_4p50_050', T=8.8000, F=17.2, /
&RAMP ID='CONE_4p50_050', T=17.6000, F=73.9, /
&RAMP ID='CONE_4p50_050', T=26.4000, F=71.7, /
&RAMP ID='CONE_4p50_050', T=35.2000, F=71.5, /
&RAMP ID='CONE_4p50_050', T=52.8000, F=93.8, /
&RAMP ID='CONE_4p50_050', T=61.6000, F=74.9, /
&RAMP ID='CONE_4p50_050', T=67.7600, F=44.7, /
&RAMP ID='CONE_4p50_050', T=70.4000, F=31.7, /
&RAMP ID='CONE_4p50_050', T=79.2000, F=21.7, /
&RAMP ID='CONE_4p50_050', T=88.0000, F=26.8, /
&RAMP ID='CONE_4p50_050', T=96.8000, F=40.6, /
&RAMP ID='CONE_4p50_050', T=105.6000, F=51.0, /
&RAMP ID='CONE_4p50_050', T=114.4000, F=63.3, /
&RAMP ID='CONE_4p50_050', T=123.2000, F=69.0, /
&RAMP ID='CONE_4p50_050', T=135.5200, F=64.2, /
&RAMP ID='CONE_4p50_050', T=158.4000, F=50.9, /
&RAMP ID='CONE_4p50_050', T=184.8000, F=31.0, /
&RAMP ID='CONE_4p50_050', T=193.6000, F=27.0, /
&RAMP ID='CONE_4p50_050', T=203.2800, F=25.1, /
&RAMP ID='CONE_4p50_050', T=271.0400, F=23.3, /
&RAMP ID='CONE_4p50_050', T=338.8000, F=21.7, /
&RAMP ID='CONE_4p50_050', T=406.5600, F=19.3, /
&RAMP ID='CONE_4p50_050', T=474.3200, F=17.9, /
&RAMP ID='CONE_4p50_050', T=542.0800, F=16.9, /
&RAMP ID='CONE_4p50_050', T=609.8400, F=16.0, /
&RAMP ID='CONE_4p50_050', T=677.6000, F=14.7, /
&RAMP ID='CONE_4p50_050', T=678.6000, F=0.0, /
&RAMP ID='CONE_4p50_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_4p50_075', T=6.4000, F=93.8, /
&RAMP ID='CONE_4p50_075', T=12.8000, F=109.4, /
&RAMP ID='CONE_4p50_075', T=25.6000, F=89.0, /
&RAMP ID='CONE_4p50_075', T=32.0000, F=84.3, /
&RAMP ID='CONE_4p50_075', T=38.4000, F=84.9, /
&RAMP ID='CONE_4p50_075', T=39.6800, F=86.8, /
&RAMP ID='CONE_4p50_075', T=44.8000, F=94.2, /
&RAMP ID='CONE_4p50_075', T=51.2000, F=106.2, /
&RAMP ID='CONE_4p50_075', T=57.6000, F=110.6, /
&RAMP ID='CONE_4p50_075', T=64.0000, F=92.3, /
&RAMP ID='CONE_4p50_075', T=70.4000, F=69.9, /
&RAMP ID='CONE_4p50_075', T=76.8000, F=57.2, /
&RAMP ID='CONE_4p50_075', T=79.3600, F=56.5, /
&RAMP ID='CONE_4p50_075', T=83.2000, F=55.5, /
&RAMP ID='CONE_4p50_075', T=96.0000, F=68.9, /
&RAMP ID='CONE_4p50_075', T=102.4000, F=70.9, /
&RAMP ID='CONE_4p50_075', T=119.0400, F=64.7, /
&RAMP ID='CONE_4p50_075', T=134.4000, F=55.7, /
&RAMP ID='CONE_4p50_075', T=147.2000, F=43.0, /
&RAMP ID='CONE_4p50_075', T=158.7200, F=34.1, /
&RAMP ID='CONE_4p50_075', T=172.8000, F=29.7, /
&RAMP ID='CONE_4p50_075', T=198.4000, F=29.5, /
&RAMP ID='CONE_4p50_075', T=224.0000, F=28.2, /
&RAMP ID='CONE_4p50_075', T=238.0800, F=29.6, /
&RAMP ID='CONE_4p50_075', T=277.7600, F=25.2, /
&RAMP ID='CONE_4p50_075', T=317.4400, F=22.2, /
&RAMP ID='CONE_4p50_075', T=357.1200, F=20.1, /
&RAMP ID='CONE_4p50_075', T=396.8000, F=19.0, /
&RAMP ID='CONE_4p50_075', T=397.8000, F=0.0, /
&SURF ID='SAMPLE-CONE_4p50_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p50_050','CONE_4p50_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.00450000,0.00450000,THICKNESS(1:2)=0.00450000,0.01270000, /
&OBST ID='SAMPLE-CONE_4p50_035', SURF_ID='SAMPLE-CONE_4p50_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_4p50_035', /
&DEVC ID='WALL TEMPERATURE-CONE_4p50_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_4p50_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p50_035', /
&DEVC ID='TIGN-CONE_4p50_035', XYZ=0,0,0, SETPOINT=54.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p50_035', CTRL_ID='IGNITION-CTRL-CONE_4p50_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_4p50_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_4p50_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p50_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_4p50_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p50_035','CONE_4p50_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.00450000,0.00450000,THICKNESS(1:2)=0.00450000,0.01270000, /
&OBST ID='SAMPLE-CONE_4p50_050', SURF_ID='SAMPLE-CONE_4p50_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_4p50_050', /
&DEVC ID='WALL TEMPERATURE-CONE_4p50_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_4p50_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p50_050', /
&DEVC ID='TIGN-CONE_4p50_050', XYZ=0,0,0, SETPOINT=17.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p50_050', CTRL_ID='IGNITION-CTRL-CONE_4p50_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_4p50_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_4p50_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p50_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_4p50_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p50_035','CONE_4p50_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.00450000,0.00450000,THICKNESS(1:2)=0.00450000,0.01270000, /
&OBST ID='SAMPLE-CONE_4p50_075', SURF_ID='SAMPLE-CONE_4p50_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_4p50_075', /
&DEVC ID='WALL TEMPERATURE-CONE_4p50_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_4p50_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p50_075', /
&DEVC ID='TIGN-CONE_4p50_075', XYZ=0,0,0, SETPOINT=6.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p50_075', CTRL_ID='IGNITION-CTRL-CONE_4p50_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_4p50_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_4p50_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p50_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
