&HEAD CHID='RISE_RPPVC_XLPE-17mm', /
&TIME DT=1., T_END=4103.8 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=18973.3, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=428.9, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_17p70_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_17p70_035', T=10.9000, F=42.0, /
&RAMP ID='CONE_17p70_035', T=21.8000, F=73.9, /
&RAMP ID='CONE_17p70_035', T=32.7000, F=62.0, /
&RAMP ID='CONE_17p70_035', T=43.6000, F=53.4, /
&RAMP ID='CONE_17p70_035', T=54.6000, F=54.5, /
&RAMP ID='CONE_17p70_035', T=65.5000, F=39.8, /
&RAMP ID='CONE_17p70_035', T=76.4000, F=36.3, /
&RAMP ID='CONE_17p70_035', T=87.3000, F=47.0, /
&RAMP ID='CONE_17p70_035', T=98.2000, F=48.2, /
&RAMP ID='CONE_17p70_035', T=109.1000, F=33.0, /
&RAMP ID='CONE_17p70_035', T=120.0000, F=18.4, /
&RAMP ID='CONE_17p70_035', T=131.0000, F=19.7, /
&RAMP ID='CONE_17p70_035', T=141.9000, F=34.9, /
&RAMP ID='CONE_17p70_035', T=152.8000, F=62.4, /
&RAMP ID='CONE_17p70_035', T=163.7000, F=79.8, /
&RAMP ID='CONE_17p70_035', T=174.6000, F=83.3, /
&RAMP ID='CONE_17p70_035', T=185.5000, F=82.6, /
&RAMP ID='CONE_17p70_035', T=196.4000, F=72.5, /
&RAMP ID='CONE_17p70_035', T=207.4000, F=43.4, /
&RAMP ID='CONE_17p70_035', T=218.3000, F=46.3, /
&RAMP ID='CONE_17p70_035', T=229.2000, F=46.1, /
&RAMP ID='CONE_17p70_035', T=240.1000, F=49.9, /
&RAMP ID='CONE_17p70_035', T=251.0000, F=56.9, /
&RAMP ID='CONE_17p70_035', T=261.9000, F=66.9, /
&RAMP ID='CONE_17p70_035', T=272.8000, F=57.0, /
&RAMP ID='CONE_17p70_035', T=283.8000, F=46.1, /
&RAMP ID='CONE_17p70_035', T=294.7000, F=34.7, /
&RAMP ID='CONE_17p70_035', T=305.6000, F=52.4, /
&RAMP ID='CONE_17p70_035', T=316.5000, F=65.4, /
&RAMP ID='CONE_17p70_035', T=327.4000, F=65.0, /
&RAMP ID='CONE_17p70_035', T=338.3000, F=63.9, /
&RAMP ID='CONE_17p70_035', T=349.2000, F=58.8, /
&RAMP ID='CONE_17p70_035', T=360.2000, F=44.9, /
&RAMP ID='CONE_17p70_035', T=371.1000, F=45.2, /
&RAMP ID='CONE_17p70_035', T=382.0000, F=46.7, /
&RAMP ID='CONE_17p70_035', T=392.9000, F=45.1, /
&RAMP ID='CONE_17p70_035', T=403.8000, F=43.7, /
&RAMP ID='CONE_17p70_035', T=414.7000, F=43.5, /
&RAMP ID='CONE_17p70_035', T=425.6000, F=44.0, /
&RAMP ID='CONE_17p70_035', T=436.6000, F=51.8, /
&RAMP ID='CONE_17p70_035', T=447.5000, F=50.7, /
&RAMP ID='CONE_17p70_035', T=458.4000, F=45.7, /
&RAMP ID='CONE_17p70_035', T=469.3000, F=38.6, /
&RAMP ID='CONE_17p70_035', T=480.2000, F=30.1, /
&RAMP ID='CONE_17p70_035', T=491.1000, F=27.8, /
&RAMP ID='CONE_17p70_035', T=502.0000, F=26.9, /
&RAMP ID='CONE_17p70_035', T=513.0000, F=25.8, /
&RAMP ID='CONE_17p70_035', T=523.9000, F=25.9, /
&RAMP ID='CONE_17p70_035', T=534.8000, F=24.5, /
&RAMP ID='CONE_17p70_035', T=545.7000, F=24.4, /
&RAMP ID='CONE_17p70_035', T=556.6000, F=24.3, /
&RAMP ID='CONE_17p70_035', T=567.5000, F=23.0, /
&RAMP ID='CONE_17p70_035', T=578.4000, F=21.5, /
&RAMP ID='CONE_17p70_035', T=589.4000, F=20.7, /
&RAMP ID='CONE_17p70_035', T=600.3000, F=20.0, /
&RAMP ID='CONE_17p70_035', T=611.2000, F=19.2, /
&RAMP ID='CONE_17p70_035', T=622.1000, F=17.9, /
&RAMP ID='CONE_17p70_035', T=633.0000, F=17.7, /
&RAMP ID='CONE_17p70_035', T=643.9000, F=18.1, /
&RAMP ID='CONE_17p70_035', T=654.8000, F=19.1, /
&RAMP ID='CONE_17p70_035', T=665.8000, F=19.5, /
&RAMP ID='CONE_17p70_035', T=676.7000, F=21.5, /
&RAMP ID='CONE_17p70_035', T=687.6000, F=18.3, /
&RAMP ID='CONE_17p70_035', T=698.5000, F=17.1, /
&RAMP ID='CONE_17p70_035', T=709.4000, F=17.9, /
&RAMP ID='CONE_17p70_035', T=720.3000, F=21.4, /
&RAMP ID='CONE_17p70_035', T=731.2000, F=17.2, /
&RAMP ID='CONE_17p70_035', T=742.2000, F=30.0, /
&RAMP ID='CONE_17p70_035', T=753.1000, F=46.4, /
&RAMP ID='CONE_17p70_035', T=764.0000, F=64.5, /
&RAMP ID='CONE_17p70_035', T=774.9000, F=73.3, /
&RAMP ID='CONE_17p70_035', T=785.8000, F=83.2, /
&RAMP ID='CONE_17p70_035', T=796.7000, F=92.1, /
&RAMP ID='CONE_17p70_035', T=807.6000, F=98.1, /
&RAMP ID='CONE_17p70_035', T=818.6000, F=100.1, /
&RAMP ID='CONE_17p70_035', T=829.5000, F=99.8, /
&RAMP ID='CONE_17p70_035', T=840.4000, F=101.1, /
&RAMP ID='CONE_17p70_035', T=851.3000, F=100.7, /
&RAMP ID='CONE_17p70_035', T=862.2000, F=105.6, /
&RAMP ID='CONE_17p70_035', T=873.1000, F=105.5, /
&RAMP ID='CONE_17p70_035', T=884.0000, F=104.2, /
&RAMP ID='CONE_17p70_035', T=895.0000, F=105.4, /
&RAMP ID='CONE_17p70_035', T=905.9000, F=106.7, /
&RAMP ID='CONE_17p70_035', T=916.8000, F=107.7, /
&RAMP ID='CONE_17p70_035', T=927.7000, F=108.7, /
&RAMP ID='CONE_17p70_035', T=938.6000, F=110.0, /
&RAMP ID='CONE_17p70_035', T=949.5000, F=109.5, /
&RAMP ID='CONE_17p70_035', T=960.4000, F=107.8, /
&RAMP ID='CONE_17p70_035', T=971.4000, F=99.6, /
&RAMP ID='CONE_17p70_035', T=982.3000, F=98.5, /
&RAMP ID='CONE_17p70_035', T=993.2000, F=101.6, /
&RAMP ID='CONE_17p70_035', T=1004.1000, F=108.0, /
&RAMP ID='CONE_17p70_035', T=1015.0000, F=113.2, /
&RAMP ID='CONE_17p70_035', T=1025.9000, F=117.7, /
&RAMP ID='CONE_17p70_035', T=1036.8000, F=127.0, /
&RAMP ID='CONE_17p70_035', T=1047.8000, F=134.7, /
&RAMP ID='CONE_17p70_035', T=1058.7000, F=142.5, /
&RAMP ID='CONE_17p70_035', T=1069.6000, F=148.6, /
&RAMP ID='CONE_17p70_035', T=1080.5000, F=155.6, /
&RAMP ID='CONE_17p70_035', T=1091.4000, F=164.0, /
&RAMP ID='CONE_17p70_035', T=1102.3000, F=175.1, /
&RAMP ID='CONE_17p70_035', T=1113.2000, F=188.8, /
&RAMP ID='CONE_17p70_035', T=1124.2000, F=202.6, /
&RAMP ID='CONE_17p70_035', T=1135.1000, F=220.3, /
&RAMP ID='CONE_17p70_035', T=1146.0000, F=240.1, /
&RAMP ID='CONE_17p70_035', T=1156.9000, F=256.8, /
&RAMP ID='CONE_17p70_035', T=1167.8000, F=274.6, /
&RAMP ID='CONE_17p70_035', T=1178.7000, F=283.9, /
&RAMP ID='CONE_17p70_035', T=1189.6000, F=292.8, /
&RAMP ID='CONE_17p70_035', T=1200.6000, F=284.3, /
&RAMP ID='CONE_17p70_035', T=1211.5000, F=278.2, /
&RAMP ID='CONE_17p70_035', T=1222.4000, F=266.1, /
&RAMP ID='CONE_17p70_035', T=1233.3000, F=260.9, /
&RAMP ID='CONE_17p70_035', T=1244.2000, F=249.3, /
&RAMP ID='CONE_17p70_035', T=1255.1000, F=244.4, /
&RAMP ID='CONE_17p70_035', T=1266.0000, F=238.5, /
&RAMP ID='CONE_17p70_035', T=1277.0000, F=231.8, /
&RAMP ID='CONE_17p70_035', T=1287.9000, F=230.0, /
&RAMP ID='CONE_17p70_035', T=1298.8000, F=226.1, /
&RAMP ID='CONE_17p70_035', T=1309.7000, F=223.2, /
&RAMP ID='CONE_17p70_035', T=1320.6000, F=220.6, /
&RAMP ID='CONE_17p70_035', T=1331.5000, F=217.0, /
&RAMP ID='CONE_17p70_035', T=1342.4000, F=214.0, /
&RAMP ID='CONE_17p70_035', T=1353.4000, F=208.7, /
&RAMP ID='CONE_17p70_035', T=1364.3000, F=203.1, /
&RAMP ID='CONE_17p70_035', T=1375.2000, F=194.0, /
&RAMP ID='CONE_17p70_035', T=1386.1000, F=187.0, /
&RAMP ID='CONE_17p70_035', T=1397.0000, F=178.3, /
&RAMP ID='CONE_17p70_035', T=1407.9000, F=165.5, /
&RAMP ID='CONE_17p70_035', T=1418.8000, F=155.1, /
&RAMP ID='CONE_17p70_035', T=1429.8000, F=138.2, /
&RAMP ID='CONE_17p70_035', T=1440.7000, F=124.6, /
&RAMP ID='CONE_17p70_035', T=1451.6000, F=113.0, /
&RAMP ID='CONE_17p70_035', T=1462.5000, F=101.2, /
&RAMP ID='CONE_17p70_035', T=1473.4000, F=91.5, /
&RAMP ID='CONE_17p70_035', T=1484.3000, F=82.6, /
&RAMP ID='CONE_17p70_035', T=1495.2000, F=74.1, /
&RAMP ID='CONE_17p70_035', T=1506.2000, F=66.1, /
&RAMP ID='CONE_17p70_035', T=1517.1000, F=59.9, /
&RAMP ID='CONE_17p70_035', T=1528.0000, F=51.7, /
&RAMP ID='CONE_17p70_035', T=1538.9000, F=45.7, /
&RAMP ID='CONE_17p70_035', T=1549.8000, F=40.7, /
&RAMP ID='CONE_17p70_035', T=1560.7000, F=37.3, /
&RAMP ID='CONE_17p70_035', T=1571.6000, F=34.3, /
&RAMP ID='CONE_17p70_035', T=1582.6000, F=31.0, /
&RAMP ID='CONE_17p70_035', T=1593.5000, F=28.9, /
&RAMP ID='CONE_17p70_035', T=1604.4000, F=28.6, /
&RAMP ID='CONE_17p70_035', T=1615.3000, F=27.5, /
&RAMP ID='CONE_17p70_035', T=1626.2000, F=26.5, /
&RAMP ID='CONE_17p70_035', T=1637.1000, F=25.6, /
&RAMP ID='CONE_17p70_035', T=1648.0000, F=24.8, /
&RAMP ID='CONE_17p70_035', T=1659.0000, F=23.6, /
&RAMP ID='CONE_17p70_035', T=1669.9000, F=23.1, /
&RAMP ID='CONE_17p70_035', T=1680.8000, F=22.3, /
&RAMP ID='CONE_17p70_035', T=1691.7000, F=21.8, /
&RAMP ID='CONE_17p70_035', T=1702.6000, F=21.1, /
&RAMP ID='CONE_17p70_035', T=1713.5000, F=20.8, /
&RAMP ID='CONE_17p70_035', T=1724.4000, F=20.4, /
&RAMP ID='CONE_17p70_035', T=1735.4000, F=19.8, /
&RAMP ID='CONE_17p70_035', T=1746.3000, F=19.5, /
&RAMP ID='CONE_17p70_035', T=1757.2000, F=19.3, /
&RAMP ID='CONE_17p70_035', T=1768.1000, F=18.4, /
&RAMP ID='CONE_17p70_035', T=1769.1000, F=0.0, /
&RAMP ID='CONE_17p70_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_17p70_050', T=14.9000, F=59.7, /
&RAMP ID='CONE_17p70_050', T=29.8000, F=91.5, /
&RAMP ID='CONE_17p70_050', T=44.7000, F=89.5, /
&RAMP ID='CONE_17p70_050', T=59.6000, F=92.9, /
&RAMP ID='CONE_17p70_050', T=74.5000, F=88.8, /
&RAMP ID='CONE_17p70_050', T=89.4000, F=88.0, /
&RAMP ID='CONE_17p70_050', T=104.3000, F=88.7, /
&RAMP ID='CONE_17p70_050', T=119.2000, F=75.6, /
&RAMP ID='CONE_17p70_050', T=134.1000, F=98.3, /
&RAMP ID='CONE_17p70_050', T=149.0000, F=80.2, /
&RAMP ID='CONE_17p70_050', T=163.9000, F=74.8, /
&RAMP ID='CONE_17p70_050', T=178.8000, F=80.3, /
&RAMP ID='CONE_17p70_050', T=193.7000, F=97.1, /
&RAMP ID='CONE_17p70_050', T=208.6000, F=113.9, /
&RAMP ID='CONE_17p70_050', T=223.5000, F=120.3, /
&RAMP ID='CONE_17p70_050', T=238.4000, F=111.0, /
&RAMP ID='CONE_17p70_050', T=253.3000, F=95.2, /
&RAMP ID='CONE_17p70_050', T=268.2000, F=86.6, /
&RAMP ID='CONE_17p70_050', T=283.1000, F=94.0, /
&RAMP ID='CONE_17p70_050', T=298.0000, F=108.3, /
&RAMP ID='CONE_17p70_050', T=312.9000, F=108.6, /
&RAMP ID='CONE_17p70_050', T=327.8000, F=122.6, /
&RAMP ID='CONE_17p70_050', T=342.7000, F=132.3, /
&RAMP ID='CONE_17p70_050', T=357.6000, F=133.6, /
&RAMP ID='CONE_17p70_050', T=372.5000, F=128.3, /
&RAMP ID='CONE_17p70_050', T=387.4000, F=123.2, /
&RAMP ID='CONE_17p70_050', T=402.3000, F=116.3, /
&RAMP ID='CONE_17p70_050', T=417.2000, F=116.9, /
&RAMP ID='CONE_17p70_050', T=432.1000, F=118.0, /
&RAMP ID='CONE_17p70_050', T=447.0000, F=121.2, /
&RAMP ID='CONE_17p70_050', T=461.9000, F=126.3, /
&RAMP ID='CONE_17p70_050', T=476.8000, F=131.0, /
&RAMP ID='CONE_17p70_050', T=491.7000, F=140.1, /
&RAMP ID='CONE_17p70_050', T=506.6000, F=148.1, /
&RAMP ID='CONE_17p70_050', T=521.5000, F=151.9, /
&RAMP ID='CONE_17p70_050', T=536.4000, F=158.7, /
&RAMP ID='CONE_17p70_050', T=551.3000, F=156.3, /
&RAMP ID='CONE_17p70_050', T=566.2000, F=147.2, /
&RAMP ID='CONE_17p70_050', T=581.1000, F=131.7, /
&RAMP ID='CONE_17p70_050', T=596.0000, F=135.1, /
&RAMP ID='CONE_17p70_050', T=610.9000, F=132.2, /
&RAMP ID='CONE_17p70_050', T=625.8000, F=130.3, /
&RAMP ID='CONE_17p70_050', T=640.7000, F=130.5, /
&RAMP ID='CONE_17p70_050', T=655.6000, F=134.0, /
&RAMP ID='CONE_17p70_050', T=670.5000, F=147.8, /
&RAMP ID='CONE_17p70_050', T=685.4000, F=152.2, /
&RAMP ID='CONE_17p70_050', T=700.3000, F=165.6, /
&RAMP ID='CONE_17p70_050', T=715.2000, F=169.5, /
&RAMP ID='CONE_17p70_050', T=730.0000, F=173.5, /
&RAMP ID='CONE_17p70_050', T=744.9000, F=186.0, /
&RAMP ID='CONE_17p70_050', T=759.8000, F=202.9, /
&RAMP ID='CONE_17p70_050', T=774.7000, F=229.9, /
&RAMP ID='CONE_17p70_050', T=789.6000, F=261.4, /
&RAMP ID='CONE_17p70_050', T=804.5000, F=291.6, /
&RAMP ID='CONE_17p70_050', T=819.4000, F=313.2, /
&RAMP ID='CONE_17p70_050', T=834.3000, F=328.2, /
&RAMP ID='CONE_17p70_050', T=849.2000, F=337.5, /
&RAMP ID='CONE_17p70_050', T=864.1000, F=335.3, /
&RAMP ID='CONE_17p70_050', T=879.0000, F=330.8, /
&RAMP ID='CONE_17p70_050', T=893.9000, F=324.8, /
&RAMP ID='CONE_17p70_050', T=908.8000, F=318.7, /
&RAMP ID='CONE_17p70_050', T=923.7000, F=305.0, /
&RAMP ID='CONE_17p70_050', T=938.6000, F=279.6, /
&RAMP ID='CONE_17p70_050', T=953.5000, F=251.4, /
&RAMP ID='CONE_17p70_050', T=968.4000, F=220.2, /
&RAMP ID='CONE_17p70_050', T=983.3000, F=181.0, /
&RAMP ID='CONE_17p70_050', T=998.2000, F=143.8, /
&RAMP ID='CONE_17p70_050', T=1013.1000, F=107.4, /
&RAMP ID='CONE_17p70_050', T=1028.0000, F=82.1, /
&RAMP ID='CONE_17p70_050', T=1042.9000, F=61.7, /
&RAMP ID='CONE_17p70_050', T=1057.8000, F=48.3, /
&RAMP ID='CONE_17p70_050', T=1072.7000, F=40.4, /
&RAMP ID='CONE_17p70_050', T=1087.6000, F=35.4, /
&RAMP ID='CONE_17p70_050', T=1102.5000, F=32.6, /
&RAMP ID='CONE_17p70_050', T=1117.4000, F=31.0, /
&RAMP ID='CONE_17p70_050', T=1132.3000, F=28.1, /
&RAMP ID='CONE_17p70_050', T=1147.2000, F=26.4, /
&RAMP ID='CONE_17p70_050', T=1162.1000, F=25.5, /
&RAMP ID='CONE_17p70_050', T=1177.0000, F=24.3, /
&RAMP ID='CONE_17p70_050', T=1191.9000, F=23.7, /
&RAMP ID='CONE_17p70_050', T=1206.8000, F=21.9, /
&RAMP ID='CONE_17p70_050', T=1221.7000, F=21.1, /
&RAMP ID='CONE_17p70_050', T=1236.6000, F=19.3, /
&RAMP ID='CONE_17p70_050', T=1251.5000, F=19.0, /
&RAMP ID='CONE_17p70_050', T=1266.4000, F=18.0, /
&RAMP ID='CONE_17p70_050', T=1281.3000, F=17.6, /
&RAMP ID='CONE_17p70_050', T=1296.2000, F=17.2, /
&RAMP ID='CONE_17p70_050', T=1311.1000, F=16.7, /
&RAMP ID='CONE_17p70_050', T=1326.0000, F=16.3, /
&RAMP ID='CONE_17p70_050', T=1340.9000, F=15.5, /
&RAMP ID='CONE_17p70_050', T=1355.8000, F=15.4, /
&RAMP ID='CONE_17p70_050', T=1370.7000, F=14.7, /
&RAMP ID='CONE_17p70_050', T=1385.6000, F=14.9, /
&RAMP ID='CONE_17p70_050', T=1400.5000, F=14.0, /
&RAMP ID='CONE_17p70_050', T=1415.4000, F=13.6, /
&RAMP ID='CONE_17p70_050', T=1430.3000, F=13.4, /
&RAMP ID='CONE_17p70_050', T=1445.2000, F=13.4, /
&RAMP ID='CONE_17p70_050', T=1460.1000, F=13.1, /
&RAMP ID='CONE_17p70_050', T=1461.1000, F=0.0, /
&RAMP ID='CONE_17p70_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_17p70_075', T=14.9000, F=79.5, /
&RAMP ID='CONE_17p70_075', T=29.8000, F=129.8, /
&RAMP ID='CONE_17p70_075', T=44.8000, F=52.0, /
&RAMP ID='CONE_17p70_075', T=59.7000, F=37.6, /
&RAMP ID='CONE_17p70_075', T=74.6000, F=113.9, /
&RAMP ID='CONE_17p70_075', T=89.5000, F=117.6, /
&RAMP ID='CONE_17p70_075', T=104.5000, F=114.3, /
&RAMP ID='CONE_17p70_075', T=119.4000, F=110.8, /
&RAMP ID='CONE_17p70_075', T=134.3000, F=108.8, /
&RAMP ID='CONE_17p70_075', T=149.2000, F=109.2, /
&RAMP ID='CONE_17p70_075', T=164.1000, F=110.2, /
&RAMP ID='CONE_17p70_075', T=179.1000, F=108.0, /
&RAMP ID='CONE_17p70_075', T=194.0000, F=105.9, /
&RAMP ID='CONE_17p70_075', T=208.9000, F=100.8, /
&RAMP ID='CONE_17p70_075', T=223.8000, F=95.6, /
&RAMP ID='CONE_17p70_075', T=238.8000, F=93.0, /
&RAMP ID='CONE_17p70_075', T=253.7000, F=99.8, /
&RAMP ID='CONE_17p70_075', T=268.6000, F=107.8, /
&RAMP ID='CONE_17p70_075', T=283.5000, F=116.1, /
&RAMP ID='CONE_17p70_075', T=298.4000, F=119.8, /
&RAMP ID='CONE_17p70_075', T=313.4000, F=120.2, /
&RAMP ID='CONE_17p70_075', T=328.3000, F=117.1, /
&RAMP ID='CONE_17p70_075', T=343.2000, F=123.6, /
&RAMP ID='CONE_17p70_075', T=358.1000, F=131.8, /
&RAMP ID='CONE_17p70_075', T=373.0000, F=142.2, /
&RAMP ID='CONE_17p70_075', T=388.0000, F=149.4, /
&RAMP ID='CONE_17p70_075', T=402.9000, F=158.2, /
&RAMP ID='CONE_17p70_075', T=417.8000, F=164.3, /
&RAMP ID='CONE_17p70_075', T=432.7000, F=166.8, /
&RAMP ID='CONE_17p70_075', T=447.7000, F=170.9, /
&RAMP ID='CONE_17p70_075', T=462.6000, F=172.1, /
&RAMP ID='CONE_17p70_075', T=477.5000, F=168.6, /
&RAMP ID='CONE_17p70_075', T=492.4000, F=163.0, /
&RAMP ID='CONE_17p70_075', T=507.3000, F=158.7, /
&RAMP ID='CONE_17p70_075', T=522.3000, F=155.5, /
&RAMP ID='CONE_17p70_075', T=537.2000, F=157.7, /
&RAMP ID='CONE_17p70_075', T=552.1000, F=158.3, /
&RAMP ID='CONE_17p70_075', T=567.0000, F=166.6, /
&RAMP ID='CONE_17p70_075', T=582.0000, F=179.7, /
&RAMP ID='CONE_17p70_075', T=596.9000, F=204.1, /
&RAMP ID='CONE_17p70_075', T=611.8000, F=234.0, /
&RAMP ID='CONE_17p70_075', T=626.7000, F=274.7, /
&RAMP ID='CONE_17p70_075', T=641.6000, F=308.1, /
&RAMP ID='CONE_17p70_075', T=656.6000, F=318.7, /
&RAMP ID='CONE_17p70_075', T=671.5000, F=333.9, /
&RAMP ID='CONE_17p70_075', T=686.4000, F=347.7, /
&RAMP ID='CONE_17p70_075', T=701.3000, F=356.0, /
&RAMP ID='CONE_17p70_075', T=716.2000, F=340.0, /
&RAMP ID='CONE_17p70_075', T=731.2000, F=318.7, /
&RAMP ID='CONE_17p70_075', T=746.1000, F=303.0, /
&RAMP ID='CONE_17p70_075', T=761.0000, F=288.1, /
&RAMP ID='CONE_17p70_075', T=775.9000, F=271.1, /
&RAMP ID='CONE_17p70_075', T=790.9000, F=253.7, /
&RAMP ID='CONE_17p70_075', T=805.8000, F=227.2, /
&RAMP ID='CONE_17p70_075', T=820.7000, F=191.2, /
&RAMP ID='CONE_17p70_075', T=835.6000, F=156.3, /
&RAMP ID='CONE_17p70_075', T=850.5000, F=121.8, /
&RAMP ID='CONE_17p70_075', T=865.5000, F=95.6, /
&RAMP ID='CONE_17p70_075', T=880.4000, F=73.8, /
&RAMP ID='CONE_17p70_075', T=895.3000, F=58.6, /
&RAMP ID='CONE_17p70_075', T=910.2000, F=48.8, /
&RAMP ID='CONE_17p70_075', T=925.2000, F=43.4, /
&RAMP ID='CONE_17p70_075', T=940.1000, F=39.8, /
&RAMP ID='CONE_17p70_075', T=955.0000, F=37.1, /
&RAMP ID='CONE_17p70_075', T=969.9000, F=34.9, /
&RAMP ID='CONE_17p70_075', T=984.8000, F=31.6, /
&RAMP ID='CONE_17p70_075', T=999.8000, F=29.5, /
&RAMP ID='CONE_17p70_075', T=1014.7000, F=27.9, /
&RAMP ID='CONE_17p70_075', T=1029.6000, F=26.0, /
&RAMP ID='CONE_17p70_075', T=1044.5000, F=25.1, /
&RAMP ID='CONE_17p70_075', T=1059.5000, F=23.5, /
&RAMP ID='CONE_17p70_075', T=1074.4000, F=22.4, /
&RAMP ID='CONE_17p70_075', T=1089.3000, F=21.4, /
&RAMP ID='CONE_17p70_075', T=1104.2000, F=20.6, /
&RAMP ID='CONE_17p70_075', T=1119.1000, F=20.1, /
&RAMP ID='CONE_17p70_075', T=1134.1000, F=19.1, /
&RAMP ID='CONE_17p70_075', T=1149.0000, F=18.4, /
&RAMP ID='CONE_17p70_075', T=1163.9000, F=17.8, /
&RAMP ID='CONE_17p70_075', T=1178.8000, F=17.3, /
&RAMP ID='CONE_17p70_075', T=1193.8000, F=16.7, /
&RAMP ID='CONE_17p70_075', T=1208.7000, F=16.3, /
&RAMP ID='CONE_17p70_075', T=1223.6000, F=15.4, /
&RAMP ID='CONE_17p70_075', T=1238.5000, F=15.1, /
&RAMP ID='CONE_17p70_075', T=1253.4000, F=14.7, /
&RAMP ID='CONE_17p70_075', T=1268.4000, F=14.0, /
&RAMP ID='CONE_17p70_075', T=1283.3000, F=13.5, /
&RAMP ID='CONE_17p70_075', T=1298.2000, F=13.3, /
&RAMP ID='CONE_17p70_075', T=1313.1000, F=13.1, /
&RAMP ID='CONE_17p70_075', T=1328.0000, F=12.2, /
&RAMP ID='CONE_17p70_075', T=1343.0000, F=12.0, /
&RAMP ID='CONE_17p70_075', T=1357.9000, F=11.7, /
&RAMP ID='CONE_17p70_075', T=1372.8000, F=11.5, /
&RAMP ID='CONE_17p70_075', T=1387.7000, F=11.2, /
&RAMP ID='CONE_17p70_075', T=1402.7000, F=11.0, /
&RAMP ID='CONE_17p70_075', T=1417.6000, F=10.5, /
&RAMP ID='CONE_17p70_075', T=1432.5000, F=10.4, /
&RAMP ID='CONE_17p70_075', T=1447.4000, F=10.4, /
&RAMP ID='CONE_17p70_075', T=1462.3000, F=10.3, /
&RAMP ID='CONE_17p70_075', T=1477.3000, F=10.4, /
&RAMP ID='CONE_17p70_075', T=1492.2000, F=9.5, /
&RAMP ID='CONE_17p70_075', T=1507.1000, F=9.6, /
&RAMP ID='CONE_17p70_075', T=1522.0000, F=9.1, /
&RAMP ID='CONE_17p70_075', T=1537.0000, F=9.0, /
&RAMP ID='CONE_17p70_075', T=1551.9000, F=8.8, /
&RAMP ID='CONE_17p70_075', T=1566.8000, F=8.9, /
&RAMP ID='CONE_17p70_075', T=1581.7000, F=8.6, /
&RAMP ID='CONE_17p70_075', T=1596.6000, F=8.3, /
&RAMP ID='CONE_17p70_075', T=1611.6000, F=8.2, /
&RAMP ID='CONE_17p70_075', T=1626.5000, F=7.9, /
&RAMP ID='CONE_17p70_075', T=1641.4000, F=7.8, /
&RAMP ID='CONE_17p70_075', T=1656.3000, F=7.3, /
&RAMP ID='CONE_17p70_075', T=1671.2000, F=7.8, /
&RAMP ID='CONE_17p70_075', T=1686.2000, F=7.1, /
&RAMP ID='CONE_17p70_075', T=1701.1000, F=7.4, /
&RAMP ID='CONE_17p70_075', T=1716.0000, F=7.7, /
&RAMP ID='CONE_17p70_075', T=1730.9000, F=7.0, /
&RAMP ID='CONE_17p70_075', T=1745.9000, F=6.9, /
&RAMP ID='CONE_17p70_075', T=1760.8000, F=6.7, /
&RAMP ID='CONE_17p70_075', T=1775.7000, F=6.6, /
&RAMP ID='CONE_17p70_075', T=1790.6000, F=6.4, /
&RAMP ID='CONE_17p70_075', T=1805.5000, F=6.6, /
&RAMP ID='CONE_17p70_075', T=1820.5000, F=6.5, /
&RAMP ID='CONE_17p70_075', T=1835.4000, F=6.7, /
&RAMP ID='CONE_17p70_075', T=1850.3000, F=6.4, /
&RAMP ID='CONE_17p70_075', T=1865.2000, F=6.0, /
&RAMP ID='CONE_17p70_075', T=1880.2000, F=6.3, /
&RAMP ID='CONE_17p70_075', T=1895.1000, F=5.8, /
&RAMP ID='CONE_17p70_075', T=1910.0000, F=5.9, /
&RAMP ID='CONE_17p70_075', T=1911.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_17p70_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_17p70_050','CONE_17p70_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.01770000,0.01770000,THICKNESS(1:2)=0.01770000,0.01270000, /
&OBST ID='SAMPLE-CONE_17p70_035', SURF_ID='SAMPLE-CONE_17p70_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_17p70_035', /
&DEVC ID='WALL TEMPERATURE-CONE_17p70_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_17p70_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_17p70_035', /
&DEVC ID='TIGN-CONE_17p70_035', XYZ=0,0,0, SETPOINT=141.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_17p70_035', CTRL_ID='IGNITION-CTRL-CONE_17p70_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_17p70_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_17p70_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_17p70_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_17p70_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_17p70_035','CONE_17p70_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.01770000,0.01770000,THICKNESS(1:2)=0.01770000,0.01270000, /
&OBST ID='SAMPLE-CONE_17p70_050', SURF_ID='SAMPLE-CONE_17p70_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_17p70_050', /
&DEVC ID='WALL TEMPERATURE-CONE_17p70_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_17p70_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_17p70_050', /
&DEVC ID='TIGN-CONE_17p70_050', XYZ=0,0,0, SETPOINT=14.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_17p70_050', CTRL_ID='IGNITION-CTRL-CONE_17p70_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_17p70_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_17p70_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_17p70_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_17p70_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_17p70_035','CONE_17p70_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.01770000,0.01770000,THICKNESS(1:2)=0.01770000,0.01270000, /
&OBST ID='SAMPLE-CONE_17p70_075', SURF_ID='SAMPLE-CONE_17p70_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_17p70_075', /
&DEVC ID='WALL TEMPERATURE-CONE_17p70_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_17p70_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_17p70_075', /
&DEVC ID='TIGN-CONE_17p70_075', XYZ=0,0,0, SETPOINT=0.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_17p70_075', CTRL_ID='IGNITION-CTRL-CONE_17p70_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_17p70_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_17p70_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_17p70_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
