&HEAD CHID='RISE_RPPVC_XLPE-22mm', /
&TIME DT=1., T_END=6429.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=18973.3, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=428.9, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_22p50_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_22p50_035', T=15.0000, F=47.9, /
&RAMP ID='CONE_22p50_035', T=29.9000, F=45.7, /
&RAMP ID='CONE_22p50_035', T=44.9000, F=48.4, /
&RAMP ID='CONE_22p50_035', T=59.8000, F=40.0, /
&RAMP ID='CONE_22p50_035', T=74.8000, F=31.2, /
&RAMP ID='CONE_22p50_035', T=89.7000, F=10.3, /
&RAMP ID='CONE_22p50_035', T=104.7000, F=12.5, /
&RAMP ID='CONE_22p50_035', T=119.6000, F=9.7, /
&RAMP ID='CONE_22p50_035', T=134.6000, F=11.9, /
&RAMP ID='CONE_22p50_035', T=149.5000, F=10.8, /
&RAMP ID='CONE_22p50_035', T=164.5000, F=12.1, /
&RAMP ID='CONE_22p50_035', T=179.4000, F=12.8, /
&RAMP ID='CONE_22p50_035', T=194.4000, F=10.6, /
&RAMP ID='CONE_22p50_035', T=209.3000, F=14.1, /
&RAMP ID='CONE_22p50_035', T=224.3000, F=19.7, /
&RAMP ID='CONE_22p50_035', T=239.2000, F=19.7, /
&RAMP ID='CONE_22p50_035', T=254.2000, F=23.4, /
&RAMP ID='CONE_22p50_035', T=269.1000, F=27.3, /
&RAMP ID='CONE_22p50_035', T=284.1000, F=25.9, /
&RAMP ID='CONE_22p50_035', T=299.0000, F=26.4, /
&RAMP ID='CONE_22p50_035', T=314.0000, F=18.0, /
&RAMP ID='CONE_22p50_035', T=328.9000, F=15.0, /
&RAMP ID='CONE_22p50_035', T=343.9000, F=15.1, /
&RAMP ID='CONE_22p50_035', T=358.8000, F=14.8, /
&RAMP ID='CONE_22p50_035', T=373.8000, F=14.6, /
&RAMP ID='CONE_22p50_035', T=388.7000, F=14.1, /
&RAMP ID='CONE_22p50_035', T=403.7000, F=15.1, /
&RAMP ID='CONE_22p50_035', T=418.6000, F=14.0, /
&RAMP ID='CONE_22p50_035', T=433.6000, F=15.3, /
&RAMP ID='CONE_22p50_035', T=448.5000, F=15.6, /
&RAMP ID='CONE_22p50_035', T=463.5000, F=17.7, /
&RAMP ID='CONE_22p50_035', T=478.5000, F=21.7, /
&RAMP ID='CONE_22p50_035', T=493.4000, F=24.0, /
&RAMP ID='CONE_22p50_035', T=508.4000, F=26.1, /
&RAMP ID='CONE_22p50_035', T=523.3000, F=16.5, /
&RAMP ID='CONE_22p50_035', T=538.3000, F=18.9, /
&RAMP ID='CONE_22p50_035', T=553.2000, F=24.0, /
&RAMP ID='CONE_22p50_035', T=568.2000, F=26.2, /
&RAMP ID='CONE_22p50_035', T=583.1000, F=23.4, /
&RAMP ID='CONE_22p50_035', T=598.1000, F=28.5, /
&RAMP ID='CONE_22p50_035', T=613.0000, F=40.3, /
&RAMP ID='CONE_22p50_035', T=628.0000, F=45.5, /
&RAMP ID='CONE_22p50_035', T=642.9000, F=51.7, /
&RAMP ID='CONE_22p50_035', T=657.9000, F=55.8, /
&RAMP ID='CONE_22p50_035', T=672.8000, F=60.3, /
&RAMP ID='CONE_22p50_035', T=687.8000, F=67.8, /
&RAMP ID='CONE_22p50_035', T=702.7000, F=76.0, /
&RAMP ID='CONE_22p50_035', T=717.7000, F=77.3, /
&RAMP ID='CONE_22p50_035', T=732.6000, F=79.4, /
&RAMP ID='CONE_22p50_035', T=747.6000, F=86.0, /
&RAMP ID='CONE_22p50_035', T=762.5000, F=84.8, /
&RAMP ID='CONE_22p50_035', T=777.5000, F=87.2, /
&RAMP ID='CONE_22p50_035', T=792.4000, F=85.0, /
&RAMP ID='CONE_22p50_035', T=807.4000, F=76.5, /
&RAMP ID='CONE_22p50_035', T=822.3000, F=65.7, /
&RAMP ID='CONE_22p50_035', T=837.3000, F=53.3, /
&RAMP ID='CONE_22p50_035', T=852.2000, F=45.8, /
&RAMP ID='CONE_22p50_035', T=867.2000, F=43.3, /
&RAMP ID='CONE_22p50_035', T=882.1000, F=27.8, /
&RAMP ID='CONE_22p50_035', T=897.1000, F=22.4, /
&RAMP ID='CONE_22p50_035', T=912.0000, F=21.5, /
&RAMP ID='CONE_22p50_035', T=927.0000, F=22.5, /
&RAMP ID='CONE_22p50_035', T=941.9000, F=15.2, /
&RAMP ID='CONE_22p50_035', T=956.9000, F=15.1, /
&RAMP ID='CONE_22p50_035', T=971.8000, F=11.5, /
&RAMP ID='CONE_22p50_035', T=986.8000, F=10.7, /
&RAMP ID='CONE_22p50_035', T=1001.7000, F=10.3, /
&RAMP ID='CONE_22p50_035', T=1016.7000, F=9.8, /
&RAMP ID='CONE_22p50_035', T=1031.6000, F=8.6, /
&RAMP ID='CONE_22p50_035', T=1046.6000, F=8.4, /
&RAMP ID='CONE_22p50_035', T=1061.5000, F=7.8, /
&RAMP ID='CONE_22p50_035', T=1076.5000, F=7.4, /
&RAMP ID='CONE_22p50_035', T=1091.5000, F=7.4, /
&RAMP ID='CONE_22p50_035', T=1106.4000, F=6.6, /
&RAMP ID='CONE_22p50_035', T=1121.4000, F=6.2, /
&RAMP ID='CONE_22p50_035', T=1136.3000, F=6.1, /
&RAMP ID='CONE_22p50_035', T=1151.3000, F=6.7, /
&RAMP ID='CONE_22p50_035', T=1166.2000, F=7.2, /
&RAMP ID='CONE_22p50_035', T=1181.2000, F=5.9, /
&RAMP ID='CONE_22p50_035', T=1196.1000, F=6.8, /
&RAMP ID='CONE_22p50_035', T=1211.1000, F=5.6, /
&RAMP ID='CONE_22p50_035', T=1226.0000, F=6.0, /
&RAMP ID='CONE_22p50_035', T=1241.0000, F=5.7, /
&RAMP ID='CONE_22p50_035', T=1255.9000, F=5.2, /
&RAMP ID='CONE_22p50_035', T=1270.9000, F=5.0, /
&RAMP ID='CONE_22p50_035', T=1285.8000, F=5.6, /
&RAMP ID='CONE_22p50_035', T=1300.8000, F=5.4, /
&RAMP ID='CONE_22p50_035', T=1315.7000, F=4.9, /
&RAMP ID='CONE_22p50_035', T=1330.7000, F=6.1, /
&RAMP ID='CONE_22p50_035', T=1345.6000, F=5.2, /
&RAMP ID='CONE_22p50_035', T=1360.6000, F=6.2, /
&RAMP ID='CONE_22p50_035', T=1375.5000, F=5.5, /
&RAMP ID='CONE_22p50_035', T=1390.5000, F=6.6, /
&RAMP ID='CONE_22p50_035', T=1405.4000, F=6.9, /
&RAMP ID='CONE_22p50_035', T=1420.4000, F=8.4, /
&RAMP ID='CONE_22p50_035', T=1435.3000, F=10.9, /
&RAMP ID='CONE_22p50_035', T=1450.3000, F=13.7, /
&RAMP ID='CONE_22p50_035', T=1465.2000, F=15.0, /
&RAMP ID='CONE_22p50_035', T=1480.2000, F=21.6, /
&RAMP ID='CONE_22p50_035', T=1495.1000, F=27.0, /
&RAMP ID='CONE_22p50_035', T=1510.1000, F=33.9, /
&RAMP ID='CONE_22p50_035', T=1525.0000, F=41.5, /
&RAMP ID='CONE_22p50_035', T=1540.0000, F=50.1, /
&RAMP ID='CONE_22p50_035', T=1554.9000, F=59.3, /
&RAMP ID='CONE_22p50_035', T=1569.9000, F=69.3, /
&RAMP ID='CONE_22p50_035', T=1584.8000, F=79.8, /
&RAMP ID='CONE_22p50_035', T=1599.8000, F=92.0, /
&RAMP ID='CONE_22p50_035', T=1614.7000, F=106.0, /
&RAMP ID='CONE_22p50_035', T=1629.7000, F=117.7, /
&RAMP ID='CONE_22p50_035', T=1644.6000, F=127.2, /
&RAMP ID='CONE_22p50_035', T=1659.6000, F=140.3, /
&RAMP ID='CONE_22p50_035', T=1674.5000, F=159.7, /
&RAMP ID='CONE_22p50_035', T=1689.5000, F=174.1, /
&RAMP ID='CONE_22p50_035', T=1704.5000, F=177.1, /
&RAMP ID='CONE_22p50_035', T=1719.4000, F=176.6, /
&RAMP ID='CONE_22p50_035', T=1734.4000, F=183.6, /
&RAMP ID='CONE_22p50_035', T=1749.3000, F=192.0, /
&RAMP ID='CONE_22p50_035', T=1764.3000, F=194.9, /
&RAMP ID='CONE_22p50_035', T=1779.2000, F=191.7, /
&RAMP ID='CONE_22p50_035', T=1794.2000, F=186.4, /
&RAMP ID='CONE_22p50_035', T=1809.1000, F=181.9, /
&RAMP ID='CONE_22p50_035', T=1824.1000, F=177.5, /
&RAMP ID='CONE_22p50_035', T=1839.0000, F=176.9, /
&RAMP ID='CONE_22p50_035', T=1854.0000, F=177.9, /
&RAMP ID='CONE_22p50_035', T=1868.9000, F=181.1, /
&RAMP ID='CONE_22p50_035', T=1883.9000, F=187.1, /
&RAMP ID='CONE_22p50_035', T=1898.8000, F=192.6, /
&RAMP ID='CONE_22p50_035', T=1913.8000, F=198.1, /
&RAMP ID='CONE_22p50_035', T=1928.7000, F=195.7, /
&RAMP ID='CONE_22p50_035', T=1943.7000, F=188.5, /
&RAMP ID='CONE_22p50_035', T=1958.6000, F=185.0, /
&RAMP ID='CONE_22p50_035', T=1973.6000, F=185.2, /
&RAMP ID='CONE_22p50_035', T=1988.5000, F=186.3, /
&RAMP ID='CONE_22p50_035', T=2003.5000, F=185.4, /
&RAMP ID='CONE_22p50_035', T=2018.4000, F=183.9, /
&RAMP ID='CONE_22p50_035', T=2033.4000, F=177.9, /
&RAMP ID='CONE_22p50_035', T=2048.3000, F=172.0, /
&RAMP ID='CONE_22p50_035', T=2063.3000, F=165.0, /
&RAMP ID='CONE_22p50_035', T=2078.2000, F=156.7, /
&RAMP ID='CONE_22p50_035', T=2093.2000, F=150.4, /
&RAMP ID='CONE_22p50_035', T=2108.1000, F=142.8, /
&RAMP ID='CONE_22p50_035', T=2123.1000, F=133.2, /
&RAMP ID='CONE_22p50_035', T=2138.0000, F=125.0, /
&RAMP ID='CONE_22p50_035', T=2153.0000, F=117.3, /
&RAMP ID='CONE_22p50_035', T=2167.9000, F=109.4, /
&RAMP ID='CONE_22p50_035', T=2182.9000, F=102.1, /
&RAMP ID='CONE_22p50_035', T=2197.8000, F=94.5, /
&RAMP ID='CONE_22p50_035', T=2212.8000, F=88.5, /
&RAMP ID='CONE_22p50_035', T=2227.7000, F=81.9, /
&RAMP ID='CONE_22p50_035', T=2242.7000, F=76.3, /
&RAMP ID='CONE_22p50_035', T=2257.6000, F=70.0, /
&RAMP ID='CONE_22p50_035', T=2272.6000, F=64.8, /
&RAMP ID='CONE_22p50_035', T=2287.5000, F=58.2, /
&RAMP ID='CONE_22p50_035', T=2302.5000, F=54.2, /
&RAMP ID='CONE_22p50_035', T=2317.5000, F=49.8, /
&RAMP ID='CONE_22p50_035', T=2332.4000, F=47.0, /
&RAMP ID='CONE_22p50_035', T=2347.4000, F=44.0, /
&RAMP ID='CONE_22p50_035', T=2362.3000, F=40.3, /
&RAMP ID='CONE_22p50_035', T=2377.3000, F=37.5, /
&RAMP ID='CONE_22p50_035', T=2392.2000, F=35.0, /
&RAMP ID='CONE_22p50_035', T=2407.2000, F=32.5, /
&RAMP ID='CONE_22p50_035', T=2422.1000, F=28.9, /
&RAMP ID='CONE_22p50_035', T=2437.1000, F=26.6, /
&RAMP ID='CONE_22p50_035', T=2452.0000, F=23.6, /
&RAMP ID='CONE_22p50_035', T=2467.0000, F=21.5, /
&RAMP ID='CONE_22p50_035', T=2481.9000, F=19.7, /
&RAMP ID='CONE_22p50_035', T=2496.9000, F=18.0, /
&RAMP ID='CONE_22p50_035', T=2511.8000, F=17.1, /
&RAMP ID='CONE_22p50_035', T=2526.8000, F=17.1, /
&RAMP ID='CONE_22p50_035', T=2541.7000, F=16.0, /
&RAMP ID='CONE_22p50_035', T=2556.7000, F=15.2, /
&RAMP ID='CONE_22p50_035', T=2571.6000, F=15.3, /
&RAMP ID='CONE_22p50_035', T=2586.6000, F=14.2, /
&RAMP ID='CONE_22p50_035', T=2601.5000, F=14.1, /
&RAMP ID='CONE_22p50_035', T=2616.5000, F=13.8, /
&RAMP ID='CONE_22p50_035', T=2631.4000, F=13.5, /
&RAMP ID='CONE_22p50_035', T=2646.4000, F=12.7, /
&RAMP ID='CONE_22p50_035', T=2661.3000, F=12.7, /
&RAMP ID='CONE_22p50_035', T=2676.3000, F=12.1, /
&RAMP ID='CONE_22p50_035', T=2691.2000, F=12.0, /
&RAMP ID='CONE_22p50_035', T=2706.2000, F=11.8, /
&RAMP ID='CONE_22p50_035', T=2721.1000, F=11.5, /
&RAMP ID='CONE_22p50_035', T=2736.1000, F=11.3, /
&RAMP ID='CONE_22p50_035', T=2751.0000, F=10.6, /
&RAMP ID='CONE_22p50_035', T=2766.0000, F=10.3, /
&RAMP ID='CONE_22p50_035', T=2780.9000, F=10.2, /
&RAMP ID='CONE_22p50_035', T=2795.9000, F=10.7, /
&RAMP ID='CONE_22p50_035', T=2810.8000, F=10.1, /
&RAMP ID='CONE_22p50_035', T=2825.8000, F=10.2, /
&RAMP ID='CONE_22p50_035', T=2840.7000, F=9.6, /
&RAMP ID='CONE_22p50_035', T=2855.7000, F=9.4, /
&RAMP ID='CONE_22p50_035', T=2870.6000, F=9.5, /
&RAMP ID='CONE_22p50_035', T=2885.6000, F=9.1, /
&RAMP ID='CONE_22p50_035', T=2900.5000, F=9.4, /
&RAMP ID='CONE_22p50_035', T=2915.5000, F=9.4, /
&RAMP ID='CONE_22p50_035', T=2916.5000, F=0.0, /
&RAMP ID='CONE_22p50_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_22p50_050', T=15.0000, F=72.8, /
&RAMP ID='CONE_22p50_050', T=30.0000, F=81.0, /
&RAMP ID='CONE_22p50_050', T=44.9000, F=81.5, /
&RAMP ID='CONE_22p50_050', T=59.9000, F=79.4, /
&RAMP ID='CONE_22p50_050', T=74.9000, F=76.1, /
&RAMP ID='CONE_22p50_050', T=89.8000, F=71.6, /
&RAMP ID='CONE_22p50_050', T=104.8000, F=64.9, /
&RAMP ID='CONE_22p50_050', T=119.7000, F=60.9, /
&RAMP ID='CONE_22p50_050', T=134.7000, F=54.3, /
&RAMP ID='CONE_22p50_050', T=149.7000, F=55.0, /
&RAMP ID='CONE_22p50_050', T=164.6000, F=38.3, /
&RAMP ID='CONE_22p50_050', T=179.6000, F=28.0, /
&RAMP ID='CONE_22p50_050', T=194.6000, F=30.1, /
&RAMP ID='CONE_22p50_050', T=209.5000, F=29.6, /
&RAMP ID='CONE_22p50_050', T=224.5000, F=31.2, /
&RAMP ID='CONE_22p50_050', T=239.5000, F=28.6, /
&RAMP ID='CONE_22p50_050', T=254.4000, F=25.0, /
&RAMP ID='CONE_22p50_050', T=269.4000, F=25.3, /
&RAMP ID='CONE_22p50_050', T=284.4000, F=26.5, /
&RAMP ID='CONE_22p50_050', T=299.3000, F=22.3, /
&RAMP ID='CONE_22p50_050', T=314.3000, F=26.1, /
&RAMP ID='CONE_22p50_050', T=329.2000, F=24.5, /
&RAMP ID='CONE_22p50_050', T=344.2000, F=26.8, /
&RAMP ID='CONE_22p50_050', T=359.2000, F=28.0, /
&RAMP ID='CONE_22p50_050', T=374.1000, F=30.1, /
&RAMP ID='CONE_22p50_050', T=389.1000, F=33.6, /
&RAMP ID='CONE_22p50_050', T=404.1000, F=31.3, /
&RAMP ID='CONE_22p50_050', T=419.0000, F=35.4, /
&RAMP ID='CONE_22p50_050', T=434.0000, F=35.5, /
&RAMP ID='CONE_22p50_050', T=449.0000, F=40.4, /
&RAMP ID='CONE_22p50_050', T=463.9000, F=41.6, /
&RAMP ID='CONE_22p50_050', T=478.9000, F=45.3, /
&RAMP ID='CONE_22p50_050', T=493.9000, F=49.2, /
&RAMP ID='CONE_22p50_050', T=508.8000, F=53.6, /
&RAMP ID='CONE_22p50_050', T=523.8000, F=56.4, /
&RAMP ID='CONE_22p50_050', T=538.8000, F=55.9, /
&RAMP ID='CONE_22p50_050', T=553.7000, F=61.3, /
&RAMP ID='CONE_22p50_050', T=568.7000, F=66.0, /
&RAMP ID='CONE_22p50_050', T=583.6000, F=73.3, /
&RAMP ID='CONE_22p50_050', T=598.6000, F=80.1, /
&RAMP ID='CONE_22p50_050', T=613.6000, F=93.2, /
&RAMP ID='CONE_22p50_050', T=628.5000, F=106.0, /
&RAMP ID='CONE_22p50_050', T=643.5000, F=112.6, /
&RAMP ID='CONE_22p50_050', T=658.5000, F=111.7, /
&RAMP ID='CONE_22p50_050', T=673.4000, F=106.7, /
&RAMP ID='CONE_22p50_050', T=688.4000, F=101.1, /
&RAMP ID='CONE_22p50_050', T=703.4000, F=85.4, /
&RAMP ID='CONE_22p50_050', T=718.3000, F=74.0, /
&RAMP ID='CONE_22p50_050', T=733.3000, F=59.3, /
&RAMP ID='CONE_22p50_050', T=748.3000, F=50.2, /
&RAMP ID='CONE_22p50_050', T=763.2000, F=44.5, /
&RAMP ID='CONE_22p50_050', T=778.2000, F=36.9, /
&RAMP ID='CONE_22p50_050', T=793.1000, F=35.0, /
&RAMP ID='CONE_22p50_050', T=808.1000, F=31.8, /
&RAMP ID='CONE_22p50_050', T=823.1000, F=29.9, /
&RAMP ID='CONE_22p50_050', T=838.0000, F=26.9, /
&RAMP ID='CONE_22p50_050', T=853.0000, F=26.0, /
&RAMP ID='CONE_22p50_050', T=868.0000, F=24.7, /
&RAMP ID='CONE_22p50_050', T=882.9000, F=24.3, /
&RAMP ID='CONE_22p50_050', T=897.9000, F=23.8, /
&RAMP ID='CONE_22p50_050', T=912.9000, F=24.3, /
&RAMP ID='CONE_22p50_050', T=927.8000, F=24.5, /
&RAMP ID='CONE_22p50_050', T=942.8000, F=24.0, /
&RAMP ID='CONE_22p50_050', T=957.8000, F=25.1, /
&RAMP ID='CONE_22p50_050', T=972.7000, F=27.2, /
&RAMP ID='CONE_22p50_050', T=987.7000, F=28.4, /
&RAMP ID='CONE_22p50_050', T=1002.7000, F=32.6, /
&RAMP ID='CONE_22p50_050', T=1017.6000, F=34.6, /
&RAMP ID='CONE_22p50_050', T=1032.6000, F=40.1, /
&RAMP ID='CONE_22p50_050', T=1047.5000, F=44.5, /
&RAMP ID='CONE_22p50_050', T=1062.5000, F=50.4, /
&RAMP ID='CONE_22p50_050', T=1077.5000, F=56.2, /
&RAMP ID='CONE_22p50_050', T=1092.4000, F=63.1, /
&RAMP ID='CONE_22p50_050', T=1107.4000, F=68.6, /
&RAMP ID='CONE_22p50_050', T=1122.4000, F=75.3, /
&RAMP ID='CONE_22p50_050', T=1137.3000, F=83.2, /
&RAMP ID='CONE_22p50_050', T=1152.3000, F=92.9, /
&RAMP ID='CONE_22p50_050', T=1167.3000, F=103.2, /
&RAMP ID='CONE_22p50_050', T=1182.2000, F=115.7, /
&RAMP ID='CONE_22p50_050', T=1197.2000, F=129.0, /
&RAMP ID='CONE_22p50_050', T=1212.2000, F=148.2, /
&RAMP ID='CONE_22p50_050', T=1227.1000, F=165.9, /
&RAMP ID='CONE_22p50_050', T=1242.1000, F=188.6, /
&RAMP ID='CONE_22p50_050', T=1257.1000, F=206.1, /
&RAMP ID='CONE_22p50_050', T=1272.0000, F=221.4, /
&RAMP ID='CONE_22p50_050', T=1287.0000, F=237.8, /
&RAMP ID='CONE_22p50_050', T=1301.9000, F=258.8, /
&RAMP ID='CONE_22p50_050', T=1316.9000, F=272.4, /
&RAMP ID='CONE_22p50_050', T=1331.9000, F=271.0, /
&RAMP ID='CONE_22p50_050', T=1346.8000, F=275.7, /
&RAMP ID='CONE_22p50_050', T=1361.8000, F=282.4, /
&RAMP ID='CONE_22p50_050', T=1376.8000, F=288.4, /
&RAMP ID='CONE_22p50_050', T=1391.7000, F=287.2, /
&RAMP ID='CONE_22p50_050', T=1406.7000, F=281.0, /
&RAMP ID='CONE_22p50_050', T=1421.7000, F=269.4, /
&RAMP ID='CONE_22p50_050', T=1436.6000, F=259.1, /
&RAMP ID='CONE_22p50_050', T=1451.6000, F=246.3, /
&RAMP ID='CONE_22p50_050', T=1466.6000, F=239.2, /
&RAMP ID='CONE_22p50_050', T=1481.5000, F=231.3, /
&RAMP ID='CONE_22p50_050', T=1496.5000, F=218.7, /
&RAMP ID='CONE_22p50_050', T=1511.4000, F=206.5, /
&RAMP ID='CONE_22p50_050', T=1526.4000, F=195.5, /
&RAMP ID='CONE_22p50_050', T=1541.4000, F=181.6, /
&RAMP ID='CONE_22p50_050', T=1556.3000, F=168.4, /
&RAMP ID='CONE_22p50_050', T=1571.3000, F=154.9, /
&RAMP ID='CONE_22p50_050', T=1586.3000, F=141.8, /
&RAMP ID='CONE_22p50_050', T=1601.2000, F=126.4, /
&RAMP ID='CONE_22p50_050', T=1616.2000, F=112.4, /
&RAMP ID='CONE_22p50_050', T=1631.2000, F=99.0, /
&RAMP ID='CONE_22p50_050', T=1646.1000, F=87.2, /
&RAMP ID='CONE_22p50_050', T=1661.1000, F=75.5, /
&RAMP ID='CONE_22p50_050', T=1676.1000, F=65.7, /
&RAMP ID='CONE_22p50_050', T=1691.0000, F=57.8, /
&RAMP ID='CONE_22p50_050', T=1706.0000, F=51.0, /
&RAMP ID='CONE_22p50_050', T=1721.0000, F=45.5, /
&RAMP ID='CONE_22p50_050', T=1735.9000, F=40.5, /
&RAMP ID='CONE_22p50_050', T=1750.9000, F=37.8, /
&RAMP ID='CONE_22p50_050', T=1765.8000, F=34.9, /
&RAMP ID='CONE_22p50_050', T=1780.8000, F=31.9, /
&RAMP ID='CONE_22p50_050', T=1795.8000, F=29.0, /
&RAMP ID='CONE_22p50_050', T=1810.7000, F=27.1, /
&RAMP ID='CONE_22p50_050', T=1825.7000, F=25.5, /
&RAMP ID='CONE_22p50_050', T=1840.7000, F=24.4, /
&RAMP ID='CONE_22p50_050', T=1855.6000, F=23.4, /
&RAMP ID='CONE_22p50_050', T=1870.6000, F=23.2, /
&RAMP ID='CONE_22p50_050', T=1885.6000, F=21.8, /
&RAMP ID='CONE_22p50_050', T=1900.5000, F=21.1, /
&RAMP ID='CONE_22p50_050', T=1915.5000, F=20.1, /
&RAMP ID='CONE_22p50_050', T=1930.5000, F=20.5, /
&RAMP ID='CONE_22p50_050', T=1945.4000, F=19.8, /
&RAMP ID='CONE_22p50_050', T=1960.4000, F=19.9, /
&RAMP ID='CONE_22p50_050', T=1975.3000, F=18.8, /
&RAMP ID='CONE_22p50_050', T=1990.3000, F=18.3, /
&RAMP ID='CONE_22p50_050', T=2005.3000, F=18.0, /
&RAMP ID='CONE_22p50_050', T=2020.2000, F=18.1, /
&RAMP ID='CONE_22p50_050', T=2035.2000, F=17.9, /
&RAMP ID='CONE_22p50_050', T=2050.2000, F=17.4, /
&RAMP ID='CONE_22p50_050', T=2065.1000, F=16.9, /
&RAMP ID='CONE_22p50_050', T=2080.1000, F=16.2, /
&RAMP ID='CONE_22p50_050', T=2081.1000, F=0.0, /
&RAMP ID='CONE_22p50_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_22p50_075', T=14.9000, F=133.7, /
&RAMP ID='CONE_22p50_075', T=29.8000, F=117.7, /
&RAMP ID='CONE_22p50_075', T=44.7000, F=110.4, /
&RAMP ID='CONE_22p50_075', T=59.6000, F=105.9, /
&RAMP ID='CONE_22p50_075', T=74.5000, F=93.4, /
&RAMP ID='CONE_22p50_075', T=89.4000, F=83.4, /
&RAMP ID='CONE_22p50_075', T=104.3000, F=71.7, /
&RAMP ID='CONE_22p50_075', T=119.2000, F=62.8, /
&RAMP ID='CONE_22p50_075', T=134.1000, F=56.2, /
&RAMP ID='CONE_22p50_075', T=149.0000, F=53.9, /
&RAMP ID='CONE_22p50_075', T=163.9000, F=53.7, /
&RAMP ID='CONE_22p50_075', T=178.8000, F=53.6, /
&RAMP ID='CONE_22p50_075', T=193.7000, F=55.6, /
&RAMP ID='CONE_22p50_075', T=208.6000, F=55.3, /
&RAMP ID='CONE_22p50_075', T=223.5000, F=52.8, /
&RAMP ID='CONE_22p50_075', T=238.5000, F=53.5, /
&RAMP ID='CONE_22p50_075', T=253.4000, F=53.0, /
&RAMP ID='CONE_22p50_075', T=268.3000, F=53.2, /
&RAMP ID='CONE_22p50_075', T=283.2000, F=55.9, /
&RAMP ID='CONE_22p50_075', T=298.1000, F=57.1, /
&RAMP ID='CONE_22p50_075', T=313.0000, F=58.6, /
&RAMP ID='CONE_22p50_075', T=327.9000, F=64.7, /
&RAMP ID='CONE_22p50_075', T=342.8000, F=68.2, /
&RAMP ID='CONE_22p50_075', T=357.7000, F=74.6, /
&RAMP ID='CONE_22p50_075', T=372.6000, F=82.6, /
&RAMP ID='CONE_22p50_075', T=387.5000, F=88.5, /
&RAMP ID='CONE_22p50_075', T=402.4000, F=94.2, /
&RAMP ID='CONE_22p50_075', T=417.3000, F=103.1, /
&RAMP ID='CONE_22p50_075', T=432.2000, F=113.4, /
&RAMP ID='CONE_22p50_075', T=447.1000, F=121.1, /
&RAMP ID='CONE_22p50_075', T=462.0000, F=128.3, /
&RAMP ID='CONE_22p50_075', T=476.9000, F=137.4, /
&RAMP ID='CONE_22p50_075', T=491.8000, F=138.8, /
&RAMP ID='CONE_22p50_075', T=506.7000, F=136.9, /
&RAMP ID='CONE_22p50_075', T=521.6000, F=129.5, /
&RAMP ID='CONE_22p50_075', T=536.5000, F=123.4, /
&RAMP ID='CONE_22p50_075', T=551.4000, F=110.8, /
&RAMP ID='CONE_22p50_075', T=566.3000, F=99.7, /
&RAMP ID='CONE_22p50_075', T=581.2000, F=88.4, /
&RAMP ID='CONE_22p50_075', T=596.1000, F=81.5, /
&RAMP ID='CONE_22p50_075', T=611.0000, F=76.2, /
&RAMP ID='CONE_22p50_075', T=625.9000, F=55.5, /
&RAMP ID='CONE_22p50_075', T=640.8000, F=26.6, /
&RAMP ID='CONE_22p50_075', T=655.7000, F=30.2, /
&RAMP ID='CONE_22p50_075', T=670.6000, F=58.1, /
&RAMP ID='CONE_22p50_075', T=685.5000, F=61.4, /
&RAMP ID='CONE_22p50_075', T=700.4000, F=63.4, /
&RAMP ID='CONE_22p50_075', T=715.3000, F=65.0, /
&RAMP ID='CONE_22p50_075', T=730.2000, F=70.5, /
&RAMP ID='CONE_22p50_075', T=745.2000, F=79.8, /
&RAMP ID='CONE_22p50_075', T=760.1000, F=85.4, /
&RAMP ID='CONE_22p50_075', T=775.0000, F=90.6, /
&RAMP ID='CONE_22p50_075', T=789.9000, F=98.0, /
&RAMP ID='CONE_22p50_075', T=804.8000, F=107.0, /
&RAMP ID='CONE_22p50_075', T=819.7000, F=119.4, /
&RAMP ID='CONE_22p50_075', T=834.6000, F=133.3, /
&RAMP ID='CONE_22p50_075', T=849.5000, F=149.3, /
&RAMP ID='CONE_22p50_075', T=864.4000, F=165.2, /
&RAMP ID='CONE_22p50_075', T=879.3000, F=188.8, /
&RAMP ID='CONE_22p50_075', T=894.2000, F=219.9, /
&RAMP ID='CONE_22p50_075', T=909.1000, F=248.4, /
&RAMP ID='CONE_22p50_075', T=924.0000, F=270.9, /
&RAMP ID='CONE_22p50_075', T=938.9000, F=305.8, /
&RAMP ID='CONE_22p50_075', T=953.8000, F=353.6, /
&RAMP ID='CONE_22p50_075', T=968.7000, F=425.2, /
&RAMP ID='CONE_22p50_075', T=983.6000, F=450.7, /
&RAMP ID='CONE_22p50_075', T=998.5000, F=428.1, /
&RAMP ID='CONE_22p50_075', T=1013.4000, F=402.4, /
&RAMP ID='CONE_22p50_075', T=1028.3000, F=382.4, /
&RAMP ID='CONE_22p50_075', T=1043.2000, F=358.0, /
&RAMP ID='CONE_22p50_075', T=1058.1000, F=327.7, /
&RAMP ID='CONE_22p50_075', T=1073.0000, F=297.4, /
&RAMP ID='CONE_22p50_075', T=1087.9000, F=267.1, /
&RAMP ID='CONE_22p50_075', T=1102.8000, F=241.2, /
&RAMP ID='CONE_22p50_075', T=1117.7000, F=213.6, /
&RAMP ID='CONE_22p50_075', T=1132.6000, F=187.9, /
&RAMP ID='CONE_22p50_075', T=1147.5000, F=163.0, /
&RAMP ID='CONE_22p50_075', T=1162.4000, F=139.0, /
&RAMP ID='CONE_22p50_075', T=1177.3000, F=114.8, /
&RAMP ID='CONE_22p50_075', T=1192.2000, F=94.8, /
&RAMP ID='CONE_22p50_075', T=1207.1000, F=78.6, /
&RAMP ID='CONE_22p50_075', T=1222.0000, F=67.1, /
&RAMP ID='CONE_22p50_075', T=1236.9000, F=57.9, /
&RAMP ID='CONE_22p50_075', T=1251.9000, F=51.7, /
&RAMP ID='CONE_22p50_075', T=1266.8000, F=47.2, /
&RAMP ID='CONE_22p50_075', T=1281.7000, F=43.5, /
&RAMP ID='CONE_22p50_075', T=1296.6000, F=41.4, /
&RAMP ID='CONE_22p50_075', T=1311.5000, F=39.4, /
&RAMP ID='CONE_22p50_075', T=1326.4000, F=36.0, /
&RAMP ID='CONE_22p50_075', T=1341.3000, F=33.8, /
&RAMP ID='CONE_22p50_075', T=1356.2000, F=32.8, /
&RAMP ID='CONE_22p50_075', T=1371.1000, F=30.9, /
&RAMP ID='CONE_22p50_075', T=1386.0000, F=29.2, /
&RAMP ID='CONE_22p50_075', T=1400.9000, F=27.8, /
&RAMP ID='CONE_22p50_075', T=1415.8000, F=27.1, /
&RAMP ID='CONE_22p50_075', T=1430.7000, F=25.8, /
&RAMP ID='CONE_22p50_075', T=1445.6000, F=25.3, /
&RAMP ID='CONE_22p50_075', T=1460.5000, F=24.3, /
&RAMP ID='CONE_22p50_075', T=1475.4000, F=23.4, /
&RAMP ID='CONE_22p50_075', T=1490.3000, F=22.6, /
&RAMP ID='CONE_22p50_075', T=1505.2000, F=21.7, /
&RAMP ID='CONE_22p50_075', T=1506.2000, F=0.0, /
&SURF ID='SAMPLE-CONE_22p50_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p50_050','CONE_22p50_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.02250000,0.02250000,THICKNESS(1:2)=0.02250000,0.01270000, /
&OBST ID='SAMPLE-CONE_22p50_035', SURF_ID='SAMPLE-CONE_22p50_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_22p50_035', /
&DEVC ID='WALL TEMPERATURE-CONE_22p50_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_22p50_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p50_035', /
&DEVC ID='TIGN-CONE_22p50_035', XYZ=0,0,0, SETPOINT=149.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p50_035', CTRL_ID='IGNITION-CTRL-CONE_22p50_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_22p50_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_22p50_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p50_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_22p50_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p50_035','CONE_22p50_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.02250000,0.02250000,THICKNESS(1:2)=0.02250000,0.01270000, /
&OBST ID='SAMPLE-CONE_22p50_050', SURF_ID='SAMPLE-CONE_22p50_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_22p50_050', /
&DEVC ID='WALL TEMPERATURE-CONE_22p50_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_22p50_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p50_050', /
&DEVC ID='TIGN-CONE_22p50_050', XYZ=0,0,0, SETPOINT=29.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p50_050', CTRL_ID='IGNITION-CTRL-CONE_22p50_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_22p50_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_22p50_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p50_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_22p50_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p50_035','CONE_22p50_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.02250000,0.02250000,THICKNESS(1:2)=0.02250000,0.01270000, /
&OBST ID='SAMPLE-CONE_22p50_075', SURF_ID='SAMPLE-CONE_22p50_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_22p50_075', /
&DEVC ID='WALL TEMPERATURE-CONE_22p50_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_22p50_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p50_075', /
&DEVC ID='TIGN-CONE_22p50_075', XYZ=0,0,0, SETPOINT=29.8000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p50_075', CTRL_ID='IGNITION-CTRL-CONE_22p50_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_22p50_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_22p50_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p50_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
