&HEAD CHID='RISE_RPPVC_XLPE-39mm', /
&TIME DT=1., T_END=11139.4 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=18973.3, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=428.9, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_39p30_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_39p30_035', T=15.0000, F=35.3, /
&RAMP ID='CONE_39p30_035', T=30.0000, F=36.7, /
&RAMP ID='CONE_39p30_035', T=44.9000, F=28.6, /
&RAMP ID='CONE_39p30_035', T=59.9000, F=33.0, /
&RAMP ID='CONE_39p30_035', T=74.9000, F=29.0, /
&RAMP ID='CONE_39p30_035', T=89.9000, F=25.0, /
&RAMP ID='CONE_39p30_035', T=104.8000, F=12.0, /
&RAMP ID='CONE_39p30_035', T=119.8000, F=13.8, /
&RAMP ID='CONE_39p30_035', T=134.8000, F=13.0, /
&RAMP ID='CONE_39p30_035', T=149.7000, F=12.7, /
&RAMP ID='CONE_39p30_035', T=164.7000, F=10.1, /
&RAMP ID='CONE_39p30_035', T=179.7000, F=7.1, /
&RAMP ID='CONE_39p30_035', T=194.7000, F=10.8, /
&RAMP ID='CONE_39p30_035', T=209.6000, F=13.6, /
&RAMP ID='CONE_39p30_035', T=224.6000, F=13.0, /
&RAMP ID='CONE_39p30_035', T=239.6000, F=11.8, /
&RAMP ID='CONE_39p30_035', T=254.6000, F=14.8, /
&RAMP ID='CONE_39p30_035', T=269.5000, F=14.9, /
&RAMP ID='CONE_39p30_035', T=284.5000, F=11.5, /
&RAMP ID='CONE_39p30_035', T=299.5000, F=13.3, /
&RAMP ID='CONE_39p30_035', T=314.4000, F=16.4, /
&RAMP ID='CONE_39p30_035', T=329.4000, F=24.8, /
&RAMP ID='CONE_39p30_035', T=344.4000, F=34.7, /
&RAMP ID='CONE_39p30_035', T=359.4000, F=38.0, /
&RAMP ID='CONE_39p30_035', T=374.3000, F=37.7, /
&RAMP ID='CONE_39p30_035', T=389.3000, F=38.5, /
&RAMP ID='CONE_39p30_035', T=404.3000, F=39.4, /
&RAMP ID='CONE_39p30_035', T=419.3000, F=36.0, /
&RAMP ID='CONE_39p30_035', T=434.2000, F=35.6, /
&RAMP ID='CONE_39p30_035', T=449.2000, F=34.9, /
&RAMP ID='CONE_39p30_035', T=464.2000, F=58.3, /
&RAMP ID='CONE_39p30_035', T=479.1000, F=61.9, /
&RAMP ID='CONE_39p30_035', T=494.1000, F=60.5, /
&RAMP ID='CONE_39p30_035', T=509.1000, F=59.3, /
&RAMP ID='CONE_39p30_035', T=524.1000, F=66.2, /
&RAMP ID='CONE_39p30_035', T=539.0000, F=72.5, /
&RAMP ID='CONE_39p30_035', T=554.0000, F=70.5, /
&RAMP ID='CONE_39p30_035', T=569.0000, F=70.8, /
&RAMP ID='CONE_39p30_035', T=583.9000, F=69.3, /
&RAMP ID='CONE_39p30_035', T=598.9000, F=65.6, /
&RAMP ID='CONE_39p30_035', T=613.9000, F=66.1, /
&RAMP ID='CONE_39p30_035', T=628.9000, F=71.6, /
&RAMP ID='CONE_39p30_035', T=643.8000, F=75.4, /
&RAMP ID='CONE_39p30_035', T=658.8000, F=82.7, /
&RAMP ID='CONE_39p30_035', T=673.8000, F=83.1, /
&RAMP ID='CONE_39p30_035', T=688.8000, F=85.9, /
&RAMP ID='CONE_39p30_035', T=703.7000, F=89.3, /
&RAMP ID='CONE_39p30_035', T=718.7000, F=88.0, /
&RAMP ID='CONE_39p30_035', T=733.7000, F=84.4, /
&RAMP ID='CONE_39p30_035', T=748.6000, F=86.2, /
&RAMP ID='CONE_39p30_035', T=763.6000, F=89.1, /
&RAMP ID='CONE_39p30_035', T=778.6000, F=88.7, /
&RAMP ID='CONE_39p30_035', T=793.6000, F=85.5, /
&RAMP ID='CONE_39p30_035', T=808.5000, F=81.4, /
&RAMP ID='CONE_39p30_035', T=823.5000, F=76.3, /
&RAMP ID='CONE_39p30_035', T=838.5000, F=73.2, /
&RAMP ID='CONE_39p30_035', T=853.4000, F=74.8, /
&RAMP ID='CONE_39p30_035', T=868.4000, F=71.6, /
&RAMP ID='CONE_39p30_035', T=883.4000, F=70.6, /
&RAMP ID='CONE_39p30_035', T=898.4000, F=69.7, /
&RAMP ID='CONE_39p30_035', T=913.3000, F=64.7, /
&RAMP ID='CONE_39p30_035', T=928.3000, F=63.4, /
&RAMP ID='CONE_39p30_035', T=943.3000, F=65.8, /
&RAMP ID='CONE_39p30_035', T=958.3000, F=69.4, /
&RAMP ID='CONE_39p30_035', T=973.2000, F=64.9, /
&RAMP ID='CONE_39p30_035', T=988.2000, F=47.4, /
&RAMP ID='CONE_39p30_035', T=1003.2000, F=58.5, /
&RAMP ID='CONE_39p30_035', T=1018.1000, F=65.2, /
&RAMP ID='CONE_39p30_035', T=1033.1000, F=67.2, /
&RAMP ID='CONE_39p30_035', T=1048.1000, F=61.2, /
&RAMP ID='CONE_39p30_035', T=1063.1000, F=48.8, /
&RAMP ID='CONE_39p30_035', T=1078.0000, F=36.7, /
&RAMP ID='CONE_39p30_035', T=1093.0000, F=33.7, /
&RAMP ID='CONE_39p30_035', T=1108.0000, F=30.7, /
&RAMP ID='CONE_39p30_035', T=1123.0000, F=28.1, /
&RAMP ID='CONE_39p30_035', T=1137.9000, F=27.4, /
&RAMP ID='CONE_39p30_035', T=1152.9000, F=29.3, /
&RAMP ID='CONE_39p30_035', T=1167.9000, F=28.4, /
&RAMP ID='CONE_39p30_035', T=1182.8000, F=28.2, /
&RAMP ID='CONE_39p30_035', T=1197.8000, F=27.2, /
&RAMP ID='CONE_39p30_035', T=1212.8000, F=25.9, /
&RAMP ID='CONE_39p30_035', T=1227.8000, F=27.8, /
&RAMP ID='CONE_39p30_035', T=1242.7000, F=29.1, /
&RAMP ID='CONE_39p30_035', T=1257.7000, F=28.2, /
&RAMP ID='CONE_39p30_035', T=1272.7000, F=28.6, /
&RAMP ID='CONE_39p30_035', T=1287.6000, F=29.7, /
&RAMP ID='CONE_39p30_035', T=1302.6000, F=30.6, /
&RAMP ID='CONE_39p30_035', T=1317.6000, F=31.2, /
&RAMP ID='CONE_39p30_035', T=1332.6000, F=29.7, /
&RAMP ID='CONE_39p30_035', T=1347.5000, F=29.6, /
&RAMP ID='CONE_39p30_035', T=1362.5000, F=29.9, /
&RAMP ID='CONE_39p30_035', T=1377.5000, F=29.5, /
&RAMP ID='CONE_39p30_035', T=1392.5000, F=29.1, /
&RAMP ID='CONE_39p30_035', T=1407.4000, F=28.1, /
&RAMP ID='CONE_39p30_035', T=1422.4000, F=28.6, /
&RAMP ID='CONE_39p30_035', T=1437.4000, F=26.6, /
&RAMP ID='CONE_39p30_035', T=1452.3000, F=26.8, /
&RAMP ID='CONE_39p30_035', T=1467.3000, F=26.6, /
&RAMP ID='CONE_39p30_035', T=1482.3000, F=25.3, /
&RAMP ID='CONE_39p30_035', T=1497.3000, F=25.1, /
&RAMP ID='CONE_39p30_035', T=1512.2000, F=24.9, /
&RAMP ID='CONE_39p30_035', T=1527.2000, F=23.7, /
&RAMP ID='CONE_39p30_035', T=1542.2000, F=23.7, /
&RAMP ID='CONE_39p30_035', T=1557.2000, F=23.1, /
&RAMP ID='CONE_39p30_035', T=1572.1000, F=23.3, /
&RAMP ID='CONE_39p30_035', T=1587.1000, F=23.2, /
&RAMP ID='CONE_39p30_035', T=1602.1000, F=23.0, /
&RAMP ID='CONE_39p30_035', T=1617.0000, F=23.0, /
&RAMP ID='CONE_39p30_035', T=1632.0000, F=23.4, /
&RAMP ID='CONE_39p30_035', T=1647.0000, F=23.3, /
&RAMP ID='CONE_39p30_035', T=1662.0000, F=23.6, /
&RAMP ID='CONE_39p30_035', T=1676.9000, F=24.2, /
&RAMP ID='CONE_39p30_035', T=1691.9000, F=24.6, /
&RAMP ID='CONE_39p30_035', T=1706.9000, F=24.3, /
&RAMP ID='CONE_39p30_035', T=1721.8000, F=25.3, /
&RAMP ID='CONE_39p30_035', T=1736.8000, F=30.5, /
&RAMP ID='CONE_39p30_035', T=1751.8000, F=32.8, /
&RAMP ID='CONE_39p30_035', T=1766.8000, F=33.6, /
&RAMP ID='CONE_39p30_035', T=1781.7000, F=31.9, /
&RAMP ID='CONE_39p30_035', T=1796.7000, F=32.7, /
&RAMP ID='CONE_39p30_035', T=1811.7000, F=32.8, /
&RAMP ID='CONE_39p30_035', T=1826.7000, F=31.0, /
&RAMP ID='CONE_39p30_035', T=1841.6000, F=29.4, /
&RAMP ID='CONE_39p30_035', T=1856.6000, F=28.7, /
&RAMP ID='CONE_39p30_035', T=1871.6000, F=28.2, /
&RAMP ID='CONE_39p30_035', T=1886.5000, F=27.4, /
&RAMP ID='CONE_39p30_035', T=1901.5000, F=25.7, /
&RAMP ID='CONE_39p30_035', T=1916.5000, F=24.1, /
&RAMP ID='CONE_39p30_035', T=1931.5000, F=23.4, /
&RAMP ID='CONE_39p30_035', T=1946.4000, F=22.3, /
&RAMP ID='CONE_39p30_035', T=1961.4000, F=22.2, /
&RAMP ID='CONE_39p30_035', T=1976.4000, F=21.8, /
&RAMP ID='CONE_39p30_035', T=1991.3000, F=21.8, /
&RAMP ID='CONE_39p30_035', T=2006.3000, F=21.5, /
&RAMP ID='CONE_39p30_035', T=2021.3000, F=21.2, /
&RAMP ID='CONE_39p30_035', T=2036.3000, F=21.4, /
&RAMP ID='CONE_39p30_035', T=2051.2000, F=21.6, /
&RAMP ID='CONE_39p30_035', T=2066.2000, F=22.5, /
&RAMP ID='CONE_39p30_035', T=2081.2000, F=22.6, /
&RAMP ID='CONE_39p30_035', T=2096.2000, F=23.0, /
&RAMP ID='CONE_39p30_035', T=2111.1000, F=22.8, /
&RAMP ID='CONE_39p30_035', T=2126.1000, F=23.3, /
&RAMP ID='CONE_39p30_035', T=2141.1000, F=23.3, /
&RAMP ID='CONE_39p30_035', T=2156.0000, F=23.4, /
&RAMP ID='CONE_39p30_035', T=2171.0000, F=27.1, /
&RAMP ID='CONE_39p30_035', T=2186.0000, F=25.0, /
&RAMP ID='CONE_39p30_035', T=2201.0000, F=25.4, /
&RAMP ID='CONE_39p30_035', T=2215.9000, F=26.5, /
&RAMP ID='CONE_39p30_035', T=2230.9000, F=25.8, /
&RAMP ID='CONE_39p30_035', T=2245.9000, F=30.1, /
&RAMP ID='CONE_39p30_035', T=2260.9000, F=36.9, /
&RAMP ID='CONE_39p30_035', T=2275.8000, F=40.6, /
&RAMP ID='CONE_39p30_035', T=2290.8000, F=46.5, /
&RAMP ID='CONE_39p30_035', T=2305.8000, F=50.8, /
&RAMP ID='CONE_39p30_035', T=2320.7000, F=55.1, /
&RAMP ID='CONE_39p30_035', T=2335.7000, F=59.5, /
&RAMP ID='CONE_39p30_035', T=2350.7000, F=62.5, /
&RAMP ID='CONE_39p30_035', T=2365.7000, F=64.6, /
&RAMP ID='CONE_39p30_035', T=2380.6000, F=67.4, /
&RAMP ID='CONE_39p30_035', T=2395.6000, F=71.8, /
&RAMP ID='CONE_39p30_035', T=2410.6000, F=74.1, /
&RAMP ID='CONE_39p30_035', T=2425.5000, F=76.9, /
&RAMP ID='CONE_39p30_035', T=2440.5000, F=79.5, /
&RAMP ID='CONE_39p30_035', T=2455.5000, F=81.6, /
&RAMP ID='CONE_39p30_035', T=2470.5000, F=85.1, /
&RAMP ID='CONE_39p30_035', T=2485.4000, F=83.9, /
&RAMP ID='CONE_39p30_035', T=2500.4000, F=86.2, /
&RAMP ID='CONE_39p30_035', T=2515.4000, F=83.4, /
&RAMP ID='CONE_39p30_035', T=2530.4000, F=79.4, /
&RAMP ID='CONE_39p30_035', T=2545.3000, F=76.1, /
&RAMP ID='CONE_39p30_035', T=2560.3000, F=73.8, /
&RAMP ID='CONE_39p30_035', T=2575.3000, F=73.2, /
&RAMP ID='CONE_39p30_035', T=2590.2000, F=72.2, /
&RAMP ID='CONE_39p30_035', T=2605.2000, F=72.9, /
&RAMP ID='CONE_39p30_035', T=2620.2000, F=71.6, /
&RAMP ID='CONE_39p30_035', T=2635.2000, F=73.8, /
&RAMP ID='CONE_39p30_035', T=2650.1000, F=75.6, /
&RAMP ID='CONE_39p30_035', T=2665.1000, F=79.1, /
&RAMP ID='CONE_39p30_035', T=2680.1000, F=82.4, /
&RAMP ID='CONE_39p30_035', T=2695.1000, F=87.9, /
&RAMP ID='CONE_39p30_035', T=2710.0000, F=90.9, /
&RAMP ID='CONE_39p30_035', T=2725.0000, F=98.7, /
&RAMP ID='CONE_39p30_035', T=2740.0000, F=103.8, /
&RAMP ID='CONE_39p30_035', T=2754.9000, F=110.7, /
&RAMP ID='CONE_39p30_035', T=2769.9000, F=116.3, /
&RAMP ID='CONE_39p30_035', T=2784.9000, F=123.9, /
&RAMP ID='CONE_39p30_035', T=2799.9000, F=133.7, /
&RAMP ID='CONE_39p30_035', T=2814.8000, F=139.3, /
&RAMP ID='CONE_39p30_035', T=2829.8000, F=145.4, /
&RAMP ID='CONE_39p30_035', T=2844.8000, F=150.2, /
&RAMP ID='CONE_39p30_035', T=2859.7000, F=154.0, /
&RAMP ID='CONE_39p30_035', T=2874.7000, F=158.2, /
&RAMP ID='CONE_39p30_035', T=2889.7000, F=156.9, /
&RAMP ID='CONE_39p30_035', T=2904.7000, F=163.0, /
&RAMP ID='CONE_39p30_035', T=2919.6000, F=165.0, /
&RAMP ID='CONE_39p30_035', T=2934.6000, F=169.5, /
&RAMP ID='CONE_39p30_035', T=2949.6000, F=174.0, /
&RAMP ID='CONE_39p30_035', T=2964.6000, F=178.2, /
&RAMP ID='CONE_39p30_035', T=2979.5000, F=181.0, /
&RAMP ID='CONE_39p30_035', T=2994.5000, F=186.5, /
&RAMP ID='CONE_39p30_035', T=3009.5000, F=188.5, /
&RAMP ID='CONE_39p30_035', T=3024.4000, F=187.5, /
&RAMP ID='CONE_39p30_035', T=3039.4000, F=189.4, /
&RAMP ID='CONE_39p30_035', T=3054.4000, F=191.0, /
&RAMP ID='CONE_39p30_035', T=3069.4000, F=191.4, /
&RAMP ID='CONE_39p30_035', T=3084.3000, F=193.2, /
&RAMP ID='CONE_39p30_035', T=3099.3000, F=198.7, /
&RAMP ID='CONE_39p30_035', T=3114.3000, F=202.1, /
&RAMP ID='CONE_39p30_035', T=3129.3000, F=209.1, /
&RAMP ID='CONE_39p30_035', T=3144.2000, F=213.9, /
&RAMP ID='CONE_39p30_035', T=3159.2000, F=218.9, /
&RAMP ID='CONE_39p30_035', T=3174.2000, F=224.7, /
&RAMP ID='CONE_39p30_035', T=3189.1000, F=226.2, /
&RAMP ID='CONE_39p30_035', T=3204.1000, F=227.1, /
&RAMP ID='CONE_39p30_035', T=3219.1000, F=225.6, /
&RAMP ID='CONE_39p30_035', T=3234.1000, F=225.4, /
&RAMP ID='CONE_39p30_035', T=3249.0000, F=224.3, /
&RAMP ID='CONE_39p30_035', T=3264.0000, F=226.0, /
&RAMP ID='CONE_39p30_035', T=3279.0000, F=228.7, /
&RAMP ID='CONE_39p30_035', T=3293.9000, F=227.6, /
&RAMP ID='CONE_39p30_035', T=3308.9000, F=228.1, /
&RAMP ID='CONE_39p30_035', T=3323.9000, F=231.1, /
&RAMP ID='CONE_39p30_035', T=3338.9000, F=230.0, /
&RAMP ID='CONE_39p30_035', T=3353.8000, F=230.5, /
&RAMP ID='CONE_39p30_035', T=3368.8000, F=229.8, /
&RAMP ID='CONE_39p30_035', T=3383.8000, F=229.8, /
&RAMP ID='CONE_39p30_035', T=3398.8000, F=227.3, /
&RAMP ID='CONE_39p30_035', T=3413.7000, F=226.1, /
&RAMP ID='CONE_39p30_035', T=3428.7000, F=224.6, /
&RAMP ID='CONE_39p30_035', T=3443.7000, F=225.3, /
&RAMP ID='CONE_39p30_035', T=3458.6000, F=225.0, /
&RAMP ID='CONE_39p30_035', T=3473.6000, F=221.9, /
&RAMP ID='CONE_39p30_035', T=3488.6000, F=219.2, /
&RAMP ID='CONE_39p30_035', T=3503.6000, F=218.0, /
&RAMP ID='CONE_39p30_035', T=3518.5000, F=217.6, /
&RAMP ID='CONE_39p30_035', T=3533.5000, F=214.9, /
&RAMP ID='CONE_39p30_035', T=3548.5000, F=213.3, /
&RAMP ID='CONE_39p30_035', T=3563.4000, F=209.1, /
&RAMP ID='CONE_39p30_035', T=3578.4000, F=207.7, /
&RAMP ID='CONE_39p30_035', T=3593.4000, F=206.6, /
&RAMP ID='CONE_39p30_035', T=3608.4000, F=203.8, /
&RAMP ID='CONE_39p30_035', T=3623.3000, F=201.2, /
&RAMP ID='CONE_39p30_035', T=3638.3000, F=198.6, /
&RAMP ID='CONE_39p30_035', T=3653.3000, F=195.1, /
&RAMP ID='CONE_39p30_035', T=3668.3000, F=195.7, /
&RAMP ID='CONE_39p30_035', T=3683.2000, F=192.2, /
&RAMP ID='CONE_39p30_035', T=3698.2000, F=190.6, /
&RAMP ID='CONE_39p30_035', T=3713.2000, F=188.9, /
&RAMP ID='CONE_39p30_035', T=3728.1000, F=187.0, /
&RAMP ID='CONE_39p30_035', T=3743.1000, F=185.5, /
&RAMP ID='CONE_39p30_035', T=3758.1000, F=183.1, /
&RAMP ID='CONE_39p30_035', T=3773.1000, F=182.1, /
&RAMP ID='CONE_39p30_035', T=3788.0000, F=179.5, /
&RAMP ID='CONE_39p30_035', T=3803.0000, F=176.5, /
&RAMP ID='CONE_39p30_035', T=3818.0000, F=173.7, /
&RAMP ID='CONE_39p30_035', T=3833.0000, F=172.5, /
&RAMP ID='CONE_39p30_035', T=3847.9000, F=168.8, /
&RAMP ID='CONE_39p30_035', T=3862.9000, F=167.6, /
&RAMP ID='CONE_39p30_035', T=3877.9000, F=163.0, /
&RAMP ID='CONE_39p30_035', T=3892.8000, F=157.9, /
&RAMP ID='CONE_39p30_035', T=3907.8000, F=156.4, /
&RAMP ID='CONE_39p30_035', T=3922.8000, F=150.9, /
&RAMP ID='CONE_39p30_035', T=3937.8000, F=149.5, /
&RAMP ID='CONE_39p30_035', T=3952.7000, F=144.8, /
&RAMP ID='CONE_39p30_035', T=3967.7000, F=142.1, /
&RAMP ID='CONE_39p30_035', T=3982.7000, F=138.3, /
&RAMP ID='CONE_39p30_035', T=3997.6000, F=133.8, /
&RAMP ID='CONE_39p30_035', T=4012.6000, F=131.2, /
&RAMP ID='CONE_39p30_035', T=4027.6000, F=128.2, /
&RAMP ID='CONE_39p30_035', T=4042.6000, F=124.6, /
&RAMP ID='CONE_39p30_035', T=4057.5000, F=120.0, /
&RAMP ID='CONE_39p30_035', T=4072.5000, F=116.9, /
&RAMP ID='CONE_39p30_035', T=4087.5000, F=111.6, /
&RAMP ID='CONE_39p30_035', T=4102.5000, F=108.0, /
&RAMP ID='CONE_39p30_035', T=4117.4000, F=105.2, /
&RAMP ID='CONE_39p30_035', T=4132.4000, F=102.4, /
&RAMP ID='CONE_39p30_035', T=4147.4000, F=98.5, /
&RAMP ID='CONE_39p30_035', T=4162.3000, F=96.0, /
&RAMP ID='CONE_39p30_035', T=4177.3000, F=90.1, /
&RAMP ID='CONE_39p30_035', T=4192.3000, F=87.9, /
&RAMP ID='CONE_39p30_035', T=4207.3000, F=83.4, /
&RAMP ID='CONE_39p30_035', T=4222.2000, F=79.7, /
&RAMP ID='CONE_39p30_035', T=4237.2000, F=77.4, /
&RAMP ID='CONE_39p30_035', T=4252.2000, F=75.8, /
&RAMP ID='CONE_39p30_035', T=4267.2000, F=72.4, /
&RAMP ID='CONE_39p30_035', T=4282.1000, F=71.5, /
&RAMP ID='CONE_39p30_035', T=4297.1000, F=70.1, /
&RAMP ID='CONE_39p30_035', T=4312.1000, F=67.7, /
&RAMP ID='CONE_39p30_035', T=4327.0000, F=64.8, /
&RAMP ID='CONE_39p30_035', T=4342.0000, F=64.2, /
&RAMP ID='CONE_39p30_035', T=4357.0000, F=60.4, /
&RAMP ID='CONE_39p30_035', T=4372.0000, F=57.7, /
&RAMP ID='CONE_39p30_035', T=4386.9000, F=55.7, /
&RAMP ID='CONE_39p30_035', T=4401.9000, F=52.3, /
&RAMP ID='CONE_39p30_035', T=4416.9000, F=46.6, /
&RAMP ID='CONE_39p30_035', T=4431.8000, F=44.5, /
&RAMP ID='CONE_39p30_035', T=4446.8000, F=43.6, /
&RAMP ID='CONE_39p30_035', T=4461.8000, F=42.8, /
&RAMP ID='CONE_39p30_035', T=4476.8000, F=42.2, /
&RAMP ID='CONE_39p30_035', T=4491.7000, F=41.0, /
&RAMP ID='CONE_39p30_035', T=4506.7000, F=40.8, /
&RAMP ID='CONE_39p30_035', T=4521.7000, F=40.1, /
&RAMP ID='CONE_39p30_035', T=4536.7000, F=39.9, /
&RAMP ID='CONE_39p30_035', T=4551.6000, F=39.4, /
&RAMP ID='CONE_39p30_035', T=4566.6000, F=39.0, /
&RAMP ID='CONE_39p30_035', T=4581.6000, F=38.6, /
&RAMP ID='CONE_39p30_035', T=4596.5000, F=37.9, /
&RAMP ID='CONE_39p30_035', T=4611.5000, F=37.4, /
&RAMP ID='CONE_39p30_035', T=4626.5000, F=37.6, /
&RAMP ID='CONE_39p30_035', T=4641.5000, F=37.0, /
&RAMP ID='CONE_39p30_035', T=4656.4000, F=36.6, /
&RAMP ID='CONE_39p30_035', T=4671.4000, F=36.0, /
&RAMP ID='CONE_39p30_035', T=4686.4000, F=36.5, /
&RAMP ID='CONE_39p30_035', T=4701.3000, F=36.4, /
&RAMP ID='CONE_39p30_035', T=4716.3000, F=36.1, /
&RAMP ID='CONE_39p30_035', T=4731.3000, F=35.2, /
&RAMP ID='CONE_39p30_035', T=4746.3000, F=35.0, /
&RAMP ID='CONE_39p30_035', T=4761.2000, F=35.3, /
&RAMP ID='CONE_39p30_035', T=4776.2000, F=34.6, /
&RAMP ID='CONE_39p30_035', T=4791.2000, F=34.3, /
&RAMP ID='CONE_39p30_035', T=4806.2000, F=34.3, /
&RAMP ID='CONE_39p30_035', T=4821.1000, F=34.2, /
&RAMP ID='CONE_39p30_035', T=4836.1000, F=33.8, /
&RAMP ID='CONE_39p30_035', T=4851.1000, F=34.1, /
&RAMP ID='CONE_39p30_035', T=4866.0000, F=33.5, /
&RAMP ID='CONE_39p30_035', T=4881.0000, F=33.1, /
&RAMP ID='CONE_39p30_035', T=4896.0000, F=33.0, /
&RAMP ID='CONE_39p30_035', T=4911.0000, F=33.0, /
&RAMP ID='CONE_39p30_035', T=4925.9000, F=32.5, /
&RAMP ID='CONE_39p30_035', T=4940.9000, F=32.7, /
&RAMP ID='CONE_39p30_035', T=4955.9000, F=32.6, /
&RAMP ID='CONE_39p30_035', T=4970.9000, F=32.9, /
&RAMP ID='CONE_39p30_035', T=4985.8000, F=32.5, /
&RAMP ID='CONE_39p30_035', T=5000.8000, F=32.0, /
&RAMP ID='CONE_39p30_035', T=5015.8000, F=32.4, /
&RAMP ID='CONE_39p30_035', T=5030.7000, F=32.4, /
&RAMP ID='CONE_39p30_035', T=5045.7000, F=32.3, /
&RAMP ID='CONE_39p30_035', T=5060.7000, F=32.0, /
&RAMP ID='CONE_39p30_035', T=5075.7000, F=32.0, /
&RAMP ID='CONE_39p30_035', T=5090.6000, F=31.8, /
&RAMP ID='CONE_39p30_035', T=5105.6000, F=32.1, /
&RAMP ID='CONE_39p30_035', T=5120.6000, F=32.0, /
&RAMP ID='CONE_39p30_035', T=5135.5000, F=32.2, /
&RAMP ID='CONE_39p30_035', T=5150.5000, F=32.0, /
&RAMP ID='CONE_39p30_035', T=5165.5000, F=32.2, /
&RAMP ID='CONE_39p30_035', T=5180.5000, F=32.0, /
&RAMP ID='CONE_39p30_035', T=5195.4000, F=32.2, /
&RAMP ID='CONE_39p30_035', T=5210.4000, F=32.6, /
&RAMP ID='CONE_39p30_035', T=5225.4000, F=32.5, /
&RAMP ID='CONE_39p30_035', T=5240.4000, F=32.1, /
&RAMP ID='CONE_39p30_035', T=5255.3000, F=32.3, /
&RAMP ID='CONE_39p30_035', T=5270.3000, F=32.4, /
&RAMP ID='CONE_39p30_035', T=5271.3000, F=0.0, /
&RAMP ID='CONE_39p30_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_39p30_050', T=13.5000, F=78.8, /
&RAMP ID='CONE_39p30_050', T=27.1000, F=93.0, /
&RAMP ID='CONE_39p30_050', T=40.6000, F=101.0, /
&RAMP ID='CONE_39p30_050', T=54.1000, F=96.0, /
&RAMP ID='CONE_39p30_050', T=67.6000, F=92.1, /
&RAMP ID='CONE_39p30_050', T=81.1000, F=90.3, /
&RAMP ID='CONE_39p30_050', T=94.6000, F=81.6, /
&RAMP ID='CONE_39p30_050', T=108.1000, F=75.3, /
&RAMP ID='CONE_39p30_050', T=121.6000, F=68.3, /
&RAMP ID='CONE_39p30_050', T=135.2000, F=68.2, /
&RAMP ID='CONE_39p30_050', T=148.7000, F=65.1, /
&RAMP ID='CONE_39p30_050', T=162.2000, F=49.9, /
&RAMP ID='CONE_39p30_050', T=175.7000, F=44.9, /
&RAMP ID='CONE_39p30_050', T=189.2000, F=41.8, /
&RAMP ID='CONE_39p30_050', T=202.7000, F=39.1, /
&RAMP ID='CONE_39p30_050', T=216.2000, F=34.1, /
&RAMP ID='CONE_39p30_050', T=229.7000, F=35.3, /
&RAMP ID='CONE_39p30_050', T=243.3000, F=43.0, /
&RAMP ID='CONE_39p30_050', T=256.8000, F=48.3, /
&RAMP ID='CONE_39p30_050', T=270.3000, F=64.8, /
&RAMP ID='CONE_39p30_050', T=283.8000, F=93.3, /
&RAMP ID='CONE_39p30_050', T=297.3000, F=112.1, /
&RAMP ID='CONE_39p30_050', T=310.8000, F=107.3, /
&RAMP ID='CONE_39p30_050', T=324.3000, F=105.5, /
&RAMP ID='CONE_39p30_050', T=337.8000, F=98.5, /
&RAMP ID='CONE_39p30_050', T=351.4000, F=95.7, /
&RAMP ID='CONE_39p30_050', T=364.9000, F=88.3, /
&RAMP ID='CONE_39p30_050', T=378.4000, F=86.7, /
&RAMP ID='CONE_39p30_050', T=391.9000, F=83.1, /
&RAMP ID='CONE_39p30_050', T=405.4000, F=76.1, /
&RAMP ID='CONE_39p30_050', T=418.9000, F=85.1, /
&RAMP ID='CONE_39p30_050', T=432.4000, F=88.6, /
&RAMP ID='CONE_39p30_050', T=445.9000, F=86.5, /
&RAMP ID='CONE_39p30_050', T=459.5000, F=86.2, /
&RAMP ID='CONE_39p30_050', T=473.0000, F=85.6, /
&RAMP ID='CONE_39p30_050', T=486.5000, F=87.9, /
&RAMP ID='CONE_39p30_050', T=500.0000, F=90.4, /
&RAMP ID='CONE_39p30_050', T=513.5000, F=93.3, /
&RAMP ID='CONE_39p30_050', T=527.0000, F=99.7, /
&RAMP ID='CONE_39p30_050', T=540.5000, F=100.1, /
&RAMP ID='CONE_39p30_050', T=554.0000, F=100.0, /
&RAMP ID='CONE_39p30_050', T=567.6000, F=102.5, /
&RAMP ID='CONE_39p30_050', T=581.1000, F=101.5, /
&RAMP ID='CONE_39p30_050', T=594.6000, F=95.0, /
&RAMP ID='CONE_39p30_050', T=608.1000, F=90.3, /
&RAMP ID='CONE_39p30_050', T=621.6000, F=87.9, /
&RAMP ID='CONE_39p30_050', T=635.1000, F=88.1, /
&RAMP ID='CONE_39p30_050', T=648.6000, F=92.0, /
&RAMP ID='CONE_39p30_050', T=662.1000, F=95.0, /
&RAMP ID='CONE_39p30_050', T=675.7000, F=93.7, /
&RAMP ID='CONE_39p30_050', T=689.2000, F=94.7, /
&RAMP ID='CONE_39p30_050', T=702.7000, F=95.0, /
&RAMP ID='CONE_39p30_050', T=716.2000, F=95.9, /
&RAMP ID='CONE_39p30_050', T=729.7000, F=99.3, /
&RAMP ID='CONE_39p30_050', T=743.2000, F=100.7, /
&RAMP ID='CONE_39p30_050', T=756.7000, F=101.4, /
&RAMP ID='CONE_39p30_050', T=770.2000, F=100.4, /
&RAMP ID='CONE_39p30_050', T=783.8000, F=99.7, /
&RAMP ID='CONE_39p30_050', T=797.3000, F=98.2, /
&RAMP ID='CONE_39p30_050', T=810.8000, F=100.5, /
&RAMP ID='CONE_39p30_050', T=824.3000, F=101.0, /
&RAMP ID='CONE_39p30_050', T=837.8000, F=101.4, /
&RAMP ID='CONE_39p30_050', T=851.3000, F=101.8, /
&RAMP ID='CONE_39p30_050', T=864.8000, F=103.3, /
&RAMP ID='CONE_39p30_050', T=878.3000, F=107.2, /
&RAMP ID='CONE_39p30_050', T=891.9000, F=110.4, /
&RAMP ID='CONE_39p30_050', T=905.4000, F=103.9, /
&RAMP ID='CONE_39p30_050', T=918.9000, F=96.5, /
&RAMP ID='CONE_39p30_050', T=932.4000, F=90.0, /
&RAMP ID='CONE_39p30_050', T=945.9000, F=87.3, /
&RAMP ID='CONE_39p30_050', T=959.4000, F=87.3, /
&RAMP ID='CONE_39p30_050', T=972.9000, F=82.6, /
&RAMP ID='CONE_39p30_050', T=986.4000, F=79.7, /
&RAMP ID='CONE_39p30_050', T=1000.0000, F=48.4, /
&RAMP ID='CONE_39p30_050', T=1013.5000, F=45.0, /
&RAMP ID='CONE_39p30_050', T=1027.0000, F=69.0, /
&RAMP ID='CONE_39p30_050', T=1040.5000, F=76.2, /
&RAMP ID='CONE_39p30_050', T=1054.0000, F=79.2, /
&RAMP ID='CONE_39p30_050', T=1067.5000, F=81.4, /
&RAMP ID='CONE_39p30_050', T=1081.0000, F=82.9, /
&RAMP ID='CONE_39p30_050', T=1094.5000, F=86.8, /
&RAMP ID='CONE_39p30_050', T=1108.1000, F=86.3, /
&RAMP ID='CONE_39p30_050', T=1121.6000, F=86.1, /
&RAMP ID='CONE_39p30_050', T=1135.1000, F=90.1, /
&RAMP ID='CONE_39p30_050', T=1148.6000, F=91.8, /
&RAMP ID='CONE_39p30_050', T=1162.1000, F=94.0, /
&RAMP ID='CONE_39p30_050', T=1175.6000, F=98.3, /
&RAMP ID='CONE_39p30_050', T=1189.1000, F=99.0, /
&RAMP ID='CONE_39p30_050', T=1202.6000, F=99.1, /
&RAMP ID='CONE_39p30_050', T=1216.2000, F=76.8, /
&RAMP ID='CONE_39p30_050', T=1229.7000, F=38.9, /
&RAMP ID='CONE_39p30_050', T=1243.2000, F=92.4, /
&RAMP ID='CONE_39p30_050', T=1256.7000, F=105.0, /
&RAMP ID='CONE_39p30_050', T=1270.2000, F=107.1, /
&RAMP ID='CONE_39p30_050', T=1283.7000, F=112.9, /
&RAMP ID='CONE_39p30_050', T=1297.2000, F=114.4, /
&RAMP ID='CONE_39p30_050', T=1310.7000, F=119.4, /
&RAMP ID='CONE_39p30_050', T=1324.3000, F=122.9, /
&RAMP ID='CONE_39p30_050', T=1337.8000, F=122.6, /
&RAMP ID='CONE_39p30_050', T=1351.3000, F=125.6, /
&RAMP ID='CONE_39p30_050', T=1364.8000, F=127.0, /
&RAMP ID='CONE_39p30_050', T=1378.3000, F=128.9, /
&RAMP ID='CONE_39p30_050', T=1391.8000, F=130.6, /
&RAMP ID='CONE_39p30_050', T=1405.3000, F=137.4, /
&RAMP ID='CONE_39p30_050', T=1418.8000, F=143.5, /
&RAMP ID='CONE_39p30_050', T=1432.4000, F=142.9, /
&RAMP ID='CONE_39p30_050', T=1445.9000, F=146.6, /
&RAMP ID='CONE_39p30_050', T=1459.4000, F=148.0, /
&RAMP ID='CONE_39p30_050', T=1472.9000, F=149.3, /
&RAMP ID='CONE_39p30_050', T=1486.4000, F=155.7, /
&RAMP ID='CONE_39p30_050', T=1499.9000, F=174.3, /
&RAMP ID='CONE_39p30_050', T=1513.4000, F=178.3, /
&RAMP ID='CONE_39p30_050', T=1526.9000, F=182.1, /
&RAMP ID='CONE_39p30_050', T=1540.5000, F=189.5, /
&RAMP ID='CONE_39p30_050', T=1554.0000, F=182.0, /
&RAMP ID='CONE_39p30_050', T=1567.5000, F=178.3, /
&RAMP ID='CONE_39p30_050', T=1581.0000, F=177.0, /
&RAMP ID='CONE_39p30_050', T=1594.5000, F=172.9, /
&RAMP ID='CONE_39p30_050', T=1608.0000, F=173.7, /
&RAMP ID='CONE_39p30_050', T=1621.5000, F=171.5, /
&RAMP ID='CONE_39p30_050', T=1635.0000, F=173.6, /
&RAMP ID='CONE_39p30_050', T=1648.5000, F=177.1, /
&RAMP ID='CONE_39p30_050', T=1662.1000, F=174.5, /
&RAMP ID='CONE_39p30_050', T=1675.6000, F=169.7, /
&RAMP ID='CONE_39p30_050', T=1689.1000, F=170.1, /
&RAMP ID='CONE_39p30_050', T=1702.6000, F=166.9, /
&RAMP ID='CONE_39p30_050', T=1716.1000, F=162.8, /
&RAMP ID='CONE_39p30_050', T=1729.6000, F=153.3, /
&RAMP ID='CONE_39p30_050', T=1743.1000, F=152.8, /
&RAMP ID='CONE_39p30_050', T=1756.6000, F=150.3, /
&RAMP ID='CONE_39p30_050', T=1770.2000, F=152.2, /
&RAMP ID='CONE_39p30_050', T=1783.7000, F=155.5, /
&RAMP ID='CONE_39p30_050', T=1797.2000, F=156.8, /
&RAMP ID='CONE_39p30_050', T=1810.7000, F=161.8, /
&RAMP ID='CONE_39p30_050', T=1824.2000, F=167.1, /
&RAMP ID='CONE_39p30_050', T=1837.7000, F=172.0, /
&RAMP ID='CONE_39p30_050', T=1851.2000, F=178.9, /
&RAMP ID='CONE_39p30_050', T=1864.7000, F=182.7, /
&RAMP ID='CONE_39p30_050', T=1878.3000, F=186.6, /
&RAMP ID='CONE_39p30_050', T=1891.8000, F=188.9, /
&RAMP ID='CONE_39p30_050', T=1905.3000, F=193.7, /
&RAMP ID='CONE_39p30_050', T=1918.8000, F=192.5, /
&RAMP ID='CONE_39p30_050', T=1932.3000, F=190.6, /
&RAMP ID='CONE_39p30_050', T=1945.8000, F=193.0, /
&RAMP ID='CONE_39p30_050', T=1959.3000, F=194.8, /
&RAMP ID='CONE_39p30_050', T=1972.8000, F=192.7, /
&RAMP ID='CONE_39p30_050', T=1986.4000, F=192.1, /
&RAMP ID='CONE_39p30_050', T=1999.9000, F=185.3, /
&RAMP ID='CONE_39p30_050', T=2013.4000, F=188.0, /
&RAMP ID='CONE_39p30_050', T=2026.9000, F=186.3, /
&RAMP ID='CONE_39p30_050', T=2040.4000, F=188.3, /
&RAMP ID='CONE_39p30_050', T=2053.9000, F=188.8, /
&RAMP ID='CONE_39p30_050', T=2067.4000, F=191.8, /
&RAMP ID='CONE_39p30_050', T=2080.9000, F=195.1, /
&RAMP ID='CONE_39p30_050', T=2094.5000, F=199.0, /
&RAMP ID='CONE_39p30_050', T=2108.0000, F=203.2, /
&RAMP ID='CONE_39p30_050', T=2121.5000, F=212.2, /
&RAMP ID='CONE_39p30_050', T=2135.0000, F=220.6, /
&RAMP ID='CONE_39p30_050', T=2148.5000, F=230.5, /
&RAMP ID='CONE_39p30_050', T=2162.0000, F=240.9, /
&RAMP ID='CONE_39p30_050', T=2175.5000, F=250.9, /
&RAMP ID='CONE_39p30_050', T=2189.0000, F=268.3, /
&RAMP ID='CONE_39p30_050', T=2202.6000, F=279.1, /
&RAMP ID='CONE_39p30_050', T=2216.1000, F=287.2, /
&RAMP ID='CONE_39p30_050', T=2229.6000, F=294.6, /
&RAMP ID='CONE_39p30_050', T=2243.1000, F=301.0, /
&RAMP ID='CONE_39p30_050', T=2256.6000, F=306.5, /
&RAMP ID='CONE_39p30_050', T=2270.1000, F=307.6, /
&RAMP ID='CONE_39p30_050', T=2283.6000, F=304.7, /
&RAMP ID='CONE_39p30_050', T=2297.1000, F=301.6, /
&RAMP ID='CONE_39p30_050', T=2310.7000, F=297.2, /
&RAMP ID='CONE_39p30_050', T=2324.2000, F=290.6, /
&RAMP ID='CONE_39p30_050', T=2337.7000, F=283.0, /
&RAMP ID='CONE_39p30_050', T=2351.2000, F=275.5, /
&RAMP ID='CONE_39p30_050', T=2364.7000, F=267.8, /
&RAMP ID='CONE_39p30_050', T=2378.2000, F=255.6, /
&RAMP ID='CONE_39p30_050', T=2391.7000, F=251.6, /
&RAMP ID='CONE_39p30_050', T=2405.2000, F=242.3, /
&RAMP ID='CONE_39p30_050', T=2418.8000, F=237.5, /
&RAMP ID='CONE_39p30_050', T=2432.3000, F=231.6, /
&RAMP ID='CONE_39p30_050', T=2445.8000, F=226.1, /
&RAMP ID='CONE_39p30_050', T=2459.3000, F=221.6, /
&RAMP ID='CONE_39p30_050', T=2472.8000, F=215.2, /
&RAMP ID='CONE_39p30_050', T=2486.3000, F=212.2, /
&RAMP ID='CONE_39p30_050', T=2499.8000, F=206.4, /
&RAMP ID='CONE_39p30_050', T=2513.3000, F=203.3, /
&RAMP ID='CONE_39p30_050', T=2526.9000, F=197.7, /
&RAMP ID='CONE_39p30_050', T=2540.4000, F=193.2, /
&RAMP ID='CONE_39p30_050', T=2553.9000, F=188.2, /
&RAMP ID='CONE_39p30_050', T=2567.4000, F=186.8, /
&RAMP ID='CONE_39p30_050', T=2580.9000, F=182.1, /
&RAMP ID='CONE_39p30_050', T=2594.4000, F=176.2, /
&RAMP ID='CONE_39p30_050', T=2607.9000, F=173.8, /
&RAMP ID='CONE_39p30_050', T=2621.4000, F=169.1, /
&RAMP ID='CONE_39p30_050', T=2635.0000, F=164.5, /
&RAMP ID='CONE_39p30_050', T=2648.5000, F=160.2, /
&RAMP ID='CONE_39p30_050', T=2662.0000, F=155.5, /
&RAMP ID='CONE_39p30_050', T=2675.5000, F=152.1, /
&RAMP ID='CONE_39p30_050', T=2689.0000, F=146.3, /
&RAMP ID='CONE_39p30_050', T=2702.5000, F=141.5, /
&RAMP ID='CONE_39p30_050', T=2716.0000, F=136.7, /
&RAMP ID='CONE_39p30_050', T=2729.5000, F=132.3, /
&RAMP ID='CONE_39p30_050', T=2743.1000, F=127.2, /
&RAMP ID='CONE_39p30_050', T=2756.6000, F=121.6, /
&RAMP ID='CONE_39p30_050', T=2770.1000, F=115.7, /
&RAMP ID='CONE_39p30_050', T=2783.6000, F=110.4, /
&RAMP ID='CONE_39p30_050', T=2797.1000, F=105.5, /
&RAMP ID='CONE_39p30_050', T=2810.6000, F=101.5, /
&RAMP ID='CONE_39p30_050', T=2824.1000, F=97.0, /
&RAMP ID='CONE_39p30_050', T=2837.6000, F=91.8, /
&RAMP ID='CONE_39p30_050', T=2851.2000, F=86.8, /
&RAMP ID='CONE_39p30_050', T=2864.7000, F=82.7, /
&RAMP ID='CONE_39p30_050', T=2878.2000, F=77.6, /
&RAMP ID='CONE_39p30_050', T=2891.7000, F=73.9, /
&RAMP ID='CONE_39p30_050', T=2905.2000, F=69.1, /
&RAMP ID='CONE_39p30_050', T=2918.7000, F=66.5, /
&RAMP ID='CONE_39p30_050', T=2932.2000, F=63.8, /
&RAMP ID='CONE_39p30_050', T=2945.7000, F=60.6, /
&RAMP ID='CONE_39p30_050', T=2959.3000, F=56.4, /
&RAMP ID='CONE_39p30_050', T=2972.8000, F=53.6, /
&RAMP ID='CONE_39p30_050', T=2986.3000, F=49.9, /
&RAMP ID='CONE_39p30_050', T=2999.8000, F=46.9, /
&RAMP ID='CONE_39p30_050', T=3013.3000, F=45.9, /
&RAMP ID='CONE_39p30_050', T=3026.8000, F=42.0, /
&RAMP ID='CONE_39p30_050', T=3040.3000, F=40.9, /
&RAMP ID='CONE_39p30_050', T=3053.8000, F=39.5, /
&RAMP ID='CONE_39p30_050', T=3067.4000, F=37.0, /
&RAMP ID='CONE_39p30_050', T=3080.9000, F=36.2, /
&RAMP ID='CONE_39p30_050', T=3094.4000, F=31.8, /
&RAMP ID='CONE_39p30_050', T=3107.9000, F=30.8, /
&RAMP ID='CONE_39p30_050', T=3121.4000, F=30.1, /
&RAMP ID='CONE_39p30_050', T=3134.9000, F=29.5, /
&RAMP ID='CONE_39p30_050', T=3148.4000, F=28.8, /
&RAMP ID='CONE_39p30_050', T=3161.9000, F=29.0, /
&RAMP ID='CONE_39p30_050', T=3175.5000, F=27.8, /
&RAMP ID='CONE_39p30_050', T=3189.0000, F=26.9, /
&RAMP ID='CONE_39p30_050', T=3202.5000, F=26.6, /
&RAMP ID='CONE_39p30_050', T=3216.0000, F=26.9, /
&RAMP ID='CONE_39p30_050', T=3229.5000, F=26.2, /
&RAMP ID='CONE_39p30_050', T=3230.5000, F=0.0, /
&RAMP ID='CONE_39p30_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_39p30_075', T=15.0000, F=80.4, /
&RAMP ID='CONE_39p30_075', T=29.9000, F=132.4, /
&RAMP ID='CONE_39p30_075', T=44.9000, F=135.6, /
&RAMP ID='CONE_39p30_075', T=59.9000, F=136.5, /
&RAMP ID='CONE_39p30_075', T=74.9000, F=133.2, /
&RAMP ID='CONE_39p30_075', T=89.8000, F=119.2, /
&RAMP ID='CONE_39p30_075', T=104.8000, F=111.1, /
&RAMP ID='CONE_39p30_075', T=119.8000, F=112.3, /
&RAMP ID='CONE_39p30_075', T=134.7000, F=112.7, /
&RAMP ID='CONE_39p30_075', T=149.7000, F=109.5, /
&RAMP ID='CONE_39p30_075', T=164.7000, F=111.4, /
&RAMP ID='CONE_39p30_075', T=179.6000, F=111.5, /
&RAMP ID='CONE_39p30_075', T=194.6000, F=113.7, /
&RAMP ID='CONE_39p30_075', T=209.6000, F=110.4, /
&RAMP ID='CONE_39p30_075', T=224.6000, F=111.5, /
&RAMP ID='CONE_39p30_075', T=239.5000, F=114.3, /
&RAMP ID='CONE_39p30_075', T=254.5000, F=116.1, /
&RAMP ID='CONE_39p30_075', T=269.5000, F=121.8, /
&RAMP ID='CONE_39p30_075', T=284.4000, F=127.3, /
&RAMP ID='CONE_39p30_075', T=299.4000, F=128.2, /
&RAMP ID='CONE_39p30_075', T=314.4000, F=123.3, /
&RAMP ID='CONE_39p30_075', T=329.3000, F=119.7, /
&RAMP ID='CONE_39p30_075', T=344.3000, F=122.6, /
&RAMP ID='CONE_39p30_075', T=359.3000, F=122.8, /
&RAMP ID='CONE_39p30_075', T=374.3000, F=124.8, /
&RAMP ID='CONE_39p30_075', T=389.2000, F=119.6, /
&RAMP ID='CONE_39p30_075', T=404.2000, F=121.3, /
&RAMP ID='CONE_39p30_075', T=419.2000, F=121.1, /
&RAMP ID='CONE_39p30_075', T=434.1000, F=121.2, /
&RAMP ID='CONE_39p30_075', T=449.1000, F=121.2, /
&RAMP ID='CONE_39p30_075', T=464.1000, F=119.9, /
&RAMP ID='CONE_39p30_075', T=479.1000, F=117.0, /
&RAMP ID='CONE_39p30_075', T=494.0000, F=116.6, /
&RAMP ID='CONE_39p30_075', T=509.0000, F=118.8, /
&RAMP ID='CONE_39p30_075', T=524.0000, F=118.2, /
&RAMP ID='CONE_39p30_075', T=538.9000, F=120.2, /
&RAMP ID='CONE_39p30_075', T=553.9000, F=120.2, /
&RAMP ID='CONE_39p30_075', T=568.9000, F=122.0, /
&RAMP ID='CONE_39p30_075', T=583.8000, F=120.7, /
&RAMP ID='CONE_39p30_075', T=598.8000, F=122.8, /
&RAMP ID='CONE_39p30_075', T=613.8000, F=125.9, /
&RAMP ID='CONE_39p30_075', T=628.8000, F=124.5, /
&RAMP ID='CONE_39p30_075', T=643.7000, F=126.3, /
&RAMP ID='CONE_39p30_075', T=658.7000, F=127.2, /
&RAMP ID='CONE_39p30_075', T=673.7000, F=125.3, /
&RAMP ID='CONE_39p30_075', T=688.6000, F=123.7, /
&RAMP ID='CONE_39p30_075', T=703.6000, F=120.7, /
&RAMP ID='CONE_39p30_075', T=718.6000, F=119.6, /
&RAMP ID='CONE_39p30_075', T=733.6000, F=121.5, /
&RAMP ID='CONE_39p30_075', T=748.5000, F=122.2, /
&RAMP ID='CONE_39p30_075', T=763.5000, F=123.6, /
&RAMP ID='CONE_39p30_075', T=778.5000, F=129.4, /
&RAMP ID='CONE_39p30_075', T=793.4000, F=133.1, /
&RAMP ID='CONE_39p30_075', T=808.4000, F=139.2, /
&RAMP ID='CONE_39p30_075', T=823.4000, F=145.6, /
&RAMP ID='CONE_39p30_075', T=838.3000, F=148.6, /
&RAMP ID='CONE_39p30_075', T=853.3000, F=155.0, /
&RAMP ID='CONE_39p30_075', T=868.3000, F=167.1, /
&RAMP ID='CONE_39p30_075', T=883.3000, F=175.2, /
&RAMP ID='CONE_39p30_075', T=898.2000, F=186.8, /
&RAMP ID='CONE_39p30_075', T=913.2000, F=191.0, /
&RAMP ID='CONE_39p30_075', T=928.2000, F=194.0, /
&RAMP ID='CONE_39p30_075', T=943.1000, F=197.7, /
&RAMP ID='CONE_39p30_075', T=958.1000, F=194.5, /
&RAMP ID='CONE_39p30_075', T=973.1000, F=189.7, /
&RAMP ID='CONE_39p30_075', T=988.0000, F=184.8, /
&RAMP ID='CONE_39p30_075', T=1003.0000, F=179.1, /
&RAMP ID='CONE_39p30_075', T=1018.0000, F=175.3, /
&RAMP ID='CONE_39p30_075', T=1033.0000, F=181.1, /
&RAMP ID='CONE_39p30_075', T=1047.9000, F=181.4, /
&RAMP ID='CONE_39p30_075', T=1062.9000, F=177.1, /
&RAMP ID='CONE_39p30_075', T=1077.9000, F=173.6, /
&RAMP ID='CONE_39p30_075', T=1092.8000, F=172.1, /
&RAMP ID='CONE_39p30_075', T=1107.8000, F=168.9, /
&RAMP ID='CONE_39p30_075', T=1122.8000, F=167.7, /
&RAMP ID='CONE_39p30_075', T=1137.8000, F=163.2, /
&RAMP ID='CONE_39p30_075', T=1152.7000, F=155.0, /
&RAMP ID='CONE_39p30_075', T=1167.7000, F=152.6, /
&RAMP ID='CONE_39p30_075', T=1182.7000, F=158.0, /
&RAMP ID='CONE_39p30_075', T=1197.6000, F=166.8, /
&RAMP ID='CONE_39p30_075', T=1212.6000, F=176.4, /
&RAMP ID='CONE_39p30_075', T=1227.6000, F=183.7, /
&RAMP ID='CONE_39p30_075', T=1242.5000, F=200.8, /
&RAMP ID='CONE_39p30_075', T=1257.5000, F=213.3, /
&RAMP ID='CONE_39p30_075', T=1272.5000, F=230.2, /
&RAMP ID='CONE_39p30_075', T=1287.5000, F=246.0, /
&RAMP ID='CONE_39p30_075', T=1302.4000, F=253.9, /
&RAMP ID='CONE_39p30_075', T=1317.4000, F=251.0, /
&RAMP ID='CONE_39p30_075', T=1332.4000, F=253.5, /
&RAMP ID='CONE_39p30_075', T=1347.3000, F=267.2, /
&RAMP ID='CONE_39p30_075', T=1362.3000, F=272.6, /
&RAMP ID='CONE_39p30_075', T=1377.3000, F=272.2, /
&RAMP ID='CONE_39p30_075', T=1392.2000, F=268.5, /
&RAMP ID='CONE_39p30_075', T=1407.2000, F=257.6, /
&RAMP ID='CONE_39p30_075', T=1422.2000, F=254.2, /
&RAMP ID='CONE_39p30_075', T=1437.2000, F=256.8, /
&RAMP ID='CONE_39p30_075', T=1452.1000, F=258.5, /
&RAMP ID='CONE_39p30_075', T=1467.1000, F=262.6, /
&RAMP ID='CONE_39p30_075', T=1482.1000, F=270.2, /
&RAMP ID='CONE_39p30_075', T=1497.0000, F=279.2, /
&RAMP ID='CONE_39p30_075', T=1512.0000, F=287.3, /
&RAMP ID='CONE_39p30_075', T=1527.0000, F=301.6, /
&RAMP ID='CONE_39p30_075', T=1542.0000, F=312.3, /
&RAMP ID='CONE_39p30_075', T=1556.9000, F=326.1, /
&RAMP ID='CONE_39p30_075', T=1571.9000, F=338.1, /
&RAMP ID='CONE_39p30_075', T=1586.9000, F=348.8, /
&RAMP ID='CONE_39p30_075', T=1601.8000, F=352.1, /
&RAMP ID='CONE_39p30_075', T=1616.8000, F=355.3, /
&RAMP ID='CONE_39p30_075', T=1631.8000, F=355.0, /
&RAMP ID='CONE_39p30_075', T=1646.7000, F=354.2, /
&RAMP ID='CONE_39p30_075', T=1661.7000, F=345.6, /
&RAMP ID='CONE_39p30_075', T=1676.7000, F=341.3, /
&RAMP ID='CONE_39p30_075', T=1691.7000, F=335.8, /
&RAMP ID='CONE_39p30_075', T=1706.6000, F=323.5, /
&RAMP ID='CONE_39p30_075', T=1721.6000, F=313.6, /
&RAMP ID='CONE_39p30_075', T=1736.6000, F=305.2, /
&RAMP ID='CONE_39p30_075', T=1751.5000, F=295.9, /
&RAMP ID='CONE_39p30_075', T=1766.5000, F=284.4, /
&RAMP ID='CONE_39p30_075', T=1781.5000, F=274.0, /
&RAMP ID='CONE_39p30_075', T=1796.4000, F=263.0, /
&RAMP ID='CONE_39p30_075', T=1811.4000, F=248.9, /
&RAMP ID='CONE_39p30_075', T=1826.4000, F=238.0, /
&RAMP ID='CONE_39p30_075', T=1841.4000, F=225.9, /
&RAMP ID='CONE_39p30_075', T=1856.3000, F=213.6, /
&RAMP ID='CONE_39p30_075', T=1871.3000, F=204.0, /
&RAMP ID='CONE_39p30_075', T=1886.3000, F=193.2, /
&RAMP ID='CONE_39p30_075', T=1901.2000, F=182.7, /
&RAMP ID='CONE_39p30_075', T=1916.2000, F=170.1, /
&RAMP ID='CONE_39p30_075', T=1931.2000, F=157.5, /
&RAMP ID='CONE_39p30_075', T=1946.2000, F=143.8, /
&RAMP ID='CONE_39p30_075', T=1961.1000, F=132.5, /
&RAMP ID='CONE_39p30_075', T=1976.1000, F=123.7, /
&RAMP ID='CONE_39p30_075', T=1991.1000, F=114.4, /
&RAMP ID='CONE_39p30_075', T=2006.0000, F=106.4, /
&RAMP ID='CONE_39p30_075', T=2021.0000, F=99.0, /
&RAMP ID='CONE_39p30_075', T=2036.0000, F=91.6, /
&RAMP ID='CONE_39p30_075', T=2050.9000, F=85.2, /
&RAMP ID='CONE_39p30_075', T=2065.9000, F=78.1, /
&RAMP ID='CONE_39p30_075', T=2080.9000, F=72.8, /
&RAMP ID='CONE_39p30_075', T=2095.9000, F=68.9, /
&RAMP ID='CONE_39p30_075', T=2110.8000, F=64.0, /
&RAMP ID='CONE_39p30_075', T=2125.8000, F=60.2, /
&RAMP ID='CONE_39p30_075', T=2140.8000, F=55.2, /
&RAMP ID='CONE_39p30_075', T=2155.7000, F=51.6, /
&RAMP ID='CONE_39p30_075', T=2170.7000, F=49.0, /
&RAMP ID='CONE_39p30_075', T=2185.7000, F=45.2, /
&RAMP ID='CONE_39p30_075', T=2200.7000, F=44.1, /
&RAMP ID='CONE_39p30_075', T=2215.6000, F=41.6, /
&RAMP ID='CONE_39p30_075', T=2230.6000, F=39.3, /
&RAMP ID='CONE_39p30_075', T=2245.6000, F=37.5, /
&RAMP ID='CONE_39p30_075', T=2260.5000, F=35.3, /
&RAMP ID='CONE_39p30_075', T=2275.5000, F=33.2, /
&RAMP ID='CONE_39p30_075', T=2290.5000, F=31.5, /
&RAMP ID='CONE_39p30_075', T=2305.4000, F=30.4, /
&RAMP ID='CONE_39p30_075', T=2320.4000, F=28.6, /
&RAMP ID='CONE_39p30_075', T=2335.4000, F=27.9, /
&RAMP ID='CONE_39p30_075', T=2350.4000, F=27.1, /
&RAMP ID='CONE_39p30_075', T=2365.3000, F=26.4, /
&RAMP ID='CONE_39p30_075', T=2380.3000, F=26.2, /
&RAMP ID='CONE_39p30_075', T=2395.3000, F=24.7, /
&RAMP ID='CONE_39p30_075', T=2410.2000, F=25.0, /
&RAMP ID='CONE_39p30_075', T=2425.2000, F=23.9, /
&RAMP ID='CONE_39p30_075', T=2440.2000, F=23.4, /
&RAMP ID='CONE_39p30_075', T=2455.1000, F=22.7, /
&RAMP ID='CONE_39p30_075', T=2470.1000, F=22.2, /
&RAMP ID='CONE_39p30_075', T=2485.1000, F=21.4, /
&RAMP ID='CONE_39p30_075', T=2500.1000, F=20.4, /
&RAMP ID='CONE_39p30_075', T=2515.0000, F=20.1, /
&RAMP ID='CONE_39p30_075', T=2530.0000, F=19.0, /
&RAMP ID='CONE_39p30_075', T=2531.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_39p30_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_39p30_050','CONE_39p30_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.03930000,0.03930000,THICKNESS(1:2)=0.03930000,0.01270000, /
&OBST ID='SAMPLE-CONE_39p30_035', SURF_ID='SAMPLE-CONE_39p30_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_39p30_035', /
&DEVC ID='WALL TEMPERATURE-CONE_39p30_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_39p30_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_39p30_035', /
&DEVC ID='TIGN-CONE_39p30_035', XYZ=0,0,0, SETPOINT=149.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_39p30_035', CTRL_ID='IGNITION-CTRL-CONE_39p30_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_39p30_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_39p30_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_39p30_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_39p30_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_39p30_035','CONE_39p30_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.03930000,0.03930000,THICKNESS(1:2)=0.03930000,0.01270000, /
&OBST ID='SAMPLE-CONE_39p30_050', SURF_ID='SAMPLE-CONE_39p30_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_39p30_050', /
&DEVC ID='WALL TEMPERATURE-CONE_39p30_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_39p30_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_39p30_050', /
&DEVC ID='TIGN-CONE_39p30_050', XYZ=0,0,0, SETPOINT=40.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_39p30_050', CTRL_ID='IGNITION-CTRL-CONE_39p30_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_39p30_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_39p30_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_39p30_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_39p30_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_39p30_035','CONE_39p30_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.03930000,0.03930000,THICKNESS(1:2)=0.03930000,0.01270000, /
&OBST ID='SAMPLE-CONE_39p30_075', SURF_ID='SAMPLE-CONE_39p30_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_39p30_075', /
&DEVC ID='WALL TEMPERATURE-CONE_39p30_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_39p30_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_39p30_075', /
&DEVC ID='TIGN-CONE_39p30_075', XYZ=0,0,0, SETPOINT=0.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_39p30_075', CTRL_ID='IGNITION-CTRL-CONE_39p30_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_39p30_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_39p30_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_39p30_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
