&HEAD CHID='RISE_RPPVC_XLPE-45mm', /
&TIME DT=1., T_END=14637.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=18973.3, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=428.9, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_45p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=13.5000, F=12.2, /
&RAMP ID='CONE_45p00_035', T=27.0000, F=27.8, /
&RAMP ID='CONE_45p00_035', T=40.5000, F=19.4, /
&RAMP ID='CONE_45p00_035', T=54.0000, F=20.7, /
&RAMP ID='CONE_45p00_035', T=67.5000, F=22.0, /
&RAMP ID='CONE_45p00_035', T=81.0000, F=16.8, /
&RAMP ID='CONE_45p00_035', T=94.6000, F=8.5, /
&RAMP ID='CONE_45p00_035', T=108.1000, F=8.1, /
&RAMP ID='CONE_45p00_035', T=121.6000, F=12.8, /
&RAMP ID='CONE_45p00_035', T=135.1000, F=19.5, /
&RAMP ID='CONE_45p00_035', T=148.6000, F=35.4, /
&RAMP ID='CONE_45p00_035', T=162.1000, F=45.9, /
&RAMP ID='CONE_45p00_035', T=175.6000, F=52.0, /
&RAMP ID='CONE_45p00_035', T=189.1000, F=56.4, /
&RAMP ID='CONE_45p00_035', T=202.6000, F=54.5, /
&RAMP ID='CONE_45p00_035', T=216.1000, F=50.2, /
&RAMP ID='CONE_45p00_035', T=229.6000, F=44.5, /
&RAMP ID='CONE_45p00_035', T=243.1000, F=36.5, /
&RAMP ID='CONE_45p00_035', T=256.6000, F=34.7, /
&RAMP ID='CONE_45p00_035', T=270.1000, F=36.0, /
&RAMP ID='CONE_45p00_035', T=283.6000, F=34.9, /
&RAMP ID='CONE_45p00_035', T=297.1000, F=35.6, /
&RAMP ID='CONE_45p00_035', T=310.6000, F=36.5, /
&RAMP ID='CONE_45p00_035', T=324.1000, F=42.7, /
&RAMP ID='CONE_45p00_035', T=337.6000, F=57.8, /
&RAMP ID='CONE_45p00_035', T=351.1000, F=64.7, /
&RAMP ID='CONE_45p00_035', T=364.6000, F=53.7, /
&RAMP ID='CONE_45p00_035', T=378.1000, F=45.6, /
&RAMP ID='CONE_45p00_035', T=391.6000, F=40.0, /
&RAMP ID='CONE_45p00_035', T=405.1000, F=33.6, /
&RAMP ID='CONE_45p00_035', T=418.6000, F=23.6, /
&RAMP ID='CONE_45p00_035', T=432.1000, F=15.7, /
&RAMP ID='CONE_45p00_035', T=445.6000, F=13.4, /
&RAMP ID='CONE_45p00_035', T=459.1000, F=12.3, /
&RAMP ID='CONE_45p00_035', T=472.6000, F=12.1, /
&RAMP ID='CONE_45p00_035', T=486.1000, F=11.8, /
&RAMP ID='CONE_45p00_035', T=499.6000, F=11.5, /
&RAMP ID='CONE_45p00_035', T=513.1000, F=11.9, /
&RAMP ID='CONE_45p00_035', T=526.6000, F=11.4, /
&RAMP ID='CONE_45p00_035', T=540.1000, F=10.9, /
&RAMP ID='CONE_45p00_035', T=553.6000, F=10.4, /
&RAMP ID='CONE_45p00_035', T=567.1000, F=10.2, /
&RAMP ID='CONE_45p00_035', T=580.7000, F=10.0, /
&RAMP ID='CONE_45p00_035', T=594.2000, F=9.9, /
&RAMP ID='CONE_45p00_035', T=607.7000, F=9.6, /
&RAMP ID='CONE_45p00_035', T=621.2000, F=9.6, /
&RAMP ID='CONE_45p00_035', T=634.7000, F=8.8, /
&RAMP ID='CONE_45p00_035', T=648.2000, F=8.9, /
&RAMP ID='CONE_45p00_035', T=661.7000, F=8.8, /
&RAMP ID='CONE_45p00_035', T=675.2000, F=8.7, /
&RAMP ID='CONE_45p00_035', T=688.7000, F=8.9, /
&RAMP ID='CONE_45p00_035', T=702.2000, F=8.5, /
&RAMP ID='CONE_45p00_035', T=715.7000, F=8.1, /
&RAMP ID='CONE_45p00_035', T=729.2000, F=8.0, /
&RAMP ID='CONE_45p00_035', T=742.7000, F=7.8, /
&RAMP ID='CONE_45p00_035', T=756.2000, F=7.7, /
&RAMP ID='CONE_45p00_035', T=769.7000, F=7.7, /
&RAMP ID='CONE_45p00_035', T=783.2000, F=7.3, /
&RAMP ID='CONE_45p00_035', T=796.7000, F=7.2, /
&RAMP ID='CONE_45p00_035', T=810.2000, F=6.9, /
&RAMP ID='CONE_45p00_035', T=823.7000, F=6.6, /
&RAMP ID='CONE_45p00_035', T=837.2000, F=6.7, /
&RAMP ID='CONE_45p00_035', T=850.7000, F=6.4, /
&RAMP ID='CONE_45p00_035', T=864.2000, F=6.3, /
&RAMP ID='CONE_45p00_035', T=877.7000, F=6.2, /
&RAMP ID='CONE_45p00_035', T=891.2000, F=5.9, /
&RAMP ID='CONE_45p00_035', T=904.7000, F=6.0, /
&RAMP ID='CONE_45p00_035', T=918.2000, F=5.8, /
&RAMP ID='CONE_45p00_035', T=931.7000, F=5.7, /
&RAMP ID='CONE_45p00_035', T=945.2000, F=6.0, /
&RAMP ID='CONE_45p00_035', T=958.7000, F=5.4, /
&RAMP ID='CONE_45p00_035', T=972.2000, F=5.1, /
&RAMP ID='CONE_45p00_035', T=985.7000, F=5.0, /
&RAMP ID='CONE_45p00_035', T=999.2000, F=4.8, /
&RAMP ID='CONE_45p00_035', T=1012.7000, F=4.8, /
&RAMP ID='CONE_45p00_035', T=1026.2000, F=4.7, /
&RAMP ID='CONE_45p00_035', T=1039.7000, F=4.8, /
&RAMP ID='CONE_45p00_035', T=1053.3000, F=4.4, /
&RAMP ID='CONE_45p00_035', T=1066.8000, F=4.6, /
&RAMP ID='CONE_45p00_035', T=1080.3000, F=4.2, /
&RAMP ID='CONE_45p00_035', T=1093.8000, F=4.0, /
&RAMP ID='CONE_45p00_035', T=1107.3000, F=4.3, /
&RAMP ID='CONE_45p00_035', T=1120.8000, F=4.0, /
&RAMP ID='CONE_45p00_035', T=1134.3000, F=3.9, /
&RAMP ID='CONE_45p00_035', T=1147.8000, F=3.6, /
&RAMP ID='CONE_45p00_035', T=1161.3000, F=3.6, /
&RAMP ID='CONE_45p00_035', T=1174.8000, F=3.5, /
&RAMP ID='CONE_45p00_035', T=1188.3000, F=3.4, /
&RAMP ID='CONE_45p00_035', T=1201.8000, F=2.9, /
&RAMP ID='CONE_45p00_035', T=1215.3000, F=3.0, /
&RAMP ID='CONE_45p00_035', T=1228.8000, F=2.9, /
&RAMP ID='CONE_45p00_035', T=1242.3000, F=2.9, /
&RAMP ID='CONE_45p00_035', T=1255.8000, F=2.7, /
&RAMP ID='CONE_45p00_035', T=1269.3000, F=2.4, /
&RAMP ID='CONE_45p00_035', T=1282.8000, F=2.3, /
&RAMP ID='CONE_45p00_035', T=1296.3000, F=2.3, /
&RAMP ID='CONE_45p00_035', T=1309.8000, F=2.0, /
&RAMP ID='CONE_45p00_035', T=1323.3000, F=1.8, /
&RAMP ID='CONE_45p00_035', T=1336.8000, F=1.3, /
&RAMP ID='CONE_45p00_035', T=1350.3000, F=1.2, /
&RAMP ID='CONE_45p00_035', T=1363.8000, F=1.2, /
&RAMP ID='CONE_45p00_035', T=1377.3000, F=0.9, /
&RAMP ID='CONE_45p00_035', T=1390.8000, F=1.1, /
&RAMP ID='CONE_45p00_035', T=1404.3000, F=0.7, /
&RAMP ID='CONE_45p00_035', T=1417.8000, F=0.2, /
&RAMP ID='CONE_45p00_035', T=1431.3000, F=0.3, /
&RAMP ID='CONE_45p00_035', T=1444.8000, F=0.6, /
&RAMP ID='CONE_45p00_035', T=1458.3000, F=0.2, /
&RAMP ID='CONE_45p00_035', T=1471.8000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1485.3000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1498.8000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1512.3000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1525.9000, F=0.2, /
&RAMP ID='CONE_45p00_035', T=1539.4000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1552.9000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1566.4000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1579.9000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1593.4000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1606.9000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1620.4000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1633.9000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1647.4000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1660.9000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1674.4000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1687.9000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1701.4000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1714.9000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1728.4000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1741.9000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1755.4000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1768.9000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1782.4000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1795.9000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1809.4000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1822.9000, F=0.3, /
&RAMP ID='CONE_45p00_035', T=1836.4000, F=0.0, /
&RAMP ID='CONE_45p00_035', T=1849.9000, F=0.1, /
&RAMP ID='CONE_45p00_035', T=1863.4000, F=0.1, /
&RAMP ID='CONE_45p00_035', T=1876.9000, F=0.1, /
&RAMP ID='CONE_45p00_035', T=1890.4000, F=0.2, /
&RAMP ID='CONE_45p00_035', T=1903.9000, F=0.2, /
&RAMP ID='CONE_45p00_035', T=1917.4000, F=0.4, /
&RAMP ID='CONE_45p00_035', T=1930.9000, F=0.2, /
&RAMP ID='CONE_45p00_035', T=1944.4000, F=0.6, /
&RAMP ID='CONE_45p00_035', T=1957.9000, F=0.5, /
&RAMP ID='CONE_45p00_035', T=1971.4000, F=0.9, /
&RAMP ID='CONE_45p00_035', T=1984.9000, F=0.9, /
&RAMP ID='CONE_45p00_035', T=1998.4000, F=1.4, /
&RAMP ID='CONE_45p00_035', T=2012.0000, F=1.0, /
&RAMP ID='CONE_45p00_035', T=2025.5000, F=1.2, /
&RAMP ID='CONE_45p00_035', T=2039.0000, F=1.2, /
&RAMP ID='CONE_45p00_035', T=2052.5000, F=1.2, /
&RAMP ID='CONE_45p00_035', T=2066.0000, F=1.3, /
&RAMP ID='CONE_45p00_035', T=2079.5000, F=1.5, /
&RAMP ID='CONE_45p00_035', T=2093.0000, F=1.0, /
&RAMP ID='CONE_45p00_035', T=2106.5000, F=1.1, /
&RAMP ID='CONE_45p00_035', T=2120.0000, F=1.4, /
&RAMP ID='CONE_45p00_035', T=2133.5000, F=1.6, /
&RAMP ID='CONE_45p00_035', T=2147.0000, F=1.7, /
&RAMP ID='CONE_45p00_035', T=2160.5000, F=1.7, /
&RAMP ID='CONE_45p00_035', T=2174.0000, F=2.0, /
&RAMP ID='CONE_45p00_035', T=2187.5000, F=1.8, /
&RAMP ID='CONE_45p00_035', T=2201.0000, F=1.8, /
&RAMP ID='CONE_45p00_035', T=2214.5000, F=2.1, /
&RAMP ID='CONE_45p00_035', T=2228.0000, F=2.1, /
&RAMP ID='CONE_45p00_035', T=2241.5000, F=2.2, /
&RAMP ID='CONE_45p00_035', T=2255.0000, F=2.1, /
&RAMP ID='CONE_45p00_035', T=2268.5000, F=2.4, /
&RAMP ID='CONE_45p00_035', T=2282.0000, F=2.7, /
&RAMP ID='CONE_45p00_035', T=2295.5000, F=2.8, /
&RAMP ID='CONE_45p00_035', T=2309.0000, F=3.0, /
&RAMP ID='CONE_45p00_035', T=2322.5000, F=3.0, /
&RAMP ID='CONE_45p00_035', T=2336.0000, F=3.3, /
&RAMP ID='CONE_45p00_035', T=2349.5000, F=3.4, /
&RAMP ID='CONE_45p00_035', T=2363.0000, F=3.5, /
&RAMP ID='CONE_45p00_035', T=2376.5000, F=3.6, /
&RAMP ID='CONE_45p00_035', T=2390.0000, F=4.3, /
&RAMP ID='CONE_45p00_035', T=2403.5000, F=4.3, /
&RAMP ID='CONE_45p00_035', T=2417.0000, F=4.7, /
&RAMP ID='CONE_45p00_035', T=2430.5000, F=4.5, /
&RAMP ID='CONE_45p00_035', T=2444.0000, F=4.8, /
&RAMP ID='CONE_45p00_035', T=2457.5000, F=4.8, /
&RAMP ID='CONE_45p00_035', T=2471.0000, F=5.2, /
&RAMP ID='CONE_45p00_035', T=2484.6000, F=5.2, /
&RAMP ID='CONE_45p00_035', T=2498.1000, F=5.2, /
&RAMP ID='CONE_45p00_035', T=2511.6000, F=5.5, /
&RAMP ID='CONE_45p00_035', T=2525.1000, F=5.8, /
&RAMP ID='CONE_45p00_035', T=2538.6000, F=6.3, /
&RAMP ID='CONE_45p00_035', T=2552.1000, F=6.5, /
&RAMP ID='CONE_45p00_035', T=2565.6000, F=6.5, /
&RAMP ID='CONE_45p00_035', T=2579.1000, F=6.5, /
&RAMP ID='CONE_45p00_035', T=2592.6000, F=6.6, /
&RAMP ID='CONE_45p00_035', T=2606.1000, F=6.9, /
&RAMP ID='CONE_45p00_035', T=2619.6000, F=7.2, /
&RAMP ID='CONE_45p00_035', T=2633.1000, F=7.4, /
&RAMP ID='CONE_45p00_035', T=2646.6000, F=7.6, /
&RAMP ID='CONE_45p00_035', T=2660.1000, F=7.6, /
&RAMP ID='CONE_45p00_035', T=2673.6000, F=7.8, /
&RAMP ID='CONE_45p00_035', T=2687.1000, F=7.8, /
&RAMP ID='CONE_45p00_035', T=2700.6000, F=8.1, /
&RAMP ID='CONE_45p00_035', T=2714.1000, F=8.4, /
&RAMP ID='CONE_45p00_035', T=2727.6000, F=8.5, /
&RAMP ID='CONE_45p00_035', T=2741.1000, F=8.2, /
&RAMP ID='CONE_45p00_035', T=2754.6000, F=8.5, /
&RAMP ID='CONE_45p00_035', T=2768.1000, F=8.7, /
&RAMP ID='CONE_45p00_035', T=2781.6000, F=8.8, /
&RAMP ID='CONE_45p00_035', T=2795.1000, F=8.9, /
&RAMP ID='CONE_45p00_035', T=2808.6000, F=8.7, /
&RAMP ID='CONE_45p00_035', T=2822.1000, F=8.6, /
&RAMP ID='CONE_45p00_035', T=2835.6000, F=8.8, /
&RAMP ID='CONE_45p00_035', T=2849.1000, F=8.8, /
&RAMP ID='CONE_45p00_035', T=2862.6000, F=8.7, /
&RAMP ID='CONE_45p00_035', T=2876.1000, F=8.8, /
&RAMP ID='CONE_45p00_035', T=2889.6000, F=9.2, /
&RAMP ID='CONE_45p00_035', T=2903.1000, F=9.3, /
&RAMP ID='CONE_45p00_035', T=2916.6000, F=9.3, /
&RAMP ID='CONE_45p00_035', T=2930.1000, F=9.3, /
&RAMP ID='CONE_45p00_035', T=2943.6000, F=9.2, /
&RAMP ID='CONE_45p00_035', T=2957.1000, F=8.9, /
&RAMP ID='CONE_45p00_035', T=2970.7000, F=11.5, /
&RAMP ID='CONE_45p00_035', T=2984.2000, F=12.4, /
&RAMP ID='CONE_45p00_035', T=2997.7000, F=9.6, /
&RAMP ID='CONE_45p00_035', T=3011.2000, F=9.2, /
&RAMP ID='CONE_45p00_035', T=3024.7000, F=9.3, /
&RAMP ID='CONE_45p00_035', T=3038.2000, F=9.2, /
&RAMP ID='CONE_45p00_035', T=3051.7000, F=9.0, /
&RAMP ID='CONE_45p00_035', T=3065.2000, F=9.1, /
&RAMP ID='CONE_45p00_035', T=3078.7000, F=9.2, /
&RAMP ID='CONE_45p00_035', T=3092.2000, F=8.9, /
&RAMP ID='CONE_45p00_035', T=3105.7000, F=9.2, /
&RAMP ID='CONE_45p00_035', T=3119.2000, F=9.3, /
&RAMP ID='CONE_45p00_035', T=3132.7000, F=8.8, /
&RAMP ID='CONE_45p00_035', T=3146.2000, F=9.3, /
&RAMP ID='CONE_45p00_035', T=3159.7000, F=9.4, /
&RAMP ID='CONE_45p00_035', T=3173.2000, F=9.1, /
&RAMP ID='CONE_45p00_035', T=3186.7000, F=9.1, /
&RAMP ID='CONE_45p00_035', T=3200.2000, F=9.5, /
&RAMP ID='CONE_45p00_035', T=3213.7000, F=9.8, /
&RAMP ID='CONE_45p00_035', T=3227.2000, F=10.8, /
&RAMP ID='CONE_45p00_035', T=3240.7000, F=13.9, /
&RAMP ID='CONE_45p00_035', T=3254.2000, F=12.0, /
&RAMP ID='CONE_45p00_035', T=3267.7000, F=11.5, /
&RAMP ID='CONE_45p00_035', T=3281.2000, F=11.4, /
&RAMP ID='CONE_45p00_035', T=3294.7000, F=14.0, /
&RAMP ID='CONE_45p00_035', T=3308.2000, F=15.5, /
&RAMP ID='CONE_45p00_035', T=3321.7000, F=16.8, /
&RAMP ID='CONE_45p00_035', T=3335.2000, F=17.5, /
&RAMP ID='CONE_45p00_035', T=3348.7000, F=18.0, /
&RAMP ID='CONE_45p00_035', T=3362.2000, F=19.4, /
&RAMP ID='CONE_45p00_035', T=3375.7000, F=20.6, /
&RAMP ID='CONE_45p00_035', T=3389.2000, F=21.6, /
&RAMP ID='CONE_45p00_035', T=3402.7000, F=23.1, /
&RAMP ID='CONE_45p00_035', T=3416.2000, F=24.4, /
&RAMP ID='CONE_45p00_035', T=3429.7000, F=24.5, /
&RAMP ID='CONE_45p00_035', T=3443.3000, F=25.6, /
&RAMP ID='CONE_45p00_035', T=3456.8000, F=26.5, /
&RAMP ID='CONE_45p00_035', T=3470.3000, F=28.2, /
&RAMP ID='CONE_45p00_035', T=3483.8000, F=30.3, /
&RAMP ID='CONE_45p00_035', T=3497.3000, F=31.9, /
&RAMP ID='CONE_45p00_035', T=3510.8000, F=32.5, /
&RAMP ID='CONE_45p00_035', T=3524.3000, F=33.5, /
&RAMP ID='CONE_45p00_035', T=3537.8000, F=34.4, /
&RAMP ID='CONE_45p00_035', T=3551.3000, F=34.3, /
&RAMP ID='CONE_45p00_035', T=3564.8000, F=34.9, /
&RAMP ID='CONE_45p00_035', T=3578.3000, F=35.3, /
&RAMP ID='CONE_45p00_035', T=3591.8000, F=35.9, /
&RAMP ID='CONE_45p00_035', T=3605.3000, F=36.8, /
&RAMP ID='CONE_45p00_035', T=3618.8000, F=37.0, /
&RAMP ID='CONE_45p00_035', T=3632.3000, F=38.1, /
&RAMP ID='CONE_45p00_035', T=3645.8000, F=38.4, /
&RAMP ID='CONE_45p00_035', T=3659.3000, F=39.3, /
&RAMP ID='CONE_45p00_035', T=3672.8000, F=39.8, /
&RAMP ID='CONE_45p00_035', T=3686.3000, F=39.1, /
&RAMP ID='CONE_45p00_035', T=3699.8000, F=38.9, /
&RAMP ID='CONE_45p00_035', T=3713.3000, F=38.2, /
&RAMP ID='CONE_45p00_035', T=3726.8000, F=38.3, /
&RAMP ID='CONE_45p00_035', T=3740.3000, F=37.6, /
&RAMP ID='CONE_45p00_035', T=3753.8000, F=36.5, /
&RAMP ID='CONE_45p00_035', T=3767.3000, F=36.4, /
&RAMP ID='CONE_45p00_035', T=3780.8000, F=36.4, /
&RAMP ID='CONE_45p00_035', T=3794.3000, F=34.1, /
&RAMP ID='CONE_45p00_035', T=3807.8000, F=36.0, /
&RAMP ID='CONE_45p00_035', T=3821.3000, F=36.7, /
&RAMP ID='CONE_45p00_035', T=3834.8000, F=36.3, /
&RAMP ID='CONE_45p00_035', T=3848.3000, F=36.7, /
&RAMP ID='CONE_45p00_035', T=3861.8000, F=37.0, /
&RAMP ID='CONE_45p00_035', T=3875.3000, F=36.0, /
&RAMP ID='CONE_45p00_035', T=3888.8000, F=35.3, /
&RAMP ID='CONE_45p00_035', T=3902.3000, F=34.5, /
&RAMP ID='CONE_45p00_035', T=3915.9000, F=34.7, /
&RAMP ID='CONE_45p00_035', T=3929.4000, F=33.9, /
&RAMP ID='CONE_45p00_035', T=3942.9000, F=33.4, /
&RAMP ID='CONE_45p00_035', T=3956.4000, F=32.3, /
&RAMP ID='CONE_45p00_035', T=3969.9000, F=32.1, /
&RAMP ID='CONE_45p00_035', T=3983.4000, F=31.8, /
&RAMP ID='CONE_45p00_035', T=3996.9000, F=30.6, /
&RAMP ID='CONE_45p00_035', T=4010.4000, F=30.5, /
&RAMP ID='CONE_45p00_035', T=4023.9000, F=30.5, /
&RAMP ID='CONE_45p00_035', T=4037.4000, F=29.8, /
&RAMP ID='CONE_45p00_035', T=4050.9000, F=26.4, /
&RAMP ID='CONE_45p00_035', T=4064.4000, F=26.7, /
&RAMP ID='CONE_45p00_035', T=4077.9000, F=27.1, /
&RAMP ID='CONE_45p00_035', T=4091.4000, F=26.0, /
&RAMP ID='CONE_45p00_035', T=4104.9000, F=27.8, /
&RAMP ID='CONE_45p00_035', T=4118.4000, F=27.6, /
&RAMP ID='CONE_45p00_035', T=4131.9000, F=26.8, /
&RAMP ID='CONE_45p00_035', T=4145.4000, F=27.1, /
&RAMP ID='CONE_45p00_035', T=4158.9000, F=26.2, /
&RAMP ID='CONE_45p00_035', T=4172.4000, F=25.9, /
&RAMP ID='CONE_45p00_035', T=4185.9000, F=24.2, /
&RAMP ID='CONE_45p00_035', T=4199.4000, F=24.1, /
&RAMP ID='CONE_45p00_035', T=4212.9000, F=22.5, /
&RAMP ID='CONE_45p00_035', T=4226.4000, F=21.9, /
&RAMP ID='CONE_45p00_035', T=4239.9000, F=21.5, /
&RAMP ID='CONE_45p00_035', T=4253.4000, F=20.5, /
&RAMP ID='CONE_45p00_035', T=4266.9000, F=19.7, /
&RAMP ID='CONE_45p00_035', T=4280.4000, F=20.1, /
&RAMP ID='CONE_45p00_035', T=4293.9000, F=20.2, /
&RAMP ID='CONE_45p00_035', T=4307.4000, F=19.0, /
&RAMP ID='CONE_45p00_035', T=4320.9000, F=18.6, /
&RAMP ID='CONE_45p00_035', T=4334.4000, F=18.1, /
&RAMP ID='CONE_45p00_035', T=4347.9000, F=17.5, /
&RAMP ID='CONE_45p00_035', T=4361.4000, F=17.4, /
&RAMP ID='CONE_45p00_035', T=4374.9000, F=17.4, /
&RAMP ID='CONE_45p00_035', T=4388.4000, F=17.4, /
&RAMP ID='CONE_45p00_035', T=4402.0000, F=16.7, /
&RAMP ID='CONE_45p00_035', T=4415.5000, F=16.0, /
&RAMP ID='CONE_45p00_035', T=4429.0000, F=15.8, /
&RAMP ID='CONE_45p00_035', T=4442.5000, F=16.0, /
&RAMP ID='CONE_45p00_035', T=4456.0000, F=15.4, /
&RAMP ID='CONE_45p00_035', T=4469.5000, F=15.2, /
&RAMP ID='CONE_45p00_035', T=4483.0000, F=15.5, /
&RAMP ID='CONE_45p00_035', T=4496.5000, F=14.6, /
&RAMP ID='CONE_45p00_035', T=4510.0000, F=14.7, /
&RAMP ID='CONE_45p00_035', T=4523.5000, F=14.5, /
&RAMP ID='CONE_45p00_035', T=4537.0000, F=14.6, /
&RAMP ID='CONE_45p00_035', T=4550.5000, F=14.3, /
&RAMP ID='CONE_45p00_035', T=4564.0000, F=14.4, /
&RAMP ID='CONE_45p00_035', T=4577.5000, F=14.3, /
&RAMP ID='CONE_45p00_035', T=4591.0000, F=14.0, /
&RAMP ID='CONE_45p00_035', T=4604.5000, F=14.1, /
&RAMP ID='CONE_45p00_035', T=4618.0000, F=14.2, /
&RAMP ID='CONE_45p00_035', T=4631.5000, F=13.7, /
&RAMP ID='CONE_45p00_035', T=4645.0000, F=13.6, /
&RAMP ID='CONE_45p00_035', T=4658.5000, F=13.8, /
&RAMP ID='CONE_45p00_035', T=4672.0000, F=13.7, /
&RAMP ID='CONE_45p00_035', T=4685.5000, F=14.0, /
&RAMP ID='CONE_45p00_035', T=4699.0000, F=14.0, /
&RAMP ID='CONE_45p00_035', T=4712.5000, F=14.6, /
&RAMP ID='CONE_45p00_035', T=4726.0000, F=14.4, /
&RAMP ID='CONE_45p00_035', T=4739.5000, F=14.1, /
&RAMP ID='CONE_45p00_035', T=4753.0000, F=13.7, /
&RAMP ID='CONE_45p00_035', T=4766.5000, F=13.9, /
&RAMP ID='CONE_45p00_035', T=4780.0000, F=14.1, /
&RAMP ID='CONE_45p00_035', T=4793.5000, F=13.7, /
&RAMP ID='CONE_45p00_035', T=4807.0000, F=13.9, /
&RAMP ID='CONE_45p00_035', T=4820.5000, F=13.5, /
&RAMP ID='CONE_45p00_035', T=4834.0000, F=13.6, /
&RAMP ID='CONE_45p00_035', T=4847.5000, F=14.0, /
&RAMP ID='CONE_45p00_035', T=4861.0000, F=14.7, /
&RAMP ID='CONE_45p00_035', T=4874.6000, F=15.1, /
&RAMP ID='CONE_45p00_035', T=4888.1000, F=14.7, /
&RAMP ID='CONE_45p00_035', T=4901.6000, F=15.0, /
&RAMP ID='CONE_45p00_035', T=4915.1000, F=14.5, /
&RAMP ID='CONE_45p00_035', T=4928.6000, F=14.3, /
&RAMP ID='CONE_45p00_035', T=4942.1000, F=14.4, /
&RAMP ID='CONE_45p00_035', T=4955.6000, F=14.3, /
&RAMP ID='CONE_45p00_035', T=4969.1000, F=14.9, /
&RAMP ID='CONE_45p00_035', T=4982.6000, F=15.0, /
&RAMP ID='CONE_45p00_035', T=4996.1000, F=15.1, /
&RAMP ID='CONE_45p00_035', T=5009.6000, F=15.1, /
&RAMP ID='CONE_45p00_035', T=5023.1000, F=15.4, /
&RAMP ID='CONE_45p00_035', T=5036.6000, F=15.6, /
&RAMP ID='CONE_45p00_035', T=5050.1000, F=16.1, /
&RAMP ID='CONE_45p00_035', T=5063.6000, F=16.0, /
&RAMP ID='CONE_45p00_035', T=5077.1000, F=15.3, /
&RAMP ID='CONE_45p00_035', T=5090.6000, F=15.5, /
&RAMP ID='CONE_45p00_035', T=5104.1000, F=15.6, /
&RAMP ID='CONE_45p00_035', T=5117.6000, F=15.4, /
&RAMP ID='CONE_45p00_035', T=5131.1000, F=15.8, /
&RAMP ID='CONE_45p00_035', T=5144.6000, F=15.7, /
&RAMP ID='CONE_45p00_035', T=5158.1000, F=15.9, /
&RAMP ID='CONE_45p00_035', T=5171.6000, F=16.4, /
&RAMP ID='CONE_45p00_035', T=5185.1000, F=15.9, /
&RAMP ID='CONE_45p00_035', T=5198.6000, F=16.1, /
&RAMP ID='CONE_45p00_035', T=5212.1000, F=16.3, /
&RAMP ID='CONE_45p00_035', T=5225.6000, F=16.9, /
&RAMP ID='CONE_45p00_035', T=5239.1000, F=17.4, /
&RAMP ID='CONE_45p00_035', T=5252.6000, F=17.4, /
&RAMP ID='CONE_45p00_035', T=5266.1000, F=17.4, /
&RAMP ID='CONE_45p00_035', T=5279.6000, F=16.8, /
&RAMP ID='CONE_45p00_035', T=5293.1000, F=17.0, /
&RAMP ID='CONE_45p00_035', T=5306.6000, F=17.6, /
&RAMP ID='CONE_45p00_035', T=5320.1000, F=18.1, /
&RAMP ID='CONE_45p00_035', T=5333.6000, F=17.5, /
&RAMP ID='CONE_45p00_035', T=5347.1000, F=17.5, /
&RAMP ID='CONE_45p00_035', T=5360.7000, F=17.7, /
&RAMP ID='CONE_45p00_035', T=5374.2000, F=18.2, /
&RAMP ID='CONE_45p00_035', T=5387.7000, F=17.8, /
&RAMP ID='CONE_45p00_035', T=5401.2000, F=18.3, /
&RAMP ID='CONE_45p00_035', T=5414.7000, F=18.3, /
&RAMP ID='CONE_45p00_035', T=5428.2000, F=18.1, /
&RAMP ID='CONE_45p00_035', T=5441.7000, F=18.5, /
&RAMP ID='CONE_45p00_035', T=5455.2000, F=19.1, /
&RAMP ID='CONE_45p00_035', T=5468.7000, F=18.9, /
&RAMP ID='CONE_45p00_035', T=5482.2000, F=18.9, /
&RAMP ID='CONE_45p00_035', T=5495.7000, F=19.3, /
&RAMP ID='CONE_45p00_035', T=5509.2000, F=19.1, /
&RAMP ID='CONE_45p00_035', T=5522.7000, F=19.3, /
&RAMP ID='CONE_45p00_035', T=5536.2000, F=19.8, /
&RAMP ID='CONE_45p00_035', T=5549.7000, F=20.1, /
&RAMP ID='CONE_45p00_035', T=5563.2000, F=20.1, /
&RAMP ID='CONE_45p00_035', T=5576.7000, F=20.2, /
&RAMP ID='CONE_45p00_035', T=5590.2000, F=20.2, /
&RAMP ID='CONE_45p00_035', T=5603.7000, F=19.8, /
&RAMP ID='CONE_45p00_035', T=5617.2000, F=20.3, /
&RAMP ID='CONE_45p00_035', T=5630.7000, F=20.3, /
&RAMP ID='CONE_45p00_035', T=5644.2000, F=20.6, /
&RAMP ID='CONE_45p00_035', T=5657.7000, F=20.4, /
&RAMP ID='CONE_45p00_035', T=5671.2000, F=20.1, /
&RAMP ID='CONE_45p00_035', T=5684.7000, F=20.4, /
&RAMP ID='CONE_45p00_035', T=5698.2000, F=20.6, /
&RAMP ID='CONE_45p00_035', T=5711.7000, F=20.6, /
&RAMP ID='CONE_45p00_035', T=5725.2000, F=20.9, /
&RAMP ID='CONE_45p00_035', T=5738.7000, F=20.8, /
&RAMP ID='CONE_45p00_035', T=5752.2000, F=20.7, /
&RAMP ID='CONE_45p00_035', T=5765.7000, F=20.6, /
&RAMP ID='CONE_45p00_035', T=5779.2000, F=20.9, /
&RAMP ID='CONE_45p00_035', T=5792.7000, F=20.8, /
&RAMP ID='CONE_45p00_035', T=5806.2000, F=20.5, /
&RAMP ID='CONE_45p00_035', T=5819.7000, F=20.7, /
&RAMP ID='CONE_45p00_035', T=5833.3000, F=20.5, /
&RAMP ID='CONE_45p00_035', T=5846.8000, F=21.0, /
&RAMP ID='CONE_45p00_035', T=5860.3000, F=20.8, /
&RAMP ID='CONE_45p00_035', T=5873.8000, F=20.7, /
&RAMP ID='CONE_45p00_035', T=5887.3000, F=21.0, /
&RAMP ID='CONE_45p00_035', T=5900.8000, F=20.8, /
&RAMP ID='CONE_45p00_035', T=5914.3000, F=20.9, /
&RAMP ID='CONE_45p00_035', T=5927.8000, F=21.0, /
&RAMP ID='CONE_45p00_035', T=5941.3000, F=20.8, /
&RAMP ID='CONE_45p00_035', T=5954.8000, F=20.6, /
&RAMP ID='CONE_45p00_035', T=5968.3000, F=20.7, /
&RAMP ID='CONE_45p00_035', T=5981.8000, F=20.8, /
&RAMP ID='CONE_45p00_035', T=5995.3000, F=20.9, /
&RAMP ID='CONE_45p00_035', T=6008.8000, F=20.9, /
&RAMP ID='CONE_45p00_035', T=6022.3000, F=21.1, /
&RAMP ID='CONE_45p00_035', T=6035.8000, F=21.0, /
&RAMP ID='CONE_45p00_035', T=6049.3000, F=21.1, /
&RAMP ID='CONE_45p00_035', T=6062.8000, F=20.9, /
&RAMP ID='CONE_45p00_035', T=6076.3000, F=20.8, /
&RAMP ID='CONE_45p00_035', T=6089.8000, F=20.8, /
&RAMP ID='CONE_45p00_035', T=6103.3000, F=21.0, /
&RAMP ID='CONE_45p00_035', T=6116.8000, F=21.0, /
&RAMP ID='CONE_45p00_035', T=6130.3000, F=21.2, /
&RAMP ID='CONE_45p00_035', T=6143.8000, F=21.1, /
&RAMP ID='CONE_45p00_035', T=6157.3000, F=21.0, /
&RAMP ID='CONE_45p00_035', T=6170.8000, F=21.2, /
&RAMP ID='CONE_45p00_035', T=6184.3000, F=21.1, /
&RAMP ID='CONE_45p00_035', T=6197.8000, F=20.8, /
&RAMP ID='CONE_45p00_035', T=6211.3000, F=20.8, /
&RAMP ID='CONE_45p00_035', T=6224.8000, F=20.9, /
&RAMP ID='CONE_45p00_035', T=6238.3000, F=21.7, /
&RAMP ID='CONE_45p00_035', T=6251.8000, F=21.2, /
&RAMP ID='CONE_45p00_035', T=6265.3000, F=21.4, /
&RAMP ID='CONE_45p00_035', T=6278.8000, F=21.5, /
&RAMP ID='CONE_45p00_035', T=6292.3000, F=21.7, /
&RAMP ID='CONE_45p00_035', T=6305.9000, F=21.7, /
&RAMP ID='CONE_45p00_035', T=6319.4000, F=21.1, /
&RAMP ID='CONE_45p00_035', T=6332.9000, F=20.1, /
&RAMP ID='CONE_45p00_035', T=6346.4000, F=21.0, /
&RAMP ID='CONE_45p00_035', T=6359.9000, F=21.1, /
&RAMP ID='CONE_45p00_035', T=6373.4000, F=20.1, /
&RAMP ID='CONE_45p00_035', T=6386.9000, F=19.6, /
&RAMP ID='CONE_45p00_035', T=6400.4000, F=19.6, /
&RAMP ID='CONE_45p00_035', T=6413.9000, F=19.6, /
&RAMP ID='CONE_45p00_035', T=6427.4000, F=19.8, /
&RAMP ID='CONE_45p00_035', T=6440.9000, F=19.5, /
&RAMP ID='CONE_45p00_035', T=6454.4000, F=19.9, /
&RAMP ID='CONE_45p00_035', T=6467.9000, F=20.0, /
&RAMP ID='CONE_45p00_035', T=6481.4000, F=20.5, /
&RAMP ID='CONE_45p00_035', T=6494.9000, F=20.6, /
&RAMP ID='CONE_45p00_035', T=6508.4000, F=20.5, /
&RAMP ID='CONE_45p00_035', T=6521.9000, F=20.6, /
&RAMP ID='CONE_45p00_035', T=6535.4000, F=21.2, /
&RAMP ID='CONE_45p00_035', T=6548.9000, F=21.4, /
&RAMP ID='CONE_45p00_035', T=6562.4000, F=21.0, /
&RAMP ID='CONE_45p00_035', T=6575.9000, F=20.8, /
&RAMP ID='CONE_45p00_035', T=6589.4000, F=21.0, /
&RAMP ID='CONE_45p00_035', T=6602.9000, F=21.0, /
&RAMP ID='CONE_45p00_035', T=6616.4000, F=21.1, /
&RAMP ID='CONE_45p00_035', T=6629.9000, F=21.3, /
&RAMP ID='CONE_45p00_035', T=6643.4000, F=21.6, /
&RAMP ID='CONE_45p00_035', T=6656.9000, F=21.4, /
&RAMP ID='CONE_45p00_035', T=6670.4000, F=21.5, /
&RAMP ID='CONE_45p00_035', T=6683.9000, F=21.3, /
&RAMP ID='CONE_45p00_035', T=6697.4000, F=21.7, /
&RAMP ID='CONE_45p00_035', T=6710.9000, F=22.0, /
&RAMP ID='CONE_45p00_035', T=6724.4000, F=21.9, /
&RAMP ID='CONE_45p00_035', T=6737.9000, F=22.0, /
&RAMP ID='CONE_45p00_035', T=6751.4000, F=22.1, /
&RAMP ID='CONE_45p00_035', T=6764.9000, F=22.2, /
&RAMP ID='CONE_45p00_035', T=6778.4000, F=22.5, /
&RAMP ID='CONE_45p00_035', T=6792.0000, F=22.7, /
&RAMP ID='CONE_45p00_035', T=6805.5000, F=22.5, /
&RAMP ID='CONE_45p00_035', T=6819.0000, F=22.5, /
&RAMP ID='CONE_45p00_035', T=6832.5000, F=22.6, /
&RAMP ID='CONE_45p00_035', T=6846.0000, F=22.5, /
&RAMP ID='CONE_45p00_035', T=6859.5000, F=22.9, /
&RAMP ID='CONE_45p00_035', T=6873.0000, F=23.0, /
&RAMP ID='CONE_45p00_035', T=6886.5000, F=23.3, /
&RAMP ID='CONE_45p00_035', T=6900.0000, F=23.0, /
&RAMP ID='CONE_45p00_035', T=6913.5000, F=23.3, /
&RAMP ID='CONE_45p00_035', T=6927.0000, F=23.7, /
&RAMP ID='CONE_45p00_035', T=6940.5000, F=23.5, /
&RAMP ID='CONE_45p00_035', T=6954.0000, F=23.5, /
&RAMP ID='CONE_45p00_035', T=6967.5000, F=24.2, /
&RAMP ID='CONE_45p00_035', T=6981.0000, F=24.1, /
&RAMP ID='CONE_45p00_035', T=6994.5000, F=24.3, /
&RAMP ID='CONE_45p00_035', T=7008.0000, F=24.2, /
&RAMP ID='CONE_45p00_035', T=7021.5000, F=24.6, /
&RAMP ID='CONE_45p00_035', T=7022.5000, F=0.0, /
&RAMP ID='CONE_45p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_45p00_050', T=15.0000, F=67.7, /
&RAMP ID='CONE_45p00_050', T=30.0000, F=72.9, /
&RAMP ID='CONE_45p00_050', T=45.0000, F=77.2, /
&RAMP ID='CONE_45p00_050', T=59.9000, F=72.9, /
&RAMP ID='CONE_45p00_050', T=74.9000, F=69.8, /
&RAMP ID='CONE_45p00_050', T=89.9000, F=67.6, /
&RAMP ID='CONE_45p00_050', T=104.9000, F=66.9, /
&RAMP ID='CONE_45p00_050', T=119.8000, F=63.9, /
&RAMP ID='CONE_45p00_050', T=134.8000, F=58.1, /
&RAMP ID='CONE_45p00_050', T=149.8000, F=56.9, /
&RAMP ID='CONE_45p00_050', T=164.8000, F=41.4, /
&RAMP ID='CONE_45p00_050', T=179.8000, F=25.2, /
&RAMP ID='CONE_45p00_050', T=194.7000, F=50.0, /
&RAMP ID='CONE_45p00_050', T=209.7000, F=57.5, /
&RAMP ID='CONE_45p00_050', T=224.7000, F=63.5, /
&RAMP ID='CONE_45p00_050', T=239.7000, F=65.8, /
&RAMP ID='CONE_45p00_050', T=254.6000, F=64.4, /
&RAMP ID='CONE_45p00_050', T=269.6000, F=65.5, /
&RAMP ID='CONE_45p00_050', T=284.6000, F=64.4, /
&RAMP ID='CONE_45p00_050', T=299.6000, F=61.4, /
&RAMP ID='CONE_45p00_050', T=314.5000, F=61.0, /
&RAMP ID='CONE_45p00_050', T=329.5000, F=54.2, /
&RAMP ID='CONE_45p00_050', T=344.5000, F=50.1, /
&RAMP ID='CONE_45p00_050', T=359.5000, F=32.3, /
&RAMP ID='CONE_45p00_050', T=374.5000, F=38.8, /
&RAMP ID='CONE_45p00_050', T=389.4000, F=39.2, /
&RAMP ID='CONE_45p00_050', T=404.4000, F=42.1, /
&RAMP ID='CONE_45p00_050', T=419.4000, F=41.4, /
&RAMP ID='CONE_45p00_050', T=434.4000, F=39.7, /
&RAMP ID='CONE_45p00_050', T=449.3000, F=39.0, /
&RAMP ID='CONE_45p00_050', T=464.3000, F=39.4, /
&RAMP ID='CONE_45p00_050', T=479.3000, F=38.6, /
&RAMP ID='CONE_45p00_050', T=494.3000, F=39.0, /
&RAMP ID='CONE_45p00_050', T=509.2000, F=38.9, /
&RAMP ID='CONE_45p00_050', T=524.2000, F=37.5, /
&RAMP ID='CONE_45p00_050', T=539.2000, F=35.8, /
&RAMP ID='CONE_45p00_050', T=554.2000, F=35.1, /
&RAMP ID='CONE_45p00_050', T=569.2000, F=31.4, /
&RAMP ID='CONE_45p00_050', T=584.1000, F=26.7, /
&RAMP ID='CONE_45p00_050', T=599.1000, F=24.3, /
&RAMP ID='CONE_45p00_050', T=614.1000, F=24.7, /
&RAMP ID='CONE_45p00_050', T=629.1000, F=23.4, /
&RAMP ID='CONE_45p00_050', T=644.0000, F=22.8, /
&RAMP ID='CONE_45p00_050', T=659.0000, F=22.7, /
&RAMP ID='CONE_45p00_050', T=674.0000, F=22.6, /
&RAMP ID='CONE_45p00_050', T=689.0000, F=21.4, /
&RAMP ID='CONE_45p00_050', T=703.9000, F=21.5, /
&RAMP ID='CONE_45p00_050', T=718.9000, F=20.4, /
&RAMP ID='CONE_45p00_050', T=733.9000, F=20.4, /
&RAMP ID='CONE_45p00_050', T=748.9000, F=20.5, /
&RAMP ID='CONE_45p00_050', T=763.9000, F=21.4, /
&RAMP ID='CONE_45p00_050', T=778.8000, F=20.3, /
&RAMP ID='CONE_45p00_050', T=793.8000, F=21.0, /
&RAMP ID='CONE_45p00_050', T=808.8000, F=20.6, /
&RAMP ID='CONE_45p00_050', T=823.8000, F=20.0, /
&RAMP ID='CONE_45p00_050', T=838.7000, F=20.9, /
&RAMP ID='CONE_45p00_050', T=853.7000, F=21.1, /
&RAMP ID='CONE_45p00_050', T=868.7000, F=21.2, /
&RAMP ID='CONE_45p00_050', T=883.7000, F=20.7, /
&RAMP ID='CONE_45p00_050', T=898.6000, F=20.8, /
&RAMP ID='CONE_45p00_050', T=913.6000, F=21.4, /
&RAMP ID='CONE_45p00_050', T=928.6000, F=21.5, /
&RAMP ID='CONE_45p00_050', T=943.6000, F=21.9, /
&RAMP ID='CONE_45p00_050', T=958.6000, F=22.4, /
&RAMP ID='CONE_45p00_050', T=973.5000, F=22.2, /
&RAMP ID='CONE_45p00_050', T=988.5000, F=22.8, /
&RAMP ID='CONE_45p00_050', T=1003.5000, F=23.2, /
&RAMP ID='CONE_45p00_050', T=1018.5000, F=23.3, /
&RAMP ID='CONE_45p00_050', T=1033.4000, F=23.0, /
&RAMP ID='CONE_45p00_050', T=1048.4000, F=23.8, /
&RAMP ID='CONE_45p00_050', T=1063.4000, F=23.3, /
&RAMP ID='CONE_45p00_050', T=1078.4000, F=22.5, /
&RAMP ID='CONE_45p00_050', T=1093.3000, F=22.0, /
&RAMP ID='CONE_45p00_050', T=1108.3000, F=21.7, /
&RAMP ID='CONE_45p00_050', T=1123.3000, F=21.9, /
&RAMP ID='CONE_45p00_050', T=1138.3000, F=22.0, /
&RAMP ID='CONE_45p00_050', T=1153.3000, F=21.3, /
&RAMP ID='CONE_45p00_050', T=1168.2000, F=21.7, /
&RAMP ID='CONE_45p00_050', T=1183.2000, F=21.8, /
&RAMP ID='CONE_45p00_050', T=1198.2000, F=21.6, /
&RAMP ID='CONE_45p00_050', T=1213.2000, F=22.4, /
&RAMP ID='CONE_45p00_050', T=1228.1000, F=23.1, /
&RAMP ID='CONE_45p00_050', T=1243.1000, F=23.5, /
&RAMP ID='CONE_45p00_050', T=1258.1000, F=23.3, /
&RAMP ID='CONE_45p00_050', T=1273.1000, F=23.4, /
&RAMP ID='CONE_45p00_050', T=1288.0000, F=24.7, /
&RAMP ID='CONE_45p00_050', T=1303.0000, F=26.2, /
&RAMP ID='CONE_45p00_050', T=1318.0000, F=25.3, /
&RAMP ID='CONE_45p00_050', T=1333.0000, F=27.6, /
&RAMP ID='CONE_45p00_050', T=1348.0000, F=28.1, /
&RAMP ID='CONE_45p00_050', T=1362.9000, F=27.4, /
&RAMP ID='CONE_45p00_050', T=1377.9000, F=27.2, /
&RAMP ID='CONE_45p00_050', T=1392.9000, F=28.7, /
&RAMP ID='CONE_45p00_050', T=1407.9000, F=30.3, /
&RAMP ID='CONE_45p00_050', T=1422.8000, F=28.2, /
&RAMP ID='CONE_45p00_050', T=1437.8000, F=30.4, /
&RAMP ID='CONE_45p00_050', T=1452.8000, F=31.2, /
&RAMP ID='CONE_45p00_050', T=1467.8000, F=30.7, /
&RAMP ID='CONE_45p00_050', T=1482.7000, F=31.6, /
&RAMP ID='CONE_45p00_050', T=1497.7000, F=31.2, /
&RAMP ID='CONE_45p00_050', T=1512.7000, F=31.8, /
&RAMP ID='CONE_45p00_050', T=1527.7000, F=32.1, /
&RAMP ID='CONE_45p00_050', T=1542.7000, F=32.2, /
&RAMP ID='CONE_45p00_050', T=1557.6000, F=32.3, /
&RAMP ID='CONE_45p00_050', T=1572.6000, F=31.9, /
&RAMP ID='CONE_45p00_050', T=1587.6000, F=36.7, /
&RAMP ID='CONE_45p00_050', T=1602.6000, F=40.8, /
&RAMP ID='CONE_45p00_050', T=1617.5000, F=48.4, /
&RAMP ID='CONE_45p00_050', T=1632.5000, F=53.3, /
&RAMP ID='CONE_45p00_050', T=1647.5000, F=56.4, /
&RAMP ID='CONE_45p00_050', T=1662.5000, F=61.4, /
&RAMP ID='CONE_45p00_050', T=1677.5000, F=65.5, /
&RAMP ID='CONE_45p00_050', T=1692.4000, F=69.3, /
&RAMP ID='CONE_45p00_050', T=1707.4000, F=72.1, /
&RAMP ID='CONE_45p00_050', T=1722.4000, F=73.7, /
&RAMP ID='CONE_45p00_050', T=1737.4000, F=75.4, /
&RAMP ID='CONE_45p00_050', T=1752.3000, F=76.3, /
&RAMP ID='CONE_45p00_050', T=1767.3000, F=78.0, /
&RAMP ID='CONE_45p00_050', T=1782.3000, F=79.3, /
&RAMP ID='CONE_45p00_050', T=1797.3000, F=82.2, /
&RAMP ID='CONE_45p00_050', T=1812.2000, F=83.6, /
&RAMP ID='CONE_45p00_050', T=1827.2000, F=83.9, /
&RAMP ID='CONE_45p00_050', T=1842.2000, F=84.8, /
&RAMP ID='CONE_45p00_050', T=1857.2000, F=86.3, /
&RAMP ID='CONE_45p00_050', T=1872.2000, F=86.1, /
&RAMP ID='CONE_45p00_050', T=1887.1000, F=84.9, /
&RAMP ID='CONE_45p00_050', T=1902.1000, F=85.4, /
&RAMP ID='CONE_45p00_050', T=1917.1000, F=85.9, /
&RAMP ID='CONE_45p00_050', T=1932.1000, F=86.4, /
&RAMP ID='CONE_45p00_050', T=1947.0000, F=85.4, /
&RAMP ID='CONE_45p00_050', T=1962.0000, F=85.3, /
&RAMP ID='CONE_45p00_050', T=1977.0000, F=84.9, /
&RAMP ID='CONE_45p00_050', T=1992.0000, F=83.2, /
&RAMP ID='CONE_45p00_050', T=2006.9000, F=82.3, /
&RAMP ID='CONE_45p00_050', T=2021.9000, F=81.5, /
&RAMP ID='CONE_45p00_050', T=2036.9000, F=78.9, /
&RAMP ID='CONE_45p00_050', T=2051.9000, F=77.4, /
&RAMP ID='CONE_45p00_050', T=2066.9000, F=76.9, /
&RAMP ID='CONE_45p00_050', T=2081.8000, F=76.2, /
&RAMP ID='CONE_45p00_050', T=2096.8000, F=75.5, /
&RAMP ID='CONE_45p00_050', T=2111.8000, F=74.0, /
&RAMP ID='CONE_45p00_050', T=2126.8000, F=72.9, /
&RAMP ID='CONE_45p00_050', T=2141.7000, F=72.2, /
&RAMP ID='CONE_45p00_050', T=2156.7000, F=71.3, /
&RAMP ID='CONE_45p00_050', T=2171.7000, F=70.9, /
&RAMP ID='CONE_45p00_050', T=2186.7000, F=70.0, /
&RAMP ID='CONE_45p00_050', T=2201.6000, F=69.5, /
&RAMP ID='CONE_45p00_050', T=2216.6000, F=68.8, /
&RAMP ID='CONE_45p00_050', T=2231.6000, F=67.8, /
&RAMP ID='CONE_45p00_050', T=2246.6000, F=67.6, /
&RAMP ID='CONE_45p00_050', T=2261.6000, F=65.8, /
&RAMP ID='CONE_45p00_050', T=2276.5000, F=65.6, /
&RAMP ID='CONE_45p00_050', T=2291.5000, F=64.8, /
&RAMP ID='CONE_45p00_050', T=2306.5000, F=62.7, /
&RAMP ID='CONE_45p00_050', T=2321.5000, F=62.0, /
&RAMP ID='CONE_45p00_050', T=2336.4000, F=60.7, /
&RAMP ID='CONE_45p00_050', T=2351.4000, F=59.9, /
&RAMP ID='CONE_45p00_050', T=2366.4000, F=58.6, /
&RAMP ID='CONE_45p00_050', T=2381.4000, F=58.4, /
&RAMP ID='CONE_45p00_050', T=2396.3000, F=57.4, /
&RAMP ID='CONE_45p00_050', T=2411.3000, F=57.7, /
&RAMP ID='CONE_45p00_050', T=2426.3000, F=57.3, /
&RAMP ID='CONE_45p00_050', T=2441.3000, F=57.1, /
&RAMP ID='CONE_45p00_050', T=2456.3000, F=57.4, /
&RAMP ID='CONE_45p00_050', T=2471.2000, F=57.5, /
&RAMP ID='CONE_45p00_050', T=2486.2000, F=58.4, /
&RAMP ID='CONE_45p00_050', T=2501.2000, F=59.1, /
&RAMP ID='CONE_45p00_050', T=2516.2000, F=59.6, /
&RAMP ID='CONE_45p00_050', T=2531.1000, F=60.5, /
&RAMP ID='CONE_45p00_050', T=2546.1000, F=60.7, /
&RAMP ID='CONE_45p00_050', T=2561.1000, F=61.0, /
&RAMP ID='CONE_45p00_050', T=2576.1000, F=61.9, /
&RAMP ID='CONE_45p00_050', T=2591.0000, F=63.2, /
&RAMP ID='CONE_45p00_050', T=2606.0000, F=64.3, /
&RAMP ID='CONE_45p00_050', T=2621.0000, F=65.0, /
&RAMP ID='CONE_45p00_050', T=2636.0000, F=64.8, /
&RAMP ID='CONE_45p00_050', T=2651.0000, F=63.5, /
&RAMP ID='CONE_45p00_050', T=2665.9000, F=63.5, /
&RAMP ID='CONE_45p00_050', T=2680.9000, F=64.3, /
&RAMP ID='CONE_45p00_050', T=2695.9000, F=65.2, /
&RAMP ID='CONE_45p00_050', T=2710.9000, F=65.9, /
&RAMP ID='CONE_45p00_050', T=2725.8000, F=67.3, /
&RAMP ID='CONE_45p00_050', T=2740.8000, F=66.8, /
&RAMP ID='CONE_45p00_050', T=2755.8000, F=66.9, /
&RAMP ID='CONE_45p00_050', T=2770.8000, F=67.4, /
&RAMP ID='CONE_45p00_050', T=2785.7000, F=68.4, /
&RAMP ID='CONE_45p00_050', T=2800.7000, F=67.4, /
&RAMP ID='CONE_45p00_050', T=2815.7000, F=67.0, /
&RAMP ID='CONE_45p00_050', T=2830.7000, F=65.8, /
&RAMP ID='CONE_45p00_050', T=2845.7000, F=64.8, /
&RAMP ID='CONE_45p00_050', T=2860.6000, F=63.2, /
&RAMP ID='CONE_45p00_050', T=2875.6000, F=62.3, /
&RAMP ID='CONE_45p00_050', T=2890.6000, F=62.3, /
&RAMP ID='CONE_45p00_050', T=2905.6000, F=61.6, /
&RAMP ID='CONE_45p00_050', T=2920.5000, F=60.5, /
&RAMP ID='CONE_45p00_050', T=2935.5000, F=59.8, /
&RAMP ID='CONE_45p00_050', T=2950.5000, F=59.7, /
&RAMP ID='CONE_45p00_050', T=2965.5000, F=59.5, /
&RAMP ID='CONE_45p00_050', T=2980.4000, F=59.0, /
&RAMP ID='CONE_45p00_050', T=2995.4000, F=58.6, /
&RAMP ID='CONE_45p00_050', T=3010.4000, F=58.3, /
&RAMP ID='CONE_45p00_050', T=3025.4000, F=58.4, /
&RAMP ID='CONE_45p00_050', T=3040.4000, F=59.5, /
&RAMP ID='CONE_45p00_050', T=3055.3000, F=59.4, /
&RAMP ID='CONE_45p00_050', T=3070.3000, F=60.0, /
&RAMP ID='CONE_45p00_050', T=3085.3000, F=60.2, /
&RAMP ID='CONE_45p00_050', T=3100.3000, F=60.2, /
&RAMP ID='CONE_45p00_050', T=3115.2000, F=60.2, /
&RAMP ID='CONE_45p00_050', T=3130.2000, F=59.9, /
&RAMP ID='CONE_45p00_050', T=3145.2000, F=60.9, /
&RAMP ID='CONE_45p00_050', T=3160.2000, F=60.5, /
&RAMP ID='CONE_45p00_050', T=3175.1000, F=61.9, /
&RAMP ID='CONE_45p00_050', T=3190.1000, F=62.9, /
&RAMP ID='CONE_45p00_050', T=3205.1000, F=64.0, /
&RAMP ID='CONE_45p00_050', T=3220.1000, F=64.0, /
&RAMP ID='CONE_45p00_050', T=3235.1000, F=64.3, /
&RAMP ID='CONE_45p00_050', T=3250.0000, F=64.6, /
&RAMP ID='CONE_45p00_050', T=3265.0000, F=66.9, /
&RAMP ID='CONE_45p00_050', T=3280.0000, F=67.9, /
&RAMP ID='CONE_45p00_050', T=3295.0000, F=69.5, /
&RAMP ID='CONE_45p00_050', T=3309.9000, F=69.7, /
&RAMP ID='CONE_45p00_050', T=3324.9000, F=69.6, /
&RAMP ID='CONE_45p00_050', T=3339.9000, F=70.6, /
&RAMP ID='CONE_45p00_050', T=3354.9000, F=70.2, /
&RAMP ID='CONE_45p00_050', T=3369.8000, F=71.1, /
&RAMP ID='CONE_45p00_050', T=3384.8000, F=72.1, /
&RAMP ID='CONE_45p00_050', T=3399.8000, F=72.2, /
&RAMP ID='CONE_45p00_050', T=3414.8000, F=73.8, /
&RAMP ID='CONE_45p00_050', T=3429.8000, F=74.8, /
&RAMP ID='CONE_45p00_050', T=3444.7000, F=75.0, /
&RAMP ID='CONE_45p00_050', T=3459.7000, F=75.6, /
&RAMP ID='CONE_45p00_050', T=3474.7000, F=77.1, /
&RAMP ID='CONE_45p00_050', T=3489.7000, F=77.8, /
&RAMP ID='CONE_45p00_050', T=3504.6000, F=80.6, /
&RAMP ID='CONE_45p00_050', T=3519.6000, F=82.9, /
&RAMP ID='CONE_45p00_050', T=3534.6000, F=84.7, /
&RAMP ID='CONE_45p00_050', T=3549.6000, F=85.2, /
&RAMP ID='CONE_45p00_050', T=3564.5000, F=87.4, /
&RAMP ID='CONE_45p00_050', T=3579.5000, F=88.0, /
&RAMP ID='CONE_45p00_050', T=3594.5000, F=90.3, /
&RAMP ID='CONE_45p00_050', T=3609.5000, F=90.0, /
&RAMP ID='CONE_45p00_050', T=3624.5000, F=90.8, /
&RAMP ID='CONE_45p00_050', T=3639.4000, F=92.3, /
&RAMP ID='CONE_45p00_050', T=3654.4000, F=94.7, /
&RAMP ID='CONE_45p00_050', T=3669.4000, F=96.0, /
&RAMP ID='CONE_45p00_050', T=3684.4000, F=97.2, /
&RAMP ID='CONE_45p00_050', T=3699.3000, F=98.1, /
&RAMP ID='CONE_45p00_050', T=3714.3000, F=100.0, /
&RAMP ID='CONE_45p00_050', T=3729.3000, F=101.2, /
&RAMP ID='CONE_45p00_050', T=3744.3000, F=102.1, /
&RAMP ID='CONE_45p00_050', T=3759.2000, F=103.0, /
&RAMP ID='CONE_45p00_050', T=3774.2000, F=103.9, /
&RAMP ID='CONE_45p00_050', T=3789.2000, F=105.7, /
&RAMP ID='CONE_45p00_050', T=3804.2000, F=105.6, /
&RAMP ID='CONE_45p00_050', T=3819.2000, F=107.1, /
&RAMP ID='CONE_45p00_050', T=3834.1000, F=107.7, /
&RAMP ID='CONE_45p00_050', T=3849.1000, F=107.4, /
&RAMP ID='CONE_45p00_050', T=3864.1000, F=108.9, /
&RAMP ID='CONE_45p00_050', T=3879.1000, F=110.7, /
&RAMP ID='CONE_45p00_050', T=3894.0000, F=110.4, /
&RAMP ID='CONE_45p00_050', T=3909.0000, F=110.6, /
&RAMP ID='CONE_45p00_050', T=3924.0000, F=110.4, /
&RAMP ID='CONE_45p00_050', T=3939.0000, F=110.7, /
&RAMP ID='CONE_45p00_050', T=3953.9000, F=109.7, /
&RAMP ID='CONE_45p00_050', T=3968.9000, F=108.7, /
&RAMP ID='CONE_45p00_050', T=3983.9000, F=107.8, /
&RAMP ID='CONE_45p00_050', T=3998.9000, F=106.8, /
&RAMP ID='CONE_45p00_050', T=4013.9000, F=106.2, /
&RAMP ID='CONE_45p00_050', T=4028.8000, F=103.9, /
&RAMP ID='CONE_45p00_050', T=4043.8000, F=102.5, /
&RAMP ID='CONE_45p00_050', T=4058.8000, F=101.1, /
&RAMP ID='CONE_45p00_050', T=4073.8000, F=100.4, /
&RAMP ID='CONE_45p00_050', T=4088.7000, F=98.0, /
&RAMP ID='CONE_45p00_050', T=4103.7000, F=96.5, /
&RAMP ID='CONE_45p00_050', T=4118.7000, F=95.3, /
&RAMP ID='CONE_45p00_050', T=4133.7000, F=94.4, /
&RAMP ID='CONE_45p00_050', T=4148.6000, F=93.3, /
&RAMP ID='CONE_45p00_050', T=4163.6000, F=91.9, /
&RAMP ID='CONE_45p00_050', T=4178.6000, F=90.4, /
&RAMP ID='CONE_45p00_050', T=4193.6000, F=90.6, /
&RAMP ID='CONE_45p00_050', T=4208.6000, F=89.7, /
&RAMP ID='CONE_45p00_050', T=4223.5000, F=88.6, /
&RAMP ID='CONE_45p00_050', T=4238.5000, F=87.4, /
&RAMP ID='CONE_45p00_050', T=4253.5000, F=86.5, /
&RAMP ID='CONE_45p00_050', T=4268.5000, F=85.1, /
&RAMP ID='CONE_45p00_050', T=4283.4000, F=84.4, /
&RAMP ID='CONE_45p00_050', T=4298.4000, F=84.1, /
&RAMP ID='CONE_45p00_050', T=4313.4000, F=82.8, /
&RAMP ID='CONE_45p00_050', T=4328.4000, F=82.1, /
&RAMP ID='CONE_45p00_050', T=4343.3000, F=81.5, /
&RAMP ID='CONE_45p00_050', T=4358.3000, F=81.5, /
&RAMP ID='CONE_45p00_050', T=4373.3000, F=80.0, /
&RAMP ID='CONE_45p00_050', T=4388.3000, F=79.4, /
&RAMP ID='CONE_45p00_050', T=4403.3000, F=79.7, /
&RAMP ID='CONE_45p00_050', T=4418.2000, F=78.2, /
&RAMP ID='CONE_45p00_050', T=4433.2000, F=77.3, /
&RAMP ID='CONE_45p00_050', T=4448.2000, F=76.0, /
&RAMP ID='CONE_45p00_050', T=4463.2000, F=75.8, /
&RAMP ID='CONE_45p00_050', T=4478.1000, F=75.3, /
&RAMP ID='CONE_45p00_050', T=4493.1000, F=74.2, /
&RAMP ID='CONE_45p00_050', T=4508.1000, F=73.6, /
&RAMP ID='CONE_45p00_050', T=4523.1000, F=72.8, /
&RAMP ID='CONE_45p00_050', T=4538.0000, F=72.0, /
&RAMP ID='CONE_45p00_050', T=4553.0000, F=70.7, /
&RAMP ID='CONE_45p00_050', T=4568.0000, F=69.7, /
&RAMP ID='CONE_45p00_050', T=4583.0000, F=68.9, /
&RAMP ID='CONE_45p00_050', T=4598.0000, F=68.8, /
&RAMP ID='CONE_45p00_050', T=4612.9000, F=68.4, /
&RAMP ID='CONE_45p00_050', T=4627.9000, F=67.0, /
&RAMP ID='CONE_45p00_050', T=4642.9000, F=67.2, /
&RAMP ID='CONE_45p00_050', T=4657.9000, F=66.1, /
&RAMP ID='CONE_45p00_050', T=4672.8000, F=64.6, /
&RAMP ID='CONE_45p00_050', T=4687.8000, F=63.3, /
&RAMP ID='CONE_45p00_050', T=4702.8000, F=63.1, /
&RAMP ID='CONE_45p00_050', T=4717.8000, F=61.5, /
&RAMP ID='CONE_45p00_050', T=4732.7000, F=60.6, /
&RAMP ID='CONE_45p00_050', T=4747.7000, F=60.8, /
&RAMP ID='CONE_45p00_050', T=4762.7000, F=59.4, /
&RAMP ID='CONE_45p00_050', T=4777.7000, F=58.9, /
&RAMP ID='CONE_45p00_050', T=4792.7000, F=58.5, /
&RAMP ID='CONE_45p00_050', T=4807.6000, F=57.8, /
&RAMP ID='CONE_45p00_050', T=4822.6000, F=56.4, /
&RAMP ID='CONE_45p00_050', T=4837.6000, F=56.0, /
&RAMP ID='CONE_45p00_050', T=4852.6000, F=55.7, /
&RAMP ID='CONE_45p00_050', T=4867.5000, F=54.4, /
&RAMP ID='CONE_45p00_050', T=4882.5000, F=53.9, /
&RAMP ID='CONE_45p00_050', T=4897.5000, F=53.7, /
&RAMP ID='CONE_45p00_050', T=4912.5000, F=52.6, /
&RAMP ID='CONE_45p00_050', T=4927.5000, F=52.1, /
&RAMP ID='CONE_45p00_050', T=4942.4000, F=52.0, /
&RAMP ID='CONE_45p00_050', T=4957.4000, F=51.1, /
&RAMP ID='CONE_45p00_050', T=4972.4000, F=50.6, /
&RAMP ID='CONE_45p00_050', T=4987.4000, F=50.5, /
&RAMP ID='CONE_45p00_050', T=5002.3000, F=50.0, /
&RAMP ID='CONE_45p00_050', T=5017.3000, F=49.3, /
&RAMP ID='CONE_45p00_050', T=5032.3000, F=48.6, /
&RAMP ID='CONE_45p00_050', T=5047.3000, F=48.8, /
&RAMP ID='CONE_45p00_050', T=5062.2000, F=48.3, /
&RAMP ID='CONE_45p00_050', T=5077.2000, F=47.8, /
&RAMP ID='CONE_45p00_050', T=5092.2000, F=47.7, /
&RAMP ID='CONE_45p00_050', T=5107.2000, F=47.5, /
&RAMP ID='CONE_45p00_050', T=5122.2000, F=47.2, /
&RAMP ID='CONE_45p00_050', T=5137.1000, F=47.4, /
&RAMP ID='CONE_45p00_050', T=5152.1000, F=47.0, /
&RAMP ID='CONE_45p00_050', T=5167.1000, F=46.5, /
&RAMP ID='CONE_45p00_050', T=5182.1000, F=45.9, /
&RAMP ID='CONE_45p00_050', T=5197.0000, F=45.0, /
&RAMP ID='CONE_45p00_050', T=5212.0000, F=45.0, /
&RAMP ID='CONE_45p00_050', T=5227.0000, F=45.6, /
&RAMP ID='CONE_45p00_050', T=5242.0000, F=45.2, /
&RAMP ID='CONE_45p00_050', T=5256.9000, F=45.0, /
&RAMP ID='CONE_45p00_050', T=5271.9000, F=44.6, /
&RAMP ID='CONE_45p00_050', T=5286.9000, F=44.5, /
&RAMP ID='CONE_45p00_050', T=5301.9000, F=44.6, /
&RAMP ID='CONE_45p00_050', T=5316.9000, F=44.2, /
&RAMP ID='CONE_45p00_050', T=5331.8000, F=43.8, /
&RAMP ID='CONE_45p00_050', T=5346.8000, F=43.3, /
&RAMP ID='CONE_45p00_050', T=5361.8000, F=43.9, /
&RAMP ID='CONE_45p00_050', T=5376.8000, F=43.4, /
&RAMP ID='CONE_45p00_050', T=5391.7000, F=42.8, /
&RAMP ID='CONE_45p00_050', T=5406.7000, F=42.6, /
&RAMP ID='CONE_45p00_050', T=5421.7000, F=42.1, /
&RAMP ID='CONE_45p00_050', T=5436.7000, F=42.3, /
&RAMP ID='CONE_45p00_050', T=5451.6000, F=41.5, /
&RAMP ID='CONE_45p00_050', T=5466.6000, F=40.9, /
&RAMP ID='CONE_45p00_050', T=5481.6000, F=41.1, /
&RAMP ID='CONE_45p00_050', T=5496.6000, F=40.7, /
&RAMP ID='CONE_45p00_050', T=5511.6000, F=40.0, /
&RAMP ID='CONE_45p00_050', T=5526.5000, F=38.8, /
&RAMP ID='CONE_45p00_050', T=5541.5000, F=38.4, /
&RAMP ID='CONE_45p00_050', T=5556.5000, F=38.4, /
&RAMP ID='CONE_45p00_050', T=5571.5000, F=38.2, /
&RAMP ID='CONE_45p00_050', T=5586.4000, F=37.2, /
&RAMP ID='CONE_45p00_050', T=5601.4000, F=37.4, /
&RAMP ID='CONE_45p00_050', T=5616.4000, F=36.8, /
&RAMP ID='CONE_45p00_050', T=5631.4000, F=36.0, /
&RAMP ID='CONE_45p00_050', T=5646.3000, F=34.8, /
&RAMP ID='CONE_45p00_050', T=5661.3000, F=35.2, /
&RAMP ID='CONE_45p00_050', T=5676.3000, F=33.8, /
&RAMP ID='CONE_45p00_050', T=5691.3000, F=34.0, /
&RAMP ID='CONE_45p00_050', T=5706.3000, F=33.3, /
&RAMP ID='CONE_45p00_050', T=5721.2000, F=32.6, /
&RAMP ID='CONE_45p00_050', T=5736.2000, F=32.2, /
&RAMP ID='CONE_45p00_050', T=5751.2000, F=31.2, /
&RAMP ID='CONE_45p00_050', T=5766.2000, F=30.6, /
&RAMP ID='CONE_45p00_050', T=5781.1000, F=30.9, /
&RAMP ID='CONE_45p00_050', T=5796.1000, F=30.1, /
&RAMP ID='CONE_45p00_050', T=5811.1000, F=29.0, /
&RAMP ID='CONE_45p00_050', T=5826.1000, F=28.4, /
&RAMP ID='CONE_45p00_050', T=5841.0000, F=27.7, /
&RAMP ID='CONE_45p00_050', T=5856.0000, F=27.0, /
&RAMP ID='CONE_45p00_050', T=5871.0000, F=26.5, /
&RAMP ID='CONE_45p00_050', T=5886.0000, F=25.7, /
&RAMP ID='CONE_45p00_050', T=5901.0000, F=24.8, /
&RAMP ID='CONE_45p00_050', T=5915.9000, F=25.0, /
&RAMP ID='CONE_45p00_050', T=5930.9000, F=23.9, /
&RAMP ID='CONE_45p00_050', T=5945.9000, F=23.1, /
&RAMP ID='CONE_45p00_050', T=5960.9000, F=22.4, /
&RAMP ID='CONE_45p00_050', T=5975.8000, F=20.7, /
&RAMP ID='CONE_45p00_050', T=5990.8000, F=20.2, /
&RAMP ID='CONE_45p00_050', T=6005.8000, F=19.5, /
&RAMP ID='CONE_45p00_050', T=6020.8000, F=19.6, /
&RAMP ID='CONE_45p00_050', T=6035.7000, F=19.5, /
&RAMP ID='CONE_45p00_050', T=6050.7000, F=18.7, /
&RAMP ID='CONE_45p00_050', T=6065.7000, F=18.5, /
&RAMP ID='CONE_45p00_050', T=6080.7000, F=18.2, /
&RAMP ID='CONE_45p00_050', T=6095.7000, F=18.1, /
&RAMP ID='CONE_45p00_050', T=6110.6000, F=18.1, /
&RAMP ID='CONE_45p00_050', T=6125.6000, F=17.9, /
&RAMP ID='CONE_45p00_050', T=6140.6000, F=17.6, /
&RAMP ID='CONE_45p00_050', T=6155.6000, F=16.9, /
&RAMP ID='CONE_45p00_050', T=6170.5000, F=17.0, /
&RAMP ID='CONE_45p00_050', T=6185.5000, F=16.8, /
&RAMP ID='CONE_45p00_050', T=6200.5000, F=16.4, /
&RAMP ID='CONE_45p00_050', T=6215.5000, F=16.3, /
&RAMP ID='CONE_45p00_050', T=6230.4000, F=16.3, /
&RAMP ID='CONE_45p00_050', T=6245.4000, F=16.0, /
&RAMP ID='CONE_45p00_050', T=6260.4000, F=15.6, /
&RAMP ID='CONE_45p00_050', T=6275.4000, F=15.5, /
&RAMP ID='CONE_45p00_050', T=6290.4000, F=15.1, /
&RAMP ID='CONE_45p00_050', T=6305.3000, F=14.8, /
&RAMP ID='CONE_45p00_050', T=6320.3000, F=14.7, /
&RAMP ID='CONE_45p00_050', T=6335.3000, F=14.0, /
&RAMP ID='CONE_45p00_050', T=6350.3000, F=13.6, /
&RAMP ID='CONE_45p00_050', T=6365.2000, F=13.6, /
&RAMP ID='CONE_45p00_050', T=6380.2000, F=13.7, /
&RAMP ID='CONE_45p00_050', T=6395.2000, F=13.8, /
&RAMP ID='CONE_45p00_050', T=6410.2000, F=13.7, /
&RAMP ID='CONE_45p00_050', T=6425.1000, F=13.3, /
&RAMP ID='CONE_45p00_050', T=6440.1000, F=13.3, /
&RAMP ID='CONE_45p00_050', T=6455.1000, F=13.3, /
&RAMP ID='CONE_45p00_050', T=6456.1000, F=0.0, /
&RAMP ID='CONE_45p00_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_45p00_075', T=15.0000, F=31.1, /
&RAMP ID='CONE_45p00_075', T=29.9000, F=99.5, /
&RAMP ID='CONE_45p00_075', T=44.9000, F=116.7, /
&RAMP ID='CONE_45p00_075', T=59.9000, F=119.4, /
&RAMP ID='CONE_45p00_075', T=74.9000, F=112.8, /
&RAMP ID='CONE_45p00_075', T=89.8000, F=103.6, /
&RAMP ID='CONE_45p00_075', T=104.8000, F=95.0, /
&RAMP ID='CONE_45p00_075', T=119.8000, F=89.3, /
&RAMP ID='CONE_45p00_075', T=134.7000, F=89.6, /
&RAMP ID='CONE_45p00_075', T=149.7000, F=90.7, /
&RAMP ID='CONE_45p00_075', T=164.7000, F=83.8, /
&RAMP ID='CONE_45p00_075', T=179.7000, F=78.6, /
&RAMP ID='CONE_45p00_075', T=194.6000, F=77.7, /
&RAMP ID='CONE_45p00_075', T=209.6000, F=79.8, /
&RAMP ID='CONE_45p00_075', T=224.6000, F=81.1, /
&RAMP ID='CONE_45p00_075', T=239.5000, F=81.3, /
&RAMP ID='CONE_45p00_075', T=254.5000, F=82.3, /
&RAMP ID='CONE_45p00_075', T=269.5000, F=81.8, /
&RAMP ID='CONE_45p00_075', T=284.4000, F=79.9, /
&RAMP ID='CONE_45p00_075', T=299.4000, F=75.9, /
&RAMP ID='CONE_45p00_075', T=314.4000, F=73.0, /
&RAMP ID='CONE_45p00_075', T=329.4000, F=70.1, /
&RAMP ID='CONE_45p00_075', T=344.3000, F=67.1, /
&RAMP ID='CONE_45p00_075', T=359.3000, F=65.7, /
&RAMP ID='CONE_45p00_075', T=374.3000, F=64.6, /
&RAMP ID='CONE_45p00_075', T=389.2000, F=63.3, /
&RAMP ID='CONE_45p00_075', T=404.2000, F=61.7, /
&RAMP ID='CONE_45p00_075', T=419.2000, F=59.8, /
&RAMP ID='CONE_45p00_075', T=434.2000, F=59.7, /
&RAMP ID='CONE_45p00_075', T=449.1000, F=61.1, /
&RAMP ID='CONE_45p00_075', T=464.1000, F=61.1, /
&RAMP ID='CONE_45p00_075', T=479.1000, F=59.7, /
&RAMP ID='CONE_45p00_075', T=494.0000, F=57.8, /
&RAMP ID='CONE_45p00_075', T=509.0000, F=55.6, /
&RAMP ID='CONE_45p00_075', T=524.0000, F=52.8, /
&RAMP ID='CONE_45p00_075', T=539.0000, F=50.6, /
&RAMP ID='CONE_45p00_075', T=553.9000, F=48.0, /
&RAMP ID='CONE_45p00_075', T=568.9000, F=45.0, /
&RAMP ID='CONE_45p00_075', T=583.9000, F=42.9, /
&RAMP ID='CONE_45p00_075', T=598.8000, F=41.7, /
&RAMP ID='CONE_45p00_075', T=613.8000, F=39.9, /
&RAMP ID='CONE_45p00_075', T=628.8000, F=38.0, /
&RAMP ID='CONE_45p00_075', T=643.8000, F=37.5, /
&RAMP ID='CONE_45p00_075', T=658.7000, F=38.1, /
&RAMP ID='CONE_45p00_075', T=673.7000, F=37.9, /
&RAMP ID='CONE_45p00_075', T=688.7000, F=37.1, /
&RAMP ID='CONE_45p00_075', T=703.6000, F=37.4, /
&RAMP ID='CONE_45p00_075', T=718.6000, F=37.7, /
&RAMP ID='CONE_45p00_075', T=733.6000, F=37.5, /
&RAMP ID='CONE_45p00_075', T=748.5000, F=37.2, /
&RAMP ID='CONE_45p00_075', T=763.5000, F=37.3, /
&RAMP ID='CONE_45p00_075', T=778.5000, F=37.4, /
&RAMP ID='CONE_45p00_075', T=793.5000, F=38.1, /
&RAMP ID='CONE_45p00_075', T=808.4000, F=38.7, /
&RAMP ID='CONE_45p00_075', T=823.4000, F=38.7, /
&RAMP ID='CONE_45p00_075', T=838.4000, F=38.9, /
&RAMP ID='CONE_45p00_075', T=853.3000, F=39.6, /
&RAMP ID='CONE_45p00_075', T=868.3000, F=41.2, /
&RAMP ID='CONE_45p00_075', T=883.3000, F=41.7, /
&RAMP ID='CONE_45p00_075', T=898.3000, F=42.4, /
&RAMP ID='CONE_45p00_075', T=913.2000, F=43.4, /
&RAMP ID='CONE_45p00_075', T=928.2000, F=44.9, /
&RAMP ID='CONE_45p00_075', T=943.2000, F=46.0, /
&RAMP ID='CONE_45p00_075', T=958.1000, F=47.9, /
&RAMP ID='CONE_45p00_075', T=973.1000, F=49.0, /
&RAMP ID='CONE_45p00_075', T=988.1000, F=50.1, /
&RAMP ID='CONE_45p00_075', T=1003.1000, F=52.2, /
&RAMP ID='CONE_45p00_075', T=1018.0000, F=53.3, /
&RAMP ID='CONE_45p00_075', T=1033.0000, F=54.5, /
&RAMP ID='CONE_45p00_075', T=1048.0000, F=56.6, /
&RAMP ID='CONE_45p00_075', T=1062.9000, F=60.0, /
&RAMP ID='CONE_45p00_075', T=1077.9000, F=62.6, /
&RAMP ID='CONE_45p00_075', T=1092.9000, F=65.9, /
&RAMP ID='CONE_45p00_075', T=1107.8000, F=68.8, /
&RAMP ID='CONE_45p00_075', T=1122.8000, F=73.0, /
&RAMP ID='CONE_45p00_075', T=1137.8000, F=76.6, /
&RAMP ID='CONE_45p00_075', T=1152.8000, F=79.6, /
&RAMP ID='CONE_45p00_075', T=1167.7000, F=82.7, /
&RAMP ID='CONE_45p00_075', T=1182.7000, F=85.3, /
&RAMP ID='CONE_45p00_075', T=1197.7000, F=87.3, /
&RAMP ID='CONE_45p00_075', T=1212.6000, F=90.0, /
&RAMP ID='CONE_45p00_075', T=1227.6000, F=91.7, /
&RAMP ID='CONE_45p00_075', T=1242.6000, F=93.1, /
&RAMP ID='CONE_45p00_075', T=1257.6000, F=94.4, /
&RAMP ID='CONE_45p00_075', T=1272.5000, F=94.9, /
&RAMP ID='CONE_45p00_075', T=1287.5000, F=95.6, /
&RAMP ID='CONE_45p00_075', T=1302.5000, F=96.1, /
&RAMP ID='CONE_45p00_075', T=1317.4000, F=97.7, /
&RAMP ID='CONE_45p00_075', T=1332.4000, F=98.9, /
&RAMP ID='CONE_45p00_075', T=1347.4000, F=100.5, /
&RAMP ID='CONE_45p00_075', T=1362.4000, F=101.3, /
&RAMP ID='CONE_45p00_075', T=1377.3000, F=101.5, /
&RAMP ID='CONE_45p00_075', T=1392.3000, F=103.0, /
&RAMP ID='CONE_45p00_075', T=1407.3000, F=103.1, /
&RAMP ID='CONE_45p00_075', T=1422.2000, F=102.5, /
&RAMP ID='CONE_45p00_075', T=1437.2000, F=103.0, /
&RAMP ID='CONE_45p00_075', T=1452.2000, F=101.9, /
&RAMP ID='CONE_45p00_075', T=1467.2000, F=103.2, /
&RAMP ID='CONE_45p00_075', T=1482.1000, F=103.2, /
&RAMP ID='CONE_45p00_075', T=1497.1000, F=102.8, /
&RAMP ID='CONE_45p00_075', T=1512.1000, F=102.8, /
&RAMP ID='CONE_45p00_075', T=1527.0000, F=103.1, /
&RAMP ID='CONE_45p00_075', T=1542.0000, F=102.1, /
&RAMP ID='CONE_45p00_075', T=1557.0000, F=98.7, /
&RAMP ID='CONE_45p00_075', T=1571.9000, F=95.8, /
&RAMP ID='CONE_45p00_075', T=1586.9000, F=91.5, /
&RAMP ID='CONE_45p00_075', T=1601.9000, F=88.8, /
&RAMP ID='CONE_45p00_075', T=1616.9000, F=85.9, /
&RAMP ID='CONE_45p00_075', T=1631.8000, F=82.3, /
&RAMP ID='CONE_45p00_075', T=1646.8000, F=80.8, /
&RAMP ID='CONE_45p00_075', T=1661.8000, F=78.9, /
&RAMP ID='CONE_45p00_075', T=1676.7000, F=79.0, /
&RAMP ID='CONE_45p00_075', T=1691.7000, F=78.8, /
&RAMP ID='CONE_45p00_075', T=1706.7000, F=78.3, /
&RAMP ID='CONE_45p00_075', T=1721.7000, F=78.9, /
&RAMP ID='CONE_45p00_075', T=1736.6000, F=80.2, /
&RAMP ID='CONE_45p00_075', T=1751.6000, F=81.6, /
&RAMP ID='CONE_45p00_075', T=1766.6000, F=82.6, /
&RAMP ID='CONE_45p00_075', T=1781.5000, F=83.0, /
&RAMP ID='CONE_45p00_075', T=1796.5000, F=85.4, /
&RAMP ID='CONE_45p00_075', T=1811.5000, F=87.9, /
&RAMP ID='CONE_45p00_075', T=1826.5000, F=89.9, /
&RAMP ID='CONE_45p00_075', T=1841.4000, F=91.0, /
&RAMP ID='CONE_45p00_075', T=1856.4000, F=91.7, /
&RAMP ID='CONE_45p00_075', T=1871.4000, F=93.2, /
&RAMP ID='CONE_45p00_075', T=1886.3000, F=93.6, /
&RAMP ID='CONE_45p00_075', T=1901.3000, F=93.8, /
&RAMP ID='CONE_45p00_075', T=1916.3000, F=93.2, /
&RAMP ID='CONE_45p00_075', T=1931.2000, F=94.0, /
&RAMP ID='CONE_45p00_075', T=1946.2000, F=92.1, /
&RAMP ID='CONE_45p00_075', T=1961.2000, F=89.1, /
&RAMP ID='CONE_45p00_075', T=1976.2000, F=86.8, /
&RAMP ID='CONE_45p00_075', T=1991.1000, F=84.9, /
&RAMP ID='CONE_45p00_075', T=2006.1000, F=83.7, /
&RAMP ID='CONE_45p00_075', T=2021.1000, F=83.2, /
&RAMP ID='CONE_45p00_075', T=2036.0000, F=83.3, /
&RAMP ID='CONE_45p00_075', T=2051.0000, F=82.2, /
&RAMP ID='CONE_45p00_075', T=2066.0000, F=83.2, /
&RAMP ID='CONE_45p00_075', T=2081.0000, F=82.4, /
&RAMP ID='CONE_45p00_075', T=2095.9000, F=81.5, /
&RAMP ID='CONE_45p00_075', T=2110.9000, F=81.3, /
&RAMP ID='CONE_45p00_075', T=2125.9000, F=79.6, /
&RAMP ID='CONE_45p00_075', T=2140.8000, F=78.2, /
&RAMP ID='CONE_45p00_075', T=2155.8000, F=77.4, /
&RAMP ID='CONE_45p00_075', T=2170.8000, F=76.4, /
&RAMP ID='CONE_45p00_075', T=2185.8000, F=76.6, /
&RAMP ID='CONE_45p00_075', T=2200.7000, F=75.9, /
&RAMP ID='CONE_45p00_075', T=2215.7000, F=76.7, /
&RAMP ID='CONE_45p00_075', T=2230.7000, F=77.1, /
&RAMP ID='CONE_45p00_075', T=2245.6000, F=77.0, /
&RAMP ID='CONE_45p00_075', T=2260.6000, F=77.0, /
&RAMP ID='CONE_45p00_075', T=2275.6000, F=77.8, /
&RAMP ID='CONE_45p00_075', T=2290.6000, F=78.5, /
&RAMP ID='CONE_45p00_075', T=2305.5000, F=80.6, /
&RAMP ID='CONE_45p00_075', T=2320.5000, F=81.7, /
&RAMP ID='CONE_45p00_075', T=2335.5000, F=82.6, /
&RAMP ID='CONE_45p00_075', T=2350.4000, F=84.3, /
&RAMP ID='CONE_45p00_075', T=2365.4000, F=86.5, /
&RAMP ID='CONE_45p00_075', T=2380.4000, F=88.8, /
&RAMP ID='CONE_45p00_075', T=2395.3000, F=91.2, /
&RAMP ID='CONE_45p00_075', T=2410.3000, F=92.8, /
&RAMP ID='CONE_45p00_075', T=2425.3000, F=95.0, /
&RAMP ID='CONE_45p00_075', T=2440.3000, F=95.8, /
&RAMP ID='CONE_45p00_075', T=2455.2000, F=98.1, /
&RAMP ID='CONE_45p00_075', T=2470.2000, F=99.1, /
&RAMP ID='CONE_45p00_075', T=2485.2000, F=101.8, /
&RAMP ID='CONE_45p00_075', T=2500.1000, F=103.5, /
&RAMP ID='CONE_45p00_075', T=2515.1000, F=105.1, /
&RAMP ID='CONE_45p00_075', T=2530.1000, F=107.9, /
&RAMP ID='CONE_45p00_075', T=2545.1000, F=108.7, /
&RAMP ID='CONE_45p00_075', T=2560.0000, F=109.8, /
&RAMP ID='CONE_45p00_075', T=2575.0000, F=110.9, /
&RAMP ID='CONE_45p00_075', T=2590.0000, F=111.7, /
&RAMP ID='CONE_45p00_075', T=2604.9000, F=112.0, /
&RAMP ID='CONE_45p00_075', T=2619.9000, F=112.3, /
&RAMP ID='CONE_45p00_075', T=2634.9000, F=114.1, /
&RAMP ID='CONE_45p00_075', T=2649.9000, F=117.1, /
&RAMP ID='CONE_45p00_075', T=2664.8000, F=118.9, /
&RAMP ID='CONE_45p00_075', T=2679.8000, F=121.2, /
&RAMP ID='CONE_45p00_075', T=2694.8000, F=124.8, /
&RAMP ID='CONE_45p00_075', T=2709.7000, F=127.1, /
&RAMP ID='CONE_45p00_075', T=2724.7000, F=129.5, /
&RAMP ID='CONE_45p00_075', T=2739.7000, F=131.5, /
&RAMP ID='CONE_45p00_075', T=2754.7000, F=134.4, /
&RAMP ID='CONE_45p00_075', T=2769.6000, F=137.6, /
&RAMP ID='CONE_45p00_075', T=2784.6000, F=139.2, /
&RAMP ID='CONE_45p00_075', T=2799.6000, F=140.0, /
&RAMP ID='CONE_45p00_075', T=2814.5000, F=141.0, /
&RAMP ID='CONE_45p00_075', T=2829.5000, F=140.9, /
&RAMP ID='CONE_45p00_075', T=2844.5000, F=141.2, /
&RAMP ID='CONE_45p00_075', T=2859.4000, F=141.2, /
&RAMP ID='CONE_45p00_075', T=2874.4000, F=141.4, /
&RAMP ID='CONE_45p00_075', T=2889.4000, F=139.8, /
&RAMP ID='CONE_45p00_075', T=2904.4000, F=138.5, /
&RAMP ID='CONE_45p00_075', T=2919.3000, F=137.2, /
&RAMP ID='CONE_45p00_075', T=2934.3000, F=134.9, /
&RAMP ID='CONE_45p00_075', T=2949.3000, F=133.6, /
&RAMP ID='CONE_45p00_075', T=2964.2000, F=131.0, /
&RAMP ID='CONE_45p00_075', T=2979.2000, F=129.2, /
&RAMP ID='CONE_45p00_075', T=2994.2000, F=126.9, /
&RAMP ID='CONE_45p00_075', T=3009.2000, F=126.2, /
&RAMP ID='CONE_45p00_075', T=3024.1000, F=122.1, /
&RAMP ID='CONE_45p00_075', T=3039.1000, F=120.0, /
&RAMP ID='CONE_45p00_075', T=3054.1000, F=118.0, /
&RAMP ID='CONE_45p00_075', T=3069.0000, F=115.7, /
&RAMP ID='CONE_45p00_075', T=3084.0000, F=114.4, /
&RAMP ID='CONE_45p00_075', T=3099.0000, F=113.0, /
&RAMP ID='CONE_45p00_075', T=3114.0000, F=112.2, /
&RAMP ID='CONE_45p00_075', T=3128.9000, F=110.2, /
&RAMP ID='CONE_45p00_075', T=3143.9000, F=108.9, /
&RAMP ID='CONE_45p00_075', T=3158.9000, F=107.5, /
&RAMP ID='CONE_45p00_075', T=3173.8000, F=106.5, /
&RAMP ID='CONE_45p00_075', T=3188.8000, F=104.8, /
&RAMP ID='CONE_45p00_075', T=3203.8000, F=103.1, /
&RAMP ID='CONE_45p00_075', T=3218.8000, F=102.5, /
&RAMP ID='CONE_45p00_075', T=3233.7000, F=100.5, /
&RAMP ID='CONE_45p00_075', T=3248.7000, F=100.4, /
&RAMP ID='CONE_45p00_075', T=3263.7000, F=98.9, /
&RAMP ID='CONE_45p00_075', T=3278.6000, F=98.1, /
&RAMP ID='CONE_45p00_075', T=3293.6000, F=97.0, /
&RAMP ID='CONE_45p00_075', T=3308.6000, F=95.8, /
&RAMP ID='CONE_45p00_075', T=3323.5000, F=94.8, /
&RAMP ID='CONE_45p00_075', T=3338.5000, F=94.3, /
&RAMP ID='CONE_45p00_075', T=3353.5000, F=93.5, /
&RAMP ID='CONE_45p00_075', T=3368.5000, F=92.3, /
&RAMP ID='CONE_45p00_075', T=3383.4000, F=91.7, /
&RAMP ID='CONE_45p00_075', T=3398.4000, F=90.6, /
&RAMP ID='CONE_45p00_075', T=3413.4000, F=89.8, /
&RAMP ID='CONE_45p00_075', T=3428.3000, F=89.1, /
&RAMP ID='CONE_45p00_075', T=3443.3000, F=88.5, /
&RAMP ID='CONE_45p00_075', T=3458.3000, F=87.8, /
&RAMP ID='CONE_45p00_075', T=3473.3000, F=86.8, /
&RAMP ID='CONE_45p00_075', T=3488.2000, F=85.9, /
&RAMP ID='CONE_45p00_075', T=3503.2000, F=85.2, /
&RAMP ID='CONE_45p00_075', T=3518.2000, F=85.1, /
&RAMP ID='CONE_45p00_075', T=3533.1000, F=84.5, /
&RAMP ID='CONE_45p00_075', T=3548.1000, F=82.9, /
&RAMP ID='CONE_45p00_075', T=3563.1000, F=82.4, /
&RAMP ID='CONE_45p00_075', T=3578.1000, F=81.6, /
&RAMP ID='CONE_45p00_075', T=3593.0000, F=81.4, /
&RAMP ID='CONE_45p00_075', T=3608.0000, F=81.0, /
&RAMP ID='CONE_45p00_075', T=3623.0000, F=80.6, /
&RAMP ID='CONE_45p00_075', T=3637.9000, F=80.2, /
&RAMP ID='CONE_45p00_075', T=3652.9000, F=79.5, /
&RAMP ID='CONE_45p00_075', T=3667.9000, F=79.7, /
&RAMP ID='CONE_45p00_075', T=3682.8000, F=78.5, /
&RAMP ID='CONE_45p00_075', T=3697.8000, F=78.3, /
&RAMP ID='CONE_45p00_075', T=3712.8000, F=78.4, /
&RAMP ID='CONE_45p00_075', T=3727.8000, F=77.8, /
&RAMP ID='CONE_45p00_075', T=3742.7000, F=78.2, /
&RAMP ID='CONE_45p00_075', T=3757.7000, F=78.4, /
&RAMP ID='CONE_45p00_075', T=3772.7000, F=78.3, /
&RAMP ID='CONE_45p00_075', T=3787.6000, F=77.9, /
&RAMP ID='CONE_45p00_075', T=3802.6000, F=77.3, /
&RAMP ID='CONE_45p00_075', T=3817.6000, F=77.0, /
&RAMP ID='CONE_45p00_075', T=3832.6000, F=76.7, /
&RAMP ID='CONE_45p00_075', T=3847.5000, F=76.9, /
&RAMP ID='CONE_45p00_075', T=3862.5000, F=76.3, /
&RAMP ID='CONE_45p00_075', T=3877.5000, F=76.1, /
&RAMP ID='CONE_45p00_075', T=3892.4000, F=76.1, /
&RAMP ID='CONE_45p00_075', T=3907.4000, F=76.1, /
&RAMP ID='CONE_45p00_075', T=3922.4000, F=75.3, /
&RAMP ID='CONE_45p00_075', T=3937.4000, F=75.3, /
&RAMP ID='CONE_45p00_075', T=3952.3000, F=74.6, /
&RAMP ID='CONE_45p00_075', T=3967.3000, F=74.7, /
&RAMP ID='CONE_45p00_075', T=3982.3000, F=74.4, /
&RAMP ID='CONE_45p00_075', T=3997.2000, F=73.7, /
&RAMP ID='CONE_45p00_075', T=4012.2000, F=73.5, /
&RAMP ID='CONE_45p00_075', T=4027.2000, F=72.9, /
&RAMP ID='CONE_45p00_075', T=4042.2000, F=72.6, /
&RAMP ID='CONE_45p00_075', T=4057.1000, F=72.4, /
&RAMP ID='CONE_45p00_075', T=4072.1000, F=71.6, /
&RAMP ID='CONE_45p00_075', T=4087.1000, F=71.4, /
&RAMP ID='CONE_45p00_075', T=4102.0000, F=71.4, /
&RAMP ID='CONE_45p00_075', T=4117.0000, F=70.5, /
&RAMP ID='CONE_45p00_075', T=4132.0000, F=70.1, /
&RAMP ID='CONE_45p00_075', T=4146.9000, F=69.9, /
&RAMP ID='CONE_45p00_075', T=4161.9000, F=68.9, /
&RAMP ID='CONE_45p00_075', T=4176.9000, F=68.7, /
&RAMP ID='CONE_45p00_075', T=4191.9000, F=68.2, /
&RAMP ID='CONE_45p00_075', T=4206.8000, F=68.1, /
&RAMP ID='CONE_45p00_075', T=4221.8000, F=67.2, /
&RAMP ID='CONE_45p00_075', T=4236.8000, F=66.4, /
&RAMP ID='CONE_45p00_075', T=4251.7000, F=66.2, /
&RAMP ID='CONE_45p00_075', T=4266.7000, F=65.8, /
&RAMP ID='CONE_45p00_075', T=4281.7000, F=65.4, /
&RAMP ID='CONE_45p00_075', T=4296.7000, F=65.0, /
&RAMP ID='CONE_45p00_075', T=4311.6000, F=64.0, /
&RAMP ID='CONE_45p00_075', T=4326.6000, F=63.6, /
&RAMP ID='CONE_45p00_075', T=4341.6000, F=63.3, /
&RAMP ID='CONE_45p00_075', T=4356.5000, F=62.5, /
&RAMP ID='CONE_45p00_075', T=4371.5000, F=62.6, /
&RAMP ID='CONE_45p00_075', T=4386.5000, F=61.9, /
&RAMP ID='CONE_45p00_075', T=4401.5000, F=61.6, /
&RAMP ID='CONE_45p00_075', T=4416.4000, F=61.0, /
&RAMP ID='CONE_45p00_075', T=4431.4000, F=60.3, /
&RAMP ID='CONE_45p00_075', T=4446.4000, F=60.1, /
&RAMP ID='CONE_45p00_075', T=4461.3000, F=60.0, /
&RAMP ID='CONE_45p00_075', T=4476.3000, F=59.5, /
&RAMP ID='CONE_45p00_075', T=4491.3000, F=59.1, /
&RAMP ID='CONE_45p00_075', T=4506.2000, F=58.8, /
&RAMP ID='CONE_45p00_075', T=4521.2000, F=58.7, /
&RAMP ID='CONE_45p00_075', T=4536.2000, F=58.4, /
&RAMP ID='CONE_45p00_075', T=4551.2000, F=57.5, /
&RAMP ID='CONE_45p00_075', T=4566.1000, F=57.7, /
&RAMP ID='CONE_45p00_075', T=4581.1000, F=57.4, /
&RAMP ID='CONE_45p00_075', T=4596.1000, F=56.8, /
&RAMP ID='CONE_45p00_075', T=4611.0000, F=56.7, /
&RAMP ID='CONE_45p00_075', T=4626.0000, F=56.2, /
&RAMP ID='CONE_45p00_075', T=4641.0000, F=55.5, /
&RAMP ID='CONE_45p00_075', T=4656.0000, F=55.6, /
&RAMP ID='CONE_45p00_075', T=4670.9000, F=55.3, /
&RAMP ID='CONE_45p00_075', T=4685.9000, F=55.0, /
&RAMP ID='CONE_45p00_075', T=4700.9000, F=55.5, /
&RAMP ID='CONE_45p00_075', T=4715.8000, F=54.7, /
&RAMP ID='CONE_45p00_075', T=4730.8000, F=54.2, /
&RAMP ID='CONE_45p00_075', T=4745.8000, F=54.4, /
&RAMP ID='CONE_45p00_075', T=4760.8000, F=54.1, /
&RAMP ID='CONE_45p00_075', T=4775.7000, F=53.9, /
&RAMP ID='CONE_45p00_075', T=4790.7000, F=53.6, /
&RAMP ID='CONE_45p00_075', T=4805.7000, F=53.2, /
&RAMP ID='CONE_45p00_075', T=4820.6000, F=53.1, /
&RAMP ID='CONE_45p00_075', T=4835.6000, F=52.7, /
&RAMP ID='CONE_45p00_075', T=4850.6000, F=52.2, /
&RAMP ID='CONE_45p00_075', T=4865.6000, F=52.4, /
&RAMP ID='CONE_45p00_075', T=4880.5000, F=51.2, /
&RAMP ID='CONE_45p00_075', T=4895.5000, F=51.2, /
&RAMP ID='CONE_45p00_075', T=4910.5000, F=51.1, /
&RAMP ID='CONE_45p00_075', T=4925.4000, F=50.6, /
&RAMP ID='CONE_45p00_075', T=4940.4000, F=50.8, /
&RAMP ID='CONE_45p00_075', T=4955.4000, F=50.4, /
&RAMP ID='CONE_45p00_075', T=4970.3000, F=50.0, /
&RAMP ID='CONE_45p00_075', T=4985.3000, F=50.5, /
&RAMP ID='CONE_45p00_075', T=5000.3000, F=49.8, /
&RAMP ID='CONE_45p00_075', T=5015.3000, F=50.3, /
&RAMP ID='CONE_45p00_075', T=5030.2000, F=49.7, /
&RAMP ID='CONE_45p00_075', T=5045.2000, F=49.3, /
&RAMP ID='CONE_45p00_075', T=5060.2000, F=49.6, /
&RAMP ID='CONE_45p00_075', T=5075.1000, F=49.3, /
&RAMP ID='CONE_45p00_075', T=5090.1000, F=49.2, /
&RAMP ID='CONE_45p00_075', T=5105.1000, F=49.2, /
&RAMP ID='CONE_45p00_075', T=5120.1000, F=49.8, /
&RAMP ID='CONE_45p00_075', T=5135.0000, F=49.4, /
&RAMP ID='CONE_45p00_075', T=5150.0000, F=48.9, /
&RAMP ID='CONE_45p00_075', T=5151.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_45p00_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_45p00_050','CONE_45p00_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.04500000,0.04500000,THICKNESS(1:2)=0.04500000,0.01270000, /
&OBST ID='SAMPLE-CONE_45p00_035', SURF_ID='SAMPLE-CONE_45p00_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_45p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_45p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_45p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_45p00_035', /
&DEVC ID='TIGN-CONE_45p00_035', XYZ=0,0,0, SETPOINT=148.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_45p00_035', CTRL_ID='IGNITION-CTRL-CONE_45p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_45p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_45p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_45p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_45p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_45p00_035','CONE_45p00_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.04500000,0.04500000,THICKNESS(1:2)=0.04500000,0.01270000, /
&OBST ID='SAMPLE-CONE_45p00_050', SURF_ID='SAMPLE-CONE_45p00_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_45p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_45p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_45p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_45p00_050', /
&DEVC ID='TIGN-CONE_45p00_050', XYZ=0,0,0, SETPOINT=44.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_45p00_050', CTRL_ID='IGNITION-CTRL-CONE_45p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_45p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_45p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_45p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_45p00_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_45p00_035','CONE_45p00_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.04500000,0.04500000,THICKNESS(1:2)=0.04500000,0.01270000, /
&OBST ID='SAMPLE-CONE_45p00_075', SURF_ID='SAMPLE-CONE_45p00_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_45p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_45p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_45p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_45p00_075', /
&DEVC ID='TIGN-CONE_45p00_075', XYZ=0,0,0, SETPOINT=0.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_45p00_075', CTRL_ID='IGNITION-CTRL-CONE_45p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_45p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_45p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_45p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
