&HEAD CHID='RISE_Spruce-10mm', /
&TIME DT=1., T_END=2528.4 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=12570.0, SOOT_YIELD=0.00743678 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=450.0, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_10p00_040', T=0.0000, F=0.0, /
&RAMP ID='CONE_10p00_040', T=9.8000, F=66.1, /
&RAMP ID='CONE_10p00_040', T=19.6000, F=152.5, /
&RAMP ID='CONE_10p00_040', T=29.4000, F=123.6, /
&RAMP ID='CONE_10p00_040', T=39.2000, F=108.5, /
&RAMP ID='CONE_10p00_040', T=78.4000, F=84.1, /
&RAMP ID='CONE_10p00_040', T=98.0000, F=77.9, /
&RAMP ID='CONE_10p00_040', T=124.4600, F=74.7, /
&RAMP ID='CONE_10p00_040', T=147.0000, F=75.2, /
&RAMP ID='CONE_10p00_040', T=176.4000, F=79.8, /
&RAMP ID='CONE_10p00_040', T=205.8000, F=95.1, /
&RAMP ID='CONE_10p00_040', T=235.2000, F=118.7, /
&RAMP ID='CONE_10p00_040', T=248.9200, F=132.3, /
&RAMP ID='CONE_10p00_040', T=274.4000, F=155.8, /
&RAMP ID='CONE_10p00_040', T=284.2000, F=159.1, /
&RAMP ID='CONE_10p00_040', T=294.0000, F=158.8, /
&RAMP ID='CONE_10p00_040', T=303.8000, F=165.5, /
&RAMP ID='CONE_10p00_040', T=313.6000, F=153.5, /
&RAMP ID='CONE_10p00_040', T=323.4000, F=134.4, /
&RAMP ID='CONE_10p00_040', T=333.2000, F=112.2, /
&RAMP ID='CONE_10p00_040', T=343.0000, F=85.3, /
&RAMP ID='CONE_10p00_040', T=352.8000, F=68.2, /
&RAMP ID='CONE_10p00_040', T=373.3800, F=50.4, /
&RAMP ID='CONE_10p00_040', T=392.0000, F=42.2, /
&RAMP ID='CONE_10p00_040', T=431.2000, F=32.9, /
&RAMP ID='CONE_10p00_040', T=497.8400, F=27.0, /
&RAMP ID='CONE_10p00_040', T=622.3000, F=20.2, /
&RAMP ID='CONE_10p00_040', T=746.7600, F=15.6, /
&RAMP ID='CONE_10p00_040', T=871.2200, F=13.1, /
&RAMP ID='CONE_10p00_040', T=995.6800, F=10.8, /
&RAMP ID='CONE_10p00_040', T=1120.1400, F=9.2, /
&RAMP ID='CONE_10p00_040', T=1244.6000, F=7.4, /
&RAMP ID='CONE_10p00_040', T=1245.6000, F=0.0, /
&RAMP ID='CONE_10p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_10p00_050', T=7.1000, F=113.1, /
&RAMP ID='CONE_10p00_050', T=14.2000, F=163.7, /
&RAMP ID='CONE_10p00_050', T=21.3000, F=146.8, /
&RAMP ID='CONE_10p00_050', T=28.4000, F=133.2, /
&RAMP ID='CONE_10p00_050', T=78.1000, F=91.5, /
&RAMP ID='CONE_10p00_050', T=99.4000, F=85.5, /
&RAMP ID='CONE_10p00_050', T=123.5400, F=85.9, /
&RAMP ID='CONE_10p00_050', T=142.0000, F=90.8, /
&RAMP ID='CONE_10p00_050', T=163.3000, F=100.4, /
&RAMP ID='CONE_10p00_050', T=191.7000, F=118.6, /
&RAMP ID='CONE_10p00_050', T=227.2000, F=146.8, /
&RAMP ID='CONE_10p00_050', T=247.0800, F=155.9, /
&RAMP ID='CONE_10p00_050', T=262.7000, F=151.7, /
&RAMP ID='CONE_10p00_050', T=276.9000, F=139.2, /
&RAMP ID='CONE_10p00_050', T=305.3000, F=84.2, /
&RAMP ID='CONE_10p00_050', T=326.6000, F=55.3, /
&RAMP ID='CONE_10p00_050', T=340.8000, F=47.9, /
&RAMP ID='CONE_10p00_050', T=370.6200, F=43.6, /
&RAMP ID='CONE_10p00_050', T=426.0000, F=37.1, /
&RAMP ID='CONE_10p00_050', T=494.1600, F=32.8, /
&RAMP ID='CONE_10p00_050', T=617.7000, F=28.0, /
&RAMP ID='CONE_10p00_050', T=741.2400, F=23.4, /
&RAMP ID='CONE_10p00_050', T=864.7800, F=19.3, /
&RAMP ID='CONE_10p00_050', T=988.3200, F=11.5, /
&RAMP ID='CONE_10p00_050', T=1111.8600, F=6.6, /
&RAMP ID='CONE_10p00_050', T=1235.4000, F=2.6, /
&RAMP ID='CONE_10p00_050', T=1236.4000, F=0.0, /
&SURF ID='SAMPLE-CONE_10p00_040_noign', EXTERNAL_FLUX=40.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01000000,0.01270000, /
&SURF ID='SAMPLE-CONE_10p00_040', EXTERNAL_FLUX=40.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_10p00_050',REFERENCE_HEAT_FLUX=50.0000,REFERENCE_THICKNESS=0.01000000,THICKNESS(1:2)=0.01000000,0.01270000, /
&VENT ID='SAMPLE-CONE_10p00_040_noign', SURF_ID='SAMPLE-CONE_10p00_040_noign', XB=0.6000,0.7000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_10p00_040', SURF_ID='SAMPLE-CONE_10p00_040', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_10p00_040', /
&DEVC ID='WALL TEMPERATURE-CONE_10p00_040', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.6500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_10p00_040', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_10p00_040', /
&DEVC ID='TIGN-CONE_10p00_040', XYZ=0,0,0, SETPOINT=19.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_10p00_040', CTRL_ID='IGNITION-CTRL-CONE_10p00_040', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_10p00_040', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_10p00_040', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_10p00_040', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_10p00_050_noign', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01000000,0.01270000, /
&SURF ID='SAMPLE-CONE_10p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_10p00_040',REFERENCE_HEAT_FLUX=40.0000,REFERENCE_THICKNESS=0.01000000,THICKNESS(1:2)=0.01000000,0.01270000, /
&VENT ID='SAMPLE-CONE_10p00_050_noign', SURF_ID='SAMPLE-CONE_10p00_050_noign', XB=0.7000,0.8000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_10p00_050', SURF_ID='SAMPLE-CONE_10p00_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_10p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_10p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.7500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_10p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_10p00_050', /
&DEVC ID='TIGN-CONE_10p00_050', XYZ=0,0,0, SETPOINT=14.2000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_10p00_050', CTRL_ID='IGNITION-CTRL-CONE_10p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_10p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_10p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_10p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
