&HEAD CHID='RISE_Synthetic_rubber_Glue_Plywood-15mm', /
&TIME DT=1., T_END=2794.4 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=19104.0, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=1125.4, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_15p00_025', T=0.0000, F=2.7, /
&RAMP ID='CONE_15p00_025', T=5.2000, F=32.8, /
&RAMP ID='CONE_15p00_025', T=10.4000, F=106.2, /
&RAMP ID='CONE_15p00_025', T=15.6000, F=174.9, /
&RAMP ID='CONE_15p00_025', T=20.9000, F=220.7, /
&RAMP ID='CONE_15p00_025', T=26.1000, F=235.4, /
&RAMP ID='CONE_15p00_025', T=31.3000, F=228.1, /
&RAMP ID='CONE_15p00_025', T=36.5000, F=211.7, /
&RAMP ID='CONE_15p00_025', T=41.8000, F=194.7, /
&RAMP ID='CONE_15p00_025', T=47.0000, F=183.5, /
&RAMP ID='CONE_15p00_025', T=52.2000, F=172.0, /
&RAMP ID='CONE_15p00_025', T=57.4000, F=163.4, /
&RAMP ID='CONE_15p00_025', T=62.6000, F=154.9, /
&RAMP ID='CONE_15p00_025', T=67.9000, F=149.6, /
&RAMP ID='CONE_15p00_025', T=73.1000, F=142.9, /
&RAMP ID='CONE_15p00_025', T=78.3000, F=139.0, /
&RAMP ID='CONE_15p00_025', T=83.5000, F=136.3, /
&RAMP ID='CONE_15p00_025', T=88.7000, F=133.7, /
&RAMP ID='CONE_15p00_025', T=94.0000, F=131.3, /
&RAMP ID='CONE_15p00_025', T=99.2000, F=128.3, /
&RAMP ID='CONE_15p00_025', T=104.4000, F=125.7, /
&RAMP ID='CONE_15p00_025', T=109.6000, F=124.1, /
&RAMP ID='CONE_15p00_025', T=114.9000, F=120.1, /
&RAMP ID='CONE_15p00_025', T=120.1000, F=118.2, /
&RAMP ID='CONE_15p00_025', T=125.3000, F=116.9, /
&RAMP ID='CONE_15p00_025', T=130.5000, F=116.6, /
&RAMP ID='CONE_15p00_025', T=135.7000, F=118.2, /
&RAMP ID='CONE_15p00_025', T=141.0000, F=119.1, /
&RAMP ID='CONE_15p00_025', T=146.2000, F=118.1, /
&RAMP ID='CONE_15p00_025', T=151.4000, F=121.4, /
&RAMP ID='CONE_15p00_025', T=156.6000, F=120.3, /
&RAMP ID='CONE_15p00_025', T=161.9000, F=118.9, /
&RAMP ID='CONE_15p00_025', T=167.1000, F=115.8, /
&RAMP ID='CONE_15p00_025', T=172.3000, F=111.6, /
&RAMP ID='CONE_15p00_025', T=177.5000, F=106.4, /
&RAMP ID='CONE_15p00_025', T=182.7000, F=100.8, /
&RAMP ID='CONE_15p00_025', T=188.0000, F=94.6, /
&RAMP ID='CONE_15p00_025', T=193.2000, F=91.9, /
&RAMP ID='CONE_15p00_025', T=198.4000, F=88.5, /
&RAMP ID='CONE_15p00_025', T=203.6000, F=83.5, /
&RAMP ID='CONE_15p00_025', T=208.8000, F=79.1, /
&RAMP ID='CONE_15p00_025', T=214.1000, F=74.8, /
&RAMP ID='CONE_15p00_025', T=219.3000, F=71.5, /
&RAMP ID='CONE_15p00_025', T=224.5000, F=67.2, /
&RAMP ID='CONE_15p00_025', T=229.7000, F=64.1, /
&RAMP ID='CONE_15p00_025', T=235.0000, F=61.8, /
&RAMP ID='CONE_15p00_025', T=240.2000, F=58.8, /
&RAMP ID='CONE_15p00_025', T=245.4000, F=55.8, /
&RAMP ID='CONE_15p00_025', T=250.6000, F=53.5, /
&RAMP ID='CONE_15p00_025', T=255.8000, F=51.1, /
&RAMP ID='CONE_15p00_025', T=261.1000, F=49.2, /
&RAMP ID='CONE_15p00_025', T=266.3000, F=45.3, /
&RAMP ID='CONE_15p00_025', T=271.5000, F=43.2, /
&RAMP ID='CONE_15p00_025', T=276.7000, F=39.8, /
&RAMP ID='CONE_15p00_025', T=282.0000, F=37.1, /
&RAMP ID='CONE_15p00_025', T=287.2000, F=34.6, /
&RAMP ID='CONE_15p00_025', T=292.4000, F=33.8, /
&RAMP ID='CONE_15p00_025', T=297.6000, F=32.6, /
&RAMP ID='CONE_15p00_025', T=302.8000, F=32.1, /
&RAMP ID='CONE_15p00_025', T=308.1000, F=31.2, /
&RAMP ID='CONE_15p00_025', T=313.3000, F=30.9, /
&RAMP ID='CONE_15p00_025', T=318.5000, F=30.4, /
&RAMP ID='CONE_15p00_025', T=323.7000, F=30.2, /
&RAMP ID='CONE_15p00_025', T=328.9000, F=29.2, /
&RAMP ID='CONE_15p00_025', T=334.2000, F=29.2, /
&RAMP ID='CONE_15p00_025', T=339.4000, F=28.3, /
&RAMP ID='CONE_15p00_025', T=344.6000, F=28.6, /
&RAMP ID='CONE_15p00_025', T=349.8000, F=28.2, /
&RAMP ID='CONE_15p00_025', T=355.1000, F=27.6, /
&RAMP ID='CONE_15p00_025', T=360.3000, F=27.3, /
&RAMP ID='CONE_15p00_025', T=365.5000, F=27.4, /
&RAMP ID='CONE_15p00_025', T=370.7000, F=26.9, /
&RAMP ID='CONE_15p00_025', T=375.9000, F=26.9, /
&RAMP ID='CONE_15p00_025', T=381.2000, F=27.0, /
&RAMP ID='CONE_15p00_025', T=386.4000, F=26.7, /
&RAMP ID='CONE_15p00_025', T=391.6000, F=26.7, /
&RAMP ID='CONE_15p00_025', T=396.8000, F=26.5, /
&RAMP ID='CONE_15p00_025', T=402.1000, F=26.0, /
&RAMP ID='CONE_15p00_025', T=407.3000, F=26.0, /
&RAMP ID='CONE_15p00_025', T=412.5000, F=25.7, /
&RAMP ID='CONE_15p00_025', T=417.7000, F=25.8, /
&RAMP ID='CONE_15p00_025', T=422.9000, F=25.5, /
&RAMP ID='CONE_15p00_025', T=428.2000, F=26.0, /
&RAMP ID='CONE_15p00_025', T=433.4000, F=25.9, /
&RAMP ID='CONE_15p00_025', T=438.6000, F=25.6, /
&RAMP ID='CONE_15p00_025', T=443.8000, F=25.8, /
&RAMP ID='CONE_15p00_025', T=449.0000, F=25.9, /
&RAMP ID='CONE_15p00_025', T=454.3000, F=25.4, /
&RAMP ID='CONE_15p00_025', T=459.5000, F=25.3, /
&RAMP ID='CONE_15p00_025', T=464.7000, F=25.1, /
&RAMP ID='CONE_15p00_025', T=469.9000, F=25.0, /
&RAMP ID='CONE_15p00_025', T=475.2000, F=25.0, /
&RAMP ID='CONE_15p00_025', T=480.4000, F=25.1, /
&RAMP ID='CONE_15p00_025', T=485.6000, F=24.7, /
&RAMP ID='CONE_15p00_025', T=490.8000, F=24.8, /
&RAMP ID='CONE_15p00_025', T=496.0000, F=24.6, /
&RAMP ID='CONE_15p00_025', T=501.3000, F=24.8, /
&RAMP ID='CONE_15p00_025', T=506.5000, F=25.0, /
&RAMP ID='CONE_15p00_025', T=511.7000, F=25.0, /
&RAMP ID='CONE_15p00_025', T=516.9000, F=25.1, /
&RAMP ID='CONE_15p00_025', T=522.2000, F=25.1, /
&RAMP ID='CONE_15p00_025', T=527.4000, F=25.2, /
&RAMP ID='CONE_15p00_025', T=532.6000, F=24.8, /
&RAMP ID='CONE_15p00_025', T=537.8000, F=24.9, /
&RAMP ID='CONE_15p00_025', T=543.0000, F=25.4, /
&RAMP ID='CONE_15p00_025', T=548.3000, F=25.0, /
&RAMP ID='CONE_15p00_025', T=553.5000, F=25.0, /
&RAMP ID='CONE_15p00_025', T=558.7000, F=25.0, /
&RAMP ID='CONE_15p00_025', T=563.9000, F=25.2, /
&RAMP ID='CONE_15p00_025', T=569.1000, F=24.9, /
&RAMP ID='CONE_15p00_025', T=574.4000, F=25.2, /
&RAMP ID='CONE_15p00_025', T=579.6000, F=25.0, /
&RAMP ID='CONE_15p00_025', T=584.8000, F=25.0, /
&RAMP ID='CONE_15p00_025', T=590.0000, F=25.0, /
&RAMP ID='CONE_15p00_025', T=595.3000, F=24.9, /
&RAMP ID='CONE_15p00_025', T=600.5000, F=24.8, /
&RAMP ID='CONE_15p00_025', T=605.7000, F=25.5, /
&RAMP ID='CONE_15p00_025', T=610.9000, F=25.3, /
&RAMP ID='CONE_15p00_025', T=616.1000, F=25.8, /
&RAMP ID='CONE_15p00_025', T=621.4000, F=26.1, /
&RAMP ID='CONE_15p00_025', T=626.6000, F=26.3, /
&RAMP ID='CONE_15p00_025', T=631.8000, F=27.1, /
&RAMP ID='CONE_15p00_025', T=637.0000, F=27.8, /
&RAMP ID='CONE_15p00_025', T=642.3000, F=28.7, /
&RAMP ID='CONE_15p00_025', T=647.5000, F=28.9, /
&RAMP ID='CONE_15p00_025', T=652.7000, F=29.3, /
&RAMP ID='CONE_15p00_025', T=657.9000, F=29.9, /
&RAMP ID='CONE_15p00_025', T=663.1000, F=29.9, /
&RAMP ID='CONE_15p00_025', T=668.4000, F=29.8, /
&RAMP ID='CONE_15p00_025', T=673.6000, F=30.2, /
&RAMP ID='CONE_15p00_025', T=678.8000, F=29.9, /
&RAMP ID='CONE_15p00_025', T=684.0000, F=29.8, /
&RAMP ID='CONE_15p00_025', T=689.2000, F=29.6, /
&RAMP ID='CONE_15p00_025', T=694.5000, F=29.9, /
&RAMP ID='CONE_15p00_025', T=699.7000, F=29.4, /
&RAMP ID='CONE_15p00_025', T=704.9000, F=29.7, /
&RAMP ID='CONE_15p00_025', T=710.1000, F=29.0, /
&RAMP ID='CONE_15p00_025', T=715.4000, F=28.7, /
&RAMP ID='CONE_15p00_025', T=720.6000, F=28.3, /
&RAMP ID='CONE_15p00_025', T=725.8000, F=28.5, /
&RAMP ID='CONE_15p00_025', T=731.0000, F=28.4, /
&RAMP ID='CONE_15p00_025', T=736.2000, F=28.3, /
&RAMP ID='CONE_15p00_025', T=741.5000, F=27.8, /
&RAMP ID='CONE_15p00_025', T=746.7000, F=27.8, /
&RAMP ID='CONE_15p00_025', T=751.9000, F=27.8, /
&RAMP ID='CONE_15p00_025', T=757.1000, F=27.8, /
&RAMP ID='CONE_15p00_025', T=762.4000, F=27.7, /
&RAMP ID='CONE_15p00_025', T=767.6000, F=27.8, /
&RAMP ID='CONE_15p00_025', T=772.8000, F=27.4, /
&RAMP ID='CONE_15p00_025', T=778.0000, F=27.1, /
&RAMP ID='CONE_15p00_025', T=783.2000, F=28.0, /
&RAMP ID='CONE_15p00_025', T=788.5000, F=28.4, /
&RAMP ID='CONE_15p00_025', T=793.7000, F=29.2, /
&RAMP ID='CONE_15p00_025', T=798.9000, F=29.3, /
&RAMP ID='CONE_15p00_025', T=804.1000, F=29.5, /
&RAMP ID='CONE_15p00_025', T=809.3000, F=30.1, /
&RAMP ID='CONE_15p00_025', T=814.6000, F=30.4, /
&RAMP ID='CONE_15p00_025', T=819.8000, F=30.4, /
&RAMP ID='CONE_15p00_025', T=825.0000, F=30.7, /
&RAMP ID='CONE_15p00_025', T=830.2000, F=30.8, /
&RAMP ID='CONE_15p00_025', T=835.5000, F=31.2, /
&RAMP ID='CONE_15p00_025', T=840.7000, F=31.2, /
&RAMP ID='CONE_15p00_025', T=845.9000, F=31.7, /
&RAMP ID='CONE_15p00_025', T=851.1000, F=31.8, /
&RAMP ID='CONE_15p00_025', T=856.3000, F=32.1, /
&RAMP ID='CONE_15p00_025', T=861.6000, F=32.3, /
&RAMP ID='CONE_15p00_025', T=866.8000, F=32.6, /
&RAMP ID='CONE_15p00_025', T=872.0000, F=32.6, /
&RAMP ID='CONE_15p00_025', T=877.2000, F=32.9, /
&RAMP ID='CONE_15p00_025', T=882.5000, F=33.3, /
&RAMP ID='CONE_15p00_025', T=887.7000, F=33.9, /
&RAMP ID='CONE_15p00_025', T=892.9000, F=33.7, /
&RAMP ID='CONE_15p00_025', T=898.1000, F=34.5, /
&RAMP ID='CONE_15p00_025', T=903.3000, F=34.3, /
&RAMP ID='CONE_15p00_025', T=908.6000, F=34.7, /
&RAMP ID='CONE_15p00_025', T=913.8000, F=34.5, /
&RAMP ID='CONE_15p00_025', T=919.0000, F=34.8, /
&RAMP ID='CONE_15p00_025', T=924.2000, F=35.4, /
&RAMP ID='CONE_15p00_025', T=929.4000, F=35.2, /
&RAMP ID='CONE_15p00_025', T=934.7000, F=35.8, /
&RAMP ID='CONE_15p00_025', T=939.9000, F=35.5, /
&RAMP ID='CONE_15p00_025', T=945.1000, F=35.6, /
&RAMP ID='CONE_15p00_025', T=950.3000, F=34.2, /
&RAMP ID='CONE_15p00_025', T=955.6000, F=36.2, /
&RAMP ID='CONE_15p00_025', T=960.8000, F=36.5, /
&RAMP ID='CONE_15p00_025', T=966.0000, F=36.9, /
&RAMP ID='CONE_15p00_025', T=971.2000, F=37.4, /
&RAMP ID='CONE_15p00_025', T=976.4000, F=38.1, /
&RAMP ID='CONE_15p00_025', T=981.7000, F=38.6, /
&RAMP ID='CONE_15p00_025', T=986.9000, F=39.2, /
&RAMP ID='CONE_15p00_025', T=992.1000, F=39.4, /
&RAMP ID='CONE_15p00_025', T=997.3000, F=40.1, /
&RAMP ID='CONE_15p00_025', T=1002.6000, F=40.4, /
&RAMP ID='CONE_15p00_025', T=1007.8000, F=41.4, /
&RAMP ID='CONE_15p00_025', T=1013.0000, F=42.0, /
&RAMP ID='CONE_15p00_025', T=1018.2000, F=42.6, /
&RAMP ID='CONE_15p00_025', T=1023.4000, F=43.6, /
&RAMP ID='CONE_15p00_025', T=1028.7000, F=45.4, /
&RAMP ID='CONE_15p00_025', T=1033.9000, F=46.4, /
&RAMP ID='CONE_15p00_025', T=1039.1000, F=47.0, /
&RAMP ID='CONE_15p00_025', T=1044.3000, F=47.6, /
&RAMP ID='CONE_15p00_025', T=1049.5000, F=48.0, /
&RAMP ID='CONE_15p00_025', T=1054.8000, F=48.7, /
&RAMP ID='CONE_15p00_025', T=1060.0000, F=49.5, /
&RAMP ID='CONE_15p00_025', T=1065.2000, F=50.3, /
&RAMP ID='CONE_15p00_025', T=1070.4000, F=50.3, /
&RAMP ID='CONE_15p00_025', T=1075.7000, F=50.5, /
&RAMP ID='CONE_15p00_025', T=1080.9000, F=50.7, /
&RAMP ID='CONE_15p00_025', T=1086.1000, F=54.8, /
&RAMP ID='CONE_15p00_025', T=1087.1000, F=0.0, /
&RAMP ID='CONE_15p00_035', T=0.0000, F=14.7, /
&RAMP ID='CONE_15p00_035', T=6.4000, F=230.9, /
&RAMP ID='CONE_15p00_035', T=12.9000, F=315.4, /
&RAMP ID='CONE_15p00_035', T=19.3000, F=297.0, /
&RAMP ID='CONE_15p00_035', T=25.8000, F=257.9, /
&RAMP ID='CONE_15p00_035', T=32.2000, F=227.0, /
&RAMP ID='CONE_15p00_035', T=38.7000, F=208.7, /
&RAMP ID='CONE_15p00_035', T=45.1000, F=193.6, /
&RAMP ID='CONE_15p00_035', T=51.6000, F=179.8, /
&RAMP ID='CONE_15p00_035', T=58.0000, F=173.6, /
&RAMP ID='CONE_15p00_035', T=64.5000, F=170.0, /
&RAMP ID='CONE_15p00_035', T=70.9000, F=167.6, /
&RAMP ID='CONE_15p00_035', T=77.4000, F=165.6, /
&RAMP ID='CONE_15p00_035', T=83.8000, F=161.0, /
&RAMP ID='CONE_15p00_035', T=90.3000, F=156.9, /
&RAMP ID='CONE_15p00_035', T=96.7000, F=153.0, /
&RAMP ID='CONE_15p00_035', T=103.2000, F=151.4, /
&RAMP ID='CONE_15p00_035', T=109.6000, F=151.1, /
&RAMP ID='CONE_15p00_035', T=116.0000, F=150.2, /
&RAMP ID='CONE_15p00_035', T=122.5000, F=151.0, /
&RAMP ID='CONE_15p00_035', T=128.9000, F=151.2, /
&RAMP ID='CONE_15p00_035', T=135.4000, F=147.3, /
&RAMP ID='CONE_15p00_035', T=141.8000, F=138.6, /
&RAMP ID='CONE_15p00_035', T=148.3000, F=129.3, /
&RAMP ID='CONE_15p00_035', T=154.7000, F=120.5, /
&RAMP ID='CONE_15p00_035', T=161.2000, F=112.6, /
&RAMP ID='CONE_15p00_035', T=167.6000, F=105.2, /
&RAMP ID='CONE_15p00_035', T=174.1000, F=98.0, /
&RAMP ID='CONE_15p00_035', T=180.5000, F=93.0, /
&RAMP ID='CONE_15p00_035', T=187.0000, F=88.0, /
&RAMP ID='CONE_15p00_035', T=193.4000, F=82.1, /
&RAMP ID='CONE_15p00_035', T=199.9000, F=78.6, /
&RAMP ID='CONE_15p00_035', T=206.3000, F=74.7, /
&RAMP ID='CONE_15p00_035', T=212.7000, F=71.8, /
&RAMP ID='CONE_15p00_035', T=219.2000, F=68.9, /
&RAMP ID='CONE_15p00_035', T=225.6000, F=65.9, /
&RAMP ID='CONE_15p00_035', T=232.1000, F=64.2, /
&RAMP ID='CONE_15p00_035', T=238.5000, F=61.8, /
&RAMP ID='CONE_15p00_035', T=245.0000, F=60.3, /
&RAMP ID='CONE_15p00_035', T=251.4000, F=58.0, /
&RAMP ID='CONE_15p00_035', T=257.9000, F=56.3, /
&RAMP ID='CONE_15p00_035', T=264.3000, F=54.7, /
&RAMP ID='CONE_15p00_035', T=270.8000, F=53.4, /
&RAMP ID='CONE_15p00_035', T=277.2000, F=51.8, /
&RAMP ID='CONE_15p00_035', T=283.7000, F=49.6, /
&RAMP ID='CONE_15p00_035', T=290.1000, F=48.2, /
&RAMP ID='CONE_15p00_035', T=296.6000, F=46.8, /
&RAMP ID='CONE_15p00_035', T=303.0000, F=46.0, /
&RAMP ID='CONE_15p00_035', T=309.4000, F=44.6, /
&RAMP ID='CONE_15p00_035', T=315.9000, F=44.3, /
&RAMP ID='CONE_15p00_035', T=322.3000, F=43.3, /
&RAMP ID='CONE_15p00_035', T=328.8000, F=42.9, /
&RAMP ID='CONE_15p00_035', T=335.2000, F=42.7, /
&RAMP ID='CONE_15p00_035', T=341.7000, F=40.9, /
&RAMP ID='CONE_15p00_035', T=348.1000, F=40.8, /
&RAMP ID='CONE_15p00_035', T=354.6000, F=40.2, /
&RAMP ID='CONE_15p00_035', T=361.0000, F=40.4, /
&RAMP ID='CONE_15p00_035', T=367.5000, F=40.4, /
&RAMP ID='CONE_15p00_035', T=373.9000, F=40.5, /
&RAMP ID='CONE_15p00_035', T=380.4000, F=40.4, /
&RAMP ID='CONE_15p00_035', T=386.8000, F=41.4, /
&RAMP ID='CONE_15p00_035', T=393.3000, F=41.7, /
&RAMP ID='CONE_15p00_035', T=399.7000, F=41.0, /
&RAMP ID='CONE_15p00_035', T=406.2000, F=41.2, /
&RAMP ID='CONE_15p00_035', T=412.6000, F=41.3, /
&RAMP ID='CONE_15p00_035', T=419.0000, F=42.1, /
&RAMP ID='CONE_15p00_035', T=425.5000, F=42.4, /
&RAMP ID='CONE_15p00_035', T=431.9000, F=43.5, /
&RAMP ID='CONE_15p00_035', T=438.4000, F=47.9, /
&RAMP ID='CONE_15p00_035', T=444.8000, F=49.3, /
&RAMP ID='CONE_15p00_035', T=451.3000, F=50.8, /
&RAMP ID='CONE_15p00_035', T=457.7000, F=51.6, /
&RAMP ID='CONE_15p00_035', T=464.2000, F=53.2, /
&RAMP ID='CONE_15p00_035', T=470.6000, F=53.9, /
&RAMP ID='CONE_15p00_035', T=477.1000, F=54.8, /
&RAMP ID='CONE_15p00_035', T=483.5000, F=56.4, /
&RAMP ID='CONE_15p00_035', T=490.0000, F=56.7, /
&RAMP ID='CONE_15p00_035', T=496.4000, F=57.4, /
&RAMP ID='CONE_15p00_035', T=502.9000, F=58.6, /
&RAMP ID='CONE_15p00_035', T=509.3000, F=59.2, /
&RAMP ID='CONE_15p00_035', T=515.7000, F=60.8, /
&RAMP ID='CONE_15p00_035', T=522.2000, F=60.6, /
&RAMP ID='CONE_15p00_035', T=528.6000, F=61.2, /
&RAMP ID='CONE_15p00_035', T=535.1000, F=61.3, /
&RAMP ID='CONE_15p00_035', T=541.5000, F=62.0, /
&RAMP ID='CONE_15p00_035', T=548.0000, F=62.3, /
&RAMP ID='CONE_15p00_035', T=554.4000, F=63.3, /
&RAMP ID='CONE_15p00_035', T=560.9000, F=63.4, /
&RAMP ID='CONE_15p00_035', T=567.3000, F=64.2, /
&RAMP ID='CONE_15p00_035', T=573.8000, F=64.5, /
&RAMP ID='CONE_15p00_035', T=580.2000, F=64.0, /
&RAMP ID='CONE_15p00_035', T=586.7000, F=64.1, /
&RAMP ID='CONE_15p00_035', T=593.1000, F=64.6, /
&RAMP ID='CONE_15p00_035', T=599.6000, F=63.8, /
&RAMP ID='CONE_15p00_035', T=606.0000, F=64.6, /
&RAMP ID='CONE_15p00_035', T=612.4000, F=64.2, /
&RAMP ID='CONE_15p00_035', T=618.9000, F=65.5, /
&RAMP ID='CONE_15p00_035', T=625.3000, F=66.0, /
&RAMP ID='CONE_15p00_035', T=631.8000, F=66.4, /
&RAMP ID='CONE_15p00_035', T=638.2000, F=67.3, /
&RAMP ID='CONE_15p00_035', T=644.7000, F=68.4, /
&RAMP ID='CONE_15p00_035', T=651.1000, F=71.6, /
&RAMP ID='CONE_15p00_035', T=657.6000, F=73.9, /
&RAMP ID='CONE_15p00_035', T=664.0000, F=77.8, /
&RAMP ID='CONE_15p00_035', T=670.5000, F=81.3, /
&RAMP ID='CONE_15p00_035', T=676.9000, F=83.4, /
&RAMP ID='CONE_15p00_035', T=683.4000, F=87.3, /
&RAMP ID='CONE_15p00_035', T=689.8000, F=93.3, /
&RAMP ID='CONE_15p00_035', T=696.3000, F=92.1, /
&RAMP ID='CONE_15p00_035', T=702.7000, F=91.9, /
&RAMP ID='CONE_15p00_035', T=709.2000, F=93.3, /
&RAMP ID='CONE_15p00_035', T=715.6000, F=93.5, /
&RAMP ID='CONE_15p00_035', T=722.0000, F=92.0, /
&RAMP ID='CONE_15p00_035', T=728.5000, F=92.3, /
&RAMP ID='CONE_15p00_035', T=734.9000, F=93.9, /
&RAMP ID='CONE_15p00_035', T=741.4000, F=93.9, /
&RAMP ID='CONE_15p00_035', T=747.8000, F=93.4, /
&RAMP ID='CONE_15p00_035', T=754.3000, F=92.2, /
&RAMP ID='CONE_15p00_035', T=760.7000, F=92.2, /
&RAMP ID='CONE_15p00_035', T=767.2000, F=92.0, /
&RAMP ID='CONE_15p00_035', T=773.6000, F=92.4, /
&RAMP ID='CONE_15p00_035', T=780.1000, F=92.0, /
&RAMP ID='CONE_15p00_035', T=786.5000, F=92.3, /
&RAMP ID='CONE_15p00_035', T=793.0000, F=92.6, /
&RAMP ID='CONE_15p00_035', T=799.4000, F=92.9, /
&RAMP ID='CONE_15p00_035', T=805.9000, F=93.5, /
&RAMP ID='CONE_15p00_035', T=812.3000, F=93.9, /
&RAMP ID='CONE_15p00_035', T=818.7000, F=93.8, /
&RAMP ID='CONE_15p00_035', T=825.2000, F=95.3, /
&RAMP ID='CONE_15p00_035', T=831.6000, F=95.7, /
&RAMP ID='CONE_15p00_035', T=838.1000, F=96.2, /
&RAMP ID='CONE_15p00_035', T=844.5000, F=98.0, /
&RAMP ID='CONE_15p00_035', T=851.0000, F=99.1, /
&RAMP ID='CONE_15p00_035', T=857.4000, F=100.4, /
&RAMP ID='CONE_15p00_035', T=863.9000, F=101.5, /
&RAMP ID='CONE_15p00_035', T=870.3000, F=102.2, /
&RAMP ID='CONE_15p00_035', T=876.8000, F=104.0, /
&RAMP ID='CONE_15p00_035', T=883.2000, F=106.0, /
&RAMP ID='CONE_15p00_035', T=889.7000, F=107.4, /
&RAMP ID='CONE_15p00_035', T=896.1000, F=109.9, /
&RAMP ID='CONE_15p00_035', T=902.6000, F=113.1, /
&RAMP ID='CONE_15p00_035', T=909.0000, F=115.2, /
&RAMP ID='CONE_15p00_035', T=915.4000, F=118.0, /
&RAMP ID='CONE_15p00_035', T=921.9000, F=120.0, /
&RAMP ID='CONE_15p00_035', T=928.3000, F=123.1, /
&RAMP ID='CONE_15p00_035', T=934.8000, F=126.4, /
&RAMP ID='CONE_15p00_035', T=941.2000, F=130.1, /
&RAMP ID='CONE_15p00_035', T=947.7000, F=134.7, /
&RAMP ID='CONE_15p00_035', T=954.1000, F=140.6, /
&RAMP ID='CONE_15p00_035', T=960.6000, F=145.2, /
&RAMP ID='CONE_15p00_035', T=967.0000, F=150.8, /
&RAMP ID='CONE_15p00_035', T=973.5000, F=158.6, /
&RAMP ID='CONE_15p00_035', T=979.9000, F=162.9, /
&RAMP ID='CONE_15p00_035', T=986.4000, F=170.1, /
&RAMP ID='CONE_15p00_035', T=992.8000, F=177.5, /
&RAMP ID='CONE_15p00_035', T=999.3000, F=185.1, /
&RAMP ID='CONE_15p00_035', T=1005.7000, F=191.3, /
&RAMP ID='CONE_15p00_035', T=1012.2000, F=200.9, /
&RAMP ID='CONE_15p00_035', T=1018.6000, F=210.9, /
&RAMP ID='CONE_15p00_035', T=1025.0000, F=218.7, /
&RAMP ID='CONE_15p00_035', T=1031.5000, F=228.3, /
&RAMP ID='CONE_15p00_035', T=1037.9000, F=237.8, /
&RAMP ID='CONE_15p00_035', T=1044.4000, F=249.1, /
&RAMP ID='CONE_15p00_035', T=1050.8000, F=255.7, /
&RAMP ID='CONE_15p00_035', T=1057.3000, F=263.1, /
&RAMP ID='CONE_15p00_035', T=1063.7000, F=267.7, /
&RAMP ID='CONE_15p00_035', T=1070.2000, F=272.8, /
&RAMP ID='CONE_15p00_035', T=1076.6000, F=279.4, /
&RAMP ID='CONE_15p00_035', T=1083.1000, F=283.7, /
&RAMP ID='CONE_15p00_035', T=1089.5000, F=287.3, /
&RAMP ID='CONE_15p00_035', T=1096.0000, F=285.4, /
&RAMP ID='CONE_15p00_035', T=1102.4000, F=283.7, /
&RAMP ID='CONE_15p00_035', T=1108.9000, F=281.0, /
&RAMP ID='CONE_15p00_035', T=1115.3000, F=278.9, /
&RAMP ID='CONE_15p00_035', T=1116.3000, F=0.0, /
&RAMP ID='CONE_15p00_050', T=0.0000, F=1.5, /
&RAMP ID='CONE_15p00_050', T=9.9000, F=242.0, /
&RAMP ID='CONE_15p00_050', T=19.7000, F=333.0, /
&RAMP ID='CONE_15p00_050', T=29.6000, F=281.4, /
&RAMP ID='CONE_15p00_050', T=39.5000, F=241.8, /
&RAMP ID='CONE_15p00_050', T=49.4000, F=219.1, /
&RAMP ID='CONE_15p00_050', T=59.2000, F=200.6, /
&RAMP ID='CONE_15p00_050', T=69.1000, F=186.9, /
&RAMP ID='CONE_15p00_050', T=79.0000, F=178.3, /
&RAMP ID='CONE_15p00_050', T=88.9000, F=169.5, /
&RAMP ID='CONE_15p00_050', T=98.8000, F=164.4, /
&RAMP ID='CONE_15p00_050', T=108.6000, F=163.0, /
&RAMP ID='CONE_15p00_050', T=118.5000, F=160.8, /
&RAMP ID='CONE_15p00_050', T=128.4000, F=156.1, /
&RAMP ID='CONE_15p00_050', T=138.3000, F=142.4, /
&RAMP ID='CONE_15p00_050', T=148.1000, F=127.2, /
&RAMP ID='CONE_15p00_050', T=158.0000, F=110.5, /
&RAMP ID='CONE_15p00_050', T=167.9000, F=100.4, /
&RAMP ID='CONE_15p00_050', T=177.8000, F=91.9, /
&RAMP ID='CONE_15p00_050', T=187.6000, F=86.3, /
&RAMP ID='CONE_15p00_050', T=197.5000, F=81.9, /
&RAMP ID='CONE_15p00_050', T=207.4000, F=77.8, /
&RAMP ID='CONE_15p00_050', T=217.3000, F=73.7, /
&RAMP ID='CONE_15p00_050', T=227.2000, F=69.6, /
&RAMP ID='CONE_15p00_050', T=237.0000, F=67.4, /
&RAMP ID='CONE_15p00_050', T=246.9000, F=65.7, /
&RAMP ID='CONE_15p00_050', T=256.8000, F=64.4, /
&RAMP ID='CONE_15p00_050', T=266.7000, F=62.8, /
&RAMP ID='CONE_15p00_050', T=276.5000, F=61.1, /
&RAMP ID='CONE_15p00_050', T=286.4000, F=61.1, /
&RAMP ID='CONE_15p00_050', T=296.3000, F=60.6, /
&RAMP ID='CONE_15p00_050', T=306.2000, F=61.9, /
&RAMP ID='CONE_15p00_050', T=316.1000, F=62.6, /
&RAMP ID='CONE_15p00_050', T=325.9000, F=63.9, /
&RAMP ID='CONE_15p00_050', T=335.8000, F=66.2, /
&RAMP ID='CONE_15p00_050', T=345.7000, F=68.3, /
&RAMP ID='CONE_15p00_050', T=355.6000, F=70.1, /
&RAMP ID='CONE_15p00_050', T=365.4000, F=72.6, /
&RAMP ID='CONE_15p00_050', T=375.3000, F=73.6, /
&RAMP ID='CONE_15p00_050', T=385.2000, F=75.9, /
&RAMP ID='CONE_15p00_050', T=395.1000, F=79.2, /
&RAMP ID='CONE_15p00_050', T=404.9000, F=79.8, /
&RAMP ID='CONE_15p00_050', T=414.8000, F=80.3, /
&RAMP ID='CONE_15p00_050', T=424.7000, F=79.7, /
&RAMP ID='CONE_15p00_050', T=434.6000, F=78.4, /
&RAMP ID='CONE_15p00_050', T=444.5000, F=77.7, /
&RAMP ID='CONE_15p00_050', T=454.3000, F=77.2, /
&RAMP ID='CONE_15p00_050', T=464.2000, F=77.7, /
&RAMP ID='CONE_15p00_050', T=474.1000, F=77.7, /
&RAMP ID='CONE_15p00_050', T=484.0000, F=79.5, /
&RAMP ID='CONE_15p00_050', T=493.8000, F=81.3, /
&RAMP ID='CONE_15p00_050', T=503.7000, F=84.0, /
&RAMP ID='CONE_15p00_050', T=513.6000, F=87.5, /
&RAMP ID='CONE_15p00_050', T=523.5000, F=94.5, /
&RAMP ID='CONE_15p00_050', T=533.3000, F=96.6, /
&RAMP ID='CONE_15p00_050', T=543.2000, F=101.5, /
&RAMP ID='CONE_15p00_050', T=553.1000, F=100.0, /
&RAMP ID='CONE_15p00_050', T=563.0000, F=99.0, /
&RAMP ID='CONE_15p00_050', T=572.9000, F=99.3, /
&RAMP ID='CONE_15p00_050', T=582.7000, F=100.7, /
&RAMP ID='CONE_15p00_050', T=592.6000, F=100.8, /
&RAMP ID='CONE_15p00_050', T=602.5000, F=104.2, /
&RAMP ID='CONE_15p00_050', T=612.4000, F=104.5, /
&RAMP ID='CONE_15p00_050', T=622.2000, F=108.2, /
&RAMP ID='CONE_15p00_050', T=632.1000, F=108.8, /
&RAMP ID='CONE_15p00_050', T=642.0000, F=109.1, /
&RAMP ID='CONE_15p00_050', T=651.9000, F=109.8, /
&RAMP ID='CONE_15p00_050', T=661.7000, F=111.3, /
&RAMP ID='CONE_15p00_050', T=671.6000, F=112.9, /
&RAMP ID='CONE_15p00_050', T=681.5000, F=117.0, /
&RAMP ID='CONE_15p00_050', T=691.4000, F=120.4, /
&RAMP ID='CONE_15p00_050', T=701.3000, F=125.3, /
&RAMP ID='CONE_15p00_050', T=711.1000, F=129.9, /
&RAMP ID='CONE_15p00_050', T=721.0000, F=135.0, /
&RAMP ID='CONE_15p00_050', T=730.9000, F=140.4, /
&RAMP ID='CONE_15p00_050', T=740.8000, F=144.8, /
&RAMP ID='CONE_15p00_050', T=750.6000, F=153.6, /
&RAMP ID='CONE_15p00_050', T=760.5000, F=164.9, /
&RAMP ID='CONE_15p00_050', T=770.4000, F=173.9, /
&RAMP ID='CONE_15p00_050', T=780.3000, F=182.7, /
&RAMP ID='CONE_15p00_050', T=790.1000, F=194.2, /
&RAMP ID='CONE_15p00_050', T=800.0000, F=206.7, /
&RAMP ID='CONE_15p00_050', T=809.9000, F=216.9, /
&RAMP ID='CONE_15p00_050', T=819.8000, F=224.9, /
&RAMP ID='CONE_15p00_050', T=829.7000, F=238.5, /
&RAMP ID='CONE_15p00_050', T=839.5000, F=248.7, /
&RAMP ID='CONE_15p00_050', T=849.4000, F=260.0, /
&RAMP ID='CONE_15p00_050', T=859.3000, F=270.5, /
&RAMP ID='CONE_15p00_050', T=869.2000, F=281.5, /
&RAMP ID='CONE_15p00_050', T=879.0000, F=285.2, /
&RAMP ID='CONE_15p00_050', T=888.9000, F=287.5, /
&RAMP ID='CONE_15p00_050', T=898.8000, F=286.5, /
&RAMP ID='CONE_15p00_050', T=908.7000, F=286.4, /
&RAMP ID='CONE_15p00_050', T=918.6000, F=279.5, /
&RAMP ID='CONE_15p00_050', T=928.4000, F=275.8, /
&RAMP ID='CONE_15p00_050', T=938.3000, F=266.3, /
&RAMP ID='CONE_15p00_050', T=948.2000, F=262.2, /
&RAMP ID='CONE_15p00_050', T=958.1000, F=254.1, /
&RAMP ID='CONE_15p00_050', T=967.9000, F=246.8, /
&RAMP ID='CONE_15p00_050', T=977.8000, F=236.8, /
&RAMP ID='CONE_15p00_050', T=987.7000, F=225.1, /
&RAMP ID='CONE_15p00_050', T=997.6000, F=217.9, /
&RAMP ID='CONE_15p00_050', T=1007.4000, F=206.6, /
&RAMP ID='CONE_15p00_050', T=1017.3000, F=198.5, /
&RAMP ID='CONE_15p00_050', T=1027.2000, F=190.0, /
&RAMP ID='CONE_15p00_050', T=1037.1000, F=180.8, /
&RAMP ID='CONE_15p00_050', T=1047.0000, F=171.6, /
&RAMP ID='CONE_15p00_050', T=1056.8000, F=166.4, /
&RAMP ID='CONE_15p00_050', T=1066.7000, F=158.6, /
&RAMP ID='CONE_15p00_050', T=1076.6000, F=151.0, /
&RAMP ID='CONE_15p00_050', T=1086.5000, F=146.6, /
&RAMP ID='CONE_15p00_050', T=1096.3000, F=139.6, /
&RAMP ID='CONE_15p00_050', T=1106.2000, F=134.6, /
&RAMP ID='CONE_15p00_050', T=1116.1000, F=128.6, /
&RAMP ID='CONE_15p00_050', T=1126.0000, F=123.0, /
&RAMP ID='CONE_15p00_050', T=1135.8000, F=118.7, /
&RAMP ID='CONE_15p00_050', T=1145.7000, F=112.4, /
&RAMP ID='CONE_15p00_050', T=1155.6000, F=107.5, /
&RAMP ID='CONE_15p00_050', T=1156.6000, F=0.0, /
&RAMP ID='CONE_15p00_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_15p00_075', T=13.5000, F=98.2, /
&RAMP ID='CONE_15p00_075', T=27.0000, F=262.3, /
&RAMP ID='CONE_15p00_075', T=40.5000, F=270.5, /
&RAMP ID='CONE_15p00_075', T=54.0000, F=260.4, /
&RAMP ID='CONE_15p00_075', T=67.5000, F=251.1, /
&RAMP ID='CONE_15p00_075', T=81.0000, F=216.4, /
&RAMP ID='CONE_15p00_075', T=94.5000, F=198.2, /
&RAMP ID='CONE_15p00_075', T=107.9000, F=194.7, /
&RAMP ID='CONE_15p00_075', T=121.4000, F=199.5, /
&RAMP ID='CONE_15p00_075', T=134.9000, F=196.5, /
&RAMP ID='CONE_15p00_075', T=148.4000, F=163.0, /
&RAMP ID='CONE_15p00_075', T=161.9000, F=136.2, /
&RAMP ID='CONE_15p00_075', T=175.4000, F=107.8, /
&RAMP ID='CONE_15p00_075', T=188.9000, F=93.3, /
&RAMP ID='CONE_15p00_075', T=202.4000, F=87.8, /
&RAMP ID='CONE_15p00_075', T=215.9000, F=87.5, /
&RAMP ID='CONE_15p00_075', T=229.4000, F=91.7, /
&RAMP ID='CONE_15p00_075', T=242.9000, F=92.3, /
&RAMP ID='CONE_15p00_075', T=256.4000, F=92.1, /
&RAMP ID='CONE_15p00_075', T=269.9000, F=92.9, /
&RAMP ID='CONE_15p00_075', T=283.4000, F=92.5, /
&RAMP ID='CONE_15p00_075', T=296.9000, F=93.4, /
&RAMP ID='CONE_15p00_075', T=310.4000, F=94.1, /
&RAMP ID='CONE_15p00_075', T=323.9000, F=95.1, /
&RAMP ID='CONE_15p00_075', T=337.4000, F=97.1, /
&RAMP ID='CONE_15p00_075', T=350.8000, F=101.4, /
&RAMP ID='CONE_15p00_075', T=364.3000, F=107.0, /
&RAMP ID='CONE_15p00_075', T=377.8000, F=115.0, /
&RAMP ID='CONE_15p00_075', T=391.3000, F=115.8, /
&RAMP ID='CONE_15p00_075', T=404.8000, F=116.3, /
&RAMP ID='CONE_15p00_075', T=418.3000, F=113.6, /
&RAMP ID='CONE_15p00_075', T=431.8000, F=112.0, /
&RAMP ID='CONE_15p00_075', T=445.3000, F=112.0, /
&RAMP ID='CONE_15p00_075', T=458.8000, F=113.3, /
&RAMP ID='CONE_15p00_075', T=472.3000, F=116.9, /
&RAMP ID='CONE_15p00_075', T=485.8000, F=120.9, /
&RAMP ID='CONE_15p00_075', T=499.3000, F=126.4, /
&RAMP ID='CONE_15p00_075', T=512.8000, F=134.2, /
&RAMP ID='CONE_15p00_075', T=526.3000, F=138.3, /
&RAMP ID='CONE_15p00_075', T=539.8000, F=143.9, /
&RAMP ID='CONE_15p00_075', T=553.3000, F=148.2, /
&RAMP ID='CONE_15p00_075', T=566.8000, F=150.8, /
&RAMP ID='CONE_15p00_075', T=580.3000, F=157.1, /
&RAMP ID='CONE_15p00_075', T=593.7000, F=167.5, /
&RAMP ID='CONE_15p00_075', T=607.2000, F=173.7, /
&RAMP ID='CONE_15p00_075', T=620.7000, F=187.7, /
&RAMP ID='CONE_15p00_075', T=634.2000, F=202.0, /
&RAMP ID='CONE_15p00_075', T=647.7000, F=213.7, /
&RAMP ID='CONE_15p00_075', T=661.2000, F=233.0, /
&RAMP ID='CONE_15p00_075', T=674.7000, F=246.9, /
&RAMP ID='CONE_15p00_075', T=688.2000, F=263.8, /
&RAMP ID='CONE_15p00_075', T=701.7000, F=282.4, /
&RAMP ID='CONE_15p00_075', T=715.2000, F=303.1, /
&RAMP ID='CONE_15p00_075', T=728.7000, F=320.4, /
&RAMP ID='CONE_15p00_075', T=742.2000, F=348.9, /
&RAMP ID='CONE_15p00_075', T=755.7000, F=364.2, /
&RAMP ID='CONE_15p00_075', T=769.2000, F=378.9, /
&RAMP ID='CONE_15p00_075', T=782.7000, F=377.9, /
&RAMP ID='CONE_15p00_075', T=796.2000, F=367.3, /
&RAMP ID='CONE_15p00_075', T=809.7000, F=357.3, /
&RAMP ID='CONE_15p00_075', T=823.2000, F=337.2, /
&RAMP ID='CONE_15p00_075', T=836.6000, F=308.3, /
&RAMP ID='CONE_15p00_075', T=850.1000, F=278.4, /
&RAMP ID='CONE_15p00_075', T=863.6000, F=251.0, /
&RAMP ID='CONE_15p00_075', T=877.1000, F=221.3, /
&RAMP ID='CONE_15p00_075', T=890.6000, F=192.5, /
&RAMP ID='CONE_15p00_075', T=904.1000, F=165.6, /
&RAMP ID='CONE_15p00_075', T=917.6000, F=147.8, /
&RAMP ID='CONE_15p00_075', T=931.1000, F=134.2, /
&RAMP ID='CONE_15p00_075', T=944.6000, F=124.0, /
&RAMP ID='CONE_15p00_075', T=958.1000, F=109.8, /
&RAMP ID='CONE_15p00_075', T=971.6000, F=98.8, /
&RAMP ID='CONE_15p00_075', T=985.1000, F=90.3, /
&RAMP ID='CONE_15p00_075', T=998.6000, F=85.4, /
&RAMP ID='CONE_15p00_075', T=1012.1000, F=81.4, /
&RAMP ID='CONE_15p00_075', T=1025.6000, F=78.0, /
&RAMP ID='CONE_15p00_075', T=1039.1000, F=73.3, /
&RAMP ID='CONE_15p00_075', T=1052.6000, F=70.5, /
&RAMP ID='CONE_15p00_075', T=1066.1000, F=68.0, /
&RAMP ID='CONE_15p00_075', T=1079.5000, F=66.1, /
&RAMP ID='CONE_15p00_075', T=1093.0000, F=63.7, /
&RAMP ID='CONE_15p00_075', T=1106.5000, F=61.7, /
&RAMP ID='CONE_15p00_075', T=1120.0000, F=59.7, /
&RAMP ID='CONE_15p00_075', T=1133.5000, F=59.2, /
&RAMP ID='CONE_15p00_075', T=1147.0000, F=57.5, /
&RAMP ID='CONE_15p00_075', T=1160.5000, F=56.4, /
&RAMP ID='CONE_15p00_075', T=1174.0000, F=55.2, /
&RAMP ID='CONE_15p00_075', T=1187.5000, F=53.9, /
&RAMP ID='CONE_15p00_075', T=1188.5000, F=0.0, /
&SURF ID='SAMPLE-CONE_15p00_025', EXTERNAL_FLUX=25.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_15p00_035','CONE_15p00_050','CONE_15p00_075',REFERENCE_HEAT_FLUX=35.0000,50.0000,75.0000,REFERENCE_THICKNESS=0.01500000,0.01500000,0.01500000,THICKNESS(1:2)=0.01500000,0.01270000, /
&OBST ID='SAMPLE-CONE_15p00_025', SURF_ID='SAMPLE-CONE_15p00_025', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_15p00_025', /
&DEVC ID='WALL TEMPERATURE-CONE_15p00_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_15p00_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_15p00_025', /
&DEVC ID='TIGN-CONE_15p00_025', XYZ=0,0,0, SETPOINT=114.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_15p00_025', CTRL_ID='IGNITION-CTRL-CONE_15p00_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_15p00_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_15p00_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_15p00_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_15p00_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_15p00_025','CONE_15p00_050','CONE_15p00_075',REFERENCE_HEAT_FLUX=25.0000,50.0000,75.0000,REFERENCE_THICKNESS=0.01500000,0.01500000,0.01500000,THICKNESS(1:2)=0.01500000,0.01270000, /
&OBST ID='SAMPLE-CONE_15p00_035', SURF_ID='SAMPLE-CONE_15p00_035', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_15p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_15p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_15p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_15p00_035', /
&DEVC ID='TIGN-CONE_15p00_035', XYZ=0,0,0, SETPOINT=96.7000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_15p00_035', CTRL_ID='IGNITION-CTRL-CONE_15p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_15p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_15p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_15p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_15p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_15p00_025','CONE_15p00_035','CONE_15p00_075',REFERENCE_HEAT_FLUX=25.0000,35.0000,75.0000,REFERENCE_THICKNESS=0.01500000,0.01500000,0.01500000,THICKNESS(1:2)=0.01500000,0.01270000, /
&OBST ID='SAMPLE-CONE_15p00_050', SURF_ID='SAMPLE-CONE_15p00_050', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_15p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_15p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_15p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_15p00_050', /
&DEVC ID='TIGN-CONE_15p00_050', XYZ=0,0,0, SETPOINT=49.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_15p00_050', CTRL_ID='IGNITION-CTRL-CONE_15p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_15p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_15p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_15p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_15p00_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_15p00_025','CONE_15p00_035','CONE_15p00_050',REFERENCE_HEAT_FLUX=25.0000,35.0000,50.0000,REFERENCE_THICKNESS=0.01500000,0.01500000,0.01500000,THICKNESS(1:2)=0.01500000,0.01270000, /
&OBST ID='SAMPLE-CONE_15p00_075', SURF_ID='SAMPLE-CONE_15p00_075', XB=0.0000,0.1000,0.1000,0.2000,0.0000,0.0000,DEVC_ID='TIGN-CONE_15p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_15p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.FALSE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.1500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_15p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_15p00_075', /
&DEVC ID='TIGN-CONE_15p00_075', XYZ=0,0,0, SETPOINT=13.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_15p00_075', CTRL_ID='IGNITION-CTRL-CONE_15p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='HRRPUA-CONE_15p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.1500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_15p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_15p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.1500,0.0000, /
