&HEAD CHID='RISE_Textile_wall_coverin_paper_plasterb', /
&TIME DT=1., T_END=591.6 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=7700.0, SOOT_YIELD=0.00347701 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=94488.2, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_0p01_025', T=0.0000, F=0.0, /
&RAMP ID='CONE_0p01_025', T=3.4000, F=48.1, /
&RAMP ID='CONE_0p01_025', T=6.8000, F=135.2, /
&RAMP ID='CONE_0p01_025', T=10.2000, F=176.3, /
&RAMP ID='CONE_0p01_025', T=13.6000, F=188.8, /
&RAMP ID='CONE_0p01_025', T=16.3200, F=189.5, /
&RAMP ID='CONE_0p01_025', T=17.0000, F=189.7, /
&RAMP ID='CONE_0p01_025', T=27.2000, F=136.3, /
&RAMP ID='CONE_0p01_025', T=32.6400, F=100.9, /
&RAMP ID='CONE_0p01_025', T=40.8000, F=51.9, /
&RAMP ID='CONE_0p01_025', T=44.2000, F=38.2, /
&RAMP ID='CONE_0p01_025', T=48.9600, F=29.3, /
&RAMP ID='CONE_0p01_025', T=57.8000, F=24.6, /
&RAMP ID='CONE_0p01_025', T=65.2800, F=25.2, /
&RAMP ID='CONE_0p01_025', T=81.6000, F=28.6, /
&RAMP ID='CONE_0p01_025', T=97.9200, F=28.2, /
&RAMP ID='CONE_0p01_025', T=114.2400, F=25.2, /
&RAMP ID='CONE_0p01_025', T=130.5600, F=23.0, /
&RAMP ID='CONE_0p01_025', T=146.8800, F=18.1, /
&RAMP ID='CONE_0p01_025', T=163.2000, F=14.9, /
&RAMP ID='CONE_0p01_025', T=164.2000, F=0.0, /
&RAMP ID='CONE_0p01_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_0p01_035', T=3.4000, F=67.1, /
&RAMP ID='CONE_0p01_035', T=6.8000, F=166.2, /
&RAMP ID='CONE_0p01_035', T=10.2000, F=218.7, /
&RAMP ID='CONE_0p01_035', T=13.6000, F=236.9, /
&RAMP ID='CONE_0p01_035', T=17.0000, F=228.1, /
&RAMP ID='CONE_0p01_035', T=18.7000, F=213.3, /
&RAMP ID='CONE_0p01_035', T=30.6000, F=123.7, /
&RAMP ID='CONE_0p01_035', T=37.4000, F=92.8, /
&RAMP ID='CONE_0p01_035', T=44.2000, F=61.7, /
&RAMP ID='CONE_0p01_035', T=51.0000, F=39.7, /
&RAMP ID='CONE_0p01_035', T=56.1000, F=32.9, /
&RAMP ID='CONE_0p01_035', T=74.8000, F=27.8, /
&RAMP ID='CONE_0p01_035', T=93.5000, F=26.3, /
&RAMP ID='CONE_0p01_035', T=112.2000, F=25.6, /
&RAMP ID='CONE_0p01_035', T=130.9000, F=21.9, /
&RAMP ID='CONE_0p01_035', T=149.6000, F=18.3, /
&RAMP ID='CONE_0p01_035', T=168.3000, F=15.8, /
&RAMP ID='CONE_0p01_035', T=187.0000, F=12.9, /
&RAMP ID='CONE_0p01_035', T=188.0000, F=0.0, /
&RAMP ID='CONE_0p01_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_0p01_050', T=5.8000, F=87.2, /
&RAMP ID='CONE_0p01_050', T=11.6000, F=181.1, /
&RAMP ID='CONE_0p01_050', T=17.4000, F=222.7, /
&RAMP ID='CONE_0p01_050', T=18.5600, F=214.9, /
&RAMP ID='CONE_0p01_050', T=29.0000, F=147.0, /
&RAMP ID='CONE_0p01_050', T=37.1200, F=113.0, /
&RAMP ID='CONE_0p01_050', T=52.2000, F=49.2, /
&RAMP ID='CONE_0p01_050', T=55.6800, F=41.6, /
&RAMP ID='CONE_0p01_050', T=63.8000, F=30.8, /
&RAMP ID='CONE_0p01_050', T=74.2400, F=26.6, /
&RAMP ID='CONE_0p01_050', T=92.8000, F=23.0, /
&RAMP ID='CONE_0p01_050', T=111.3600, F=21.5, /
&RAMP ID='CONE_0p01_050', T=129.9200, F=18.8, /
&RAMP ID='CONE_0p01_050', T=148.4800, F=16.4, /
&RAMP ID='CONE_0p01_050', T=167.0400, F=13.8, /
&RAMP ID='CONE_0p01_050', T=185.6000, F=12.2, /
&RAMP ID='CONE_0p01_050', T=186.6000, F=0.0, /
&SURF ID='SAMPLE-CONE_0p01_025_noign', EXTERNAL_FLUX=25.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.00001270,0.01270000, /
&SURF ID='SAMPLE-CONE_0p01_025', EXTERNAL_FLUX=25.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p01_035','CONE_0p01_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.00001270,0.00001270,THICKNESS(1:2)=0.00001270,0.01270000, /
&VENT ID='SAMPLE-CONE_0p01_025_noign', SURF_ID='SAMPLE-CONE_0p01_025_noign', XB=0.6000,0.7000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_0p01_025', SURF_ID='SAMPLE-CONE_0p01_025', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_0p01_025', /
&DEVC ID='WALL TEMPERATURE-CONE_0p01_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.6500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_0p01_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p01_025', /
&DEVC ID='TIGN-CONE_0p01_025', XYZ=0,0,0, SETPOINT=132.6000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p01_025', CTRL_ID='IGNITION-CTRL-CONE_0p01_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_0p01_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_0p01_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p01_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_0p01_035_noign', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.00001270,0.01270000, /
&SURF ID='SAMPLE-CONE_0p01_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p01_025','CONE_0p01_050',REFERENCE_HEAT_FLUX=25.0000,50.0000,REFERENCE_THICKNESS=0.00001270,0.00001270,THICKNESS(1:2)=0.00001270,0.01270000, /
&VENT ID='SAMPLE-CONE_0p01_035_noign', SURF_ID='SAMPLE-CONE_0p01_035_noign', XB=0.7000,0.8000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_0p01_035', SURF_ID='SAMPLE-CONE_0p01_035', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_0p01_035', /
&DEVC ID='WALL TEMPERATURE-CONE_0p01_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.7500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_0p01_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p01_035', /
&DEVC ID='TIGN-CONE_0p01_035', XYZ=0,0,0, SETPOINT=54.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p01_035', CTRL_ID='IGNITION-CTRL-CONE_0p01_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_0p01_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_0p01_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p01_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_0p01_050_noign', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.00001270,0.01270000, /
&SURF ID='SAMPLE-CONE_0p01_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p01_025','CONE_0p01_035',REFERENCE_HEAT_FLUX=25.0000,35.0000,REFERENCE_THICKNESS=0.00001270,0.00001270,THICKNESS(1:2)=0.00001270,0.01270000, /
&VENT ID='SAMPLE-CONE_0p01_050_noign', SURF_ID='SAMPLE-CONE_0p01_050_noign', XB=0.8000,0.9000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_0p01_050', SURF_ID='SAMPLE-CONE_0p01_050', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_0p01_050', /
&DEVC ID='WALL TEMPERATURE-CONE_0p01_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.8500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_0p01_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p01_050', /
&DEVC ID='TIGN-CONE_0p01_050', XYZ=0,0,0, SETPOINT=17.4000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p01_050', CTRL_ID='IGNITION-CTRL-CONE_0p01_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_0p01_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_0p01_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p01_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
