&HEAD CHID='RISE_ZHPolyolefin_XLPE-27mm', /
&TIME DT=1., T_END=6451.0 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=27300.0, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=412.1, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_27p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_27p00_035', T=15.0000, F=88.4, /
&RAMP ID='CONE_27p00_035', T=30.0000, F=135.8, /
&RAMP ID='CONE_27p00_035', T=45.0000, F=128.9, /
&RAMP ID='CONE_27p00_035', T=60.0000, F=130.4, /
&RAMP ID='CONE_27p00_035', T=75.0000, F=129.4, /
&RAMP ID='CONE_27p00_035', T=90.0000, F=130.2, /
&RAMP ID='CONE_27p00_035', T=105.0000, F=110.1, /
&RAMP ID='CONE_27p00_035', T=120.0000, F=86.2, /
&RAMP ID='CONE_27p00_035', T=135.0000, F=76.4, /
&RAMP ID='CONE_27p00_035', T=150.0000, F=69.1, /
&RAMP ID='CONE_27p00_035', T=165.0000, F=63.0, /
&RAMP ID='CONE_27p00_035', T=180.0000, F=57.9, /
&RAMP ID='CONE_27p00_035', T=195.0000, F=54.0, /
&RAMP ID='CONE_27p00_035', T=210.0000, F=47.7, /
&RAMP ID='CONE_27p00_035', T=225.0000, F=43.5, /
&RAMP ID='CONE_27p00_035', T=240.0000, F=44.3, /
&RAMP ID='CONE_27p00_035', T=255.0000, F=43.7, /
&RAMP ID='CONE_27p00_035', T=270.0000, F=38.7, /
&RAMP ID='CONE_27p00_035', T=285.0000, F=37.0, /
&RAMP ID='CONE_27p00_035', T=300.0000, F=38.4, /
&RAMP ID='CONE_27p00_035', T=315.0000, F=40.0, /
&RAMP ID='CONE_27p00_035', T=330.0000, F=37.8, /
&RAMP ID='CONE_27p00_035', T=345.0000, F=37.0, /
&RAMP ID='CONE_27p00_035', T=360.0000, F=35.9, /
&RAMP ID='CONE_27p00_035', T=375.0000, F=34.6, /
&RAMP ID='CONE_27p00_035', T=390.0000, F=33.3, /
&RAMP ID='CONE_27p00_035', T=405.0000, F=31.7, /
&RAMP ID='CONE_27p00_035', T=420.0000, F=29.3, /
&RAMP ID='CONE_27p00_035', T=435.0000, F=27.9, /
&RAMP ID='CONE_27p00_035', T=450.0000, F=18.6, /
&RAMP ID='CONE_27p00_035', T=465.0000, F=15.7, /
&RAMP ID='CONE_27p00_035', T=480.0000, F=22.0, /
&RAMP ID='CONE_27p00_035', T=495.0000, F=16.5, /
&RAMP ID='CONE_27p00_035', T=510.0000, F=15.2, /
&RAMP ID='CONE_27p00_035', T=525.0000, F=14.1, /
&RAMP ID='CONE_27p00_035', T=540.0000, F=14.1, /
&RAMP ID='CONE_27p00_035', T=555.0000, F=14.6, /
&RAMP ID='CONE_27p00_035', T=570.0000, F=15.5, /
&RAMP ID='CONE_27p00_035', T=585.0000, F=15.0, /
&RAMP ID='CONE_27p00_035', T=586.0000, F=0.0, /
&RAMP ID='CONE_27p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_27p00_050', T=13.5000, F=60.9, /
&RAMP ID='CONE_27p00_050', T=27.0000, F=171.1, /
&RAMP ID='CONE_27p00_050', T=40.5000, F=179.0, /
&RAMP ID='CONE_27p00_050', T=54.0000, F=184.1, /
&RAMP ID='CONE_27p00_050', T=67.5000, F=202.0, /
&RAMP ID='CONE_27p00_050', T=81.0000, F=176.4, /
&RAMP ID='CONE_27p00_050', T=94.5000, F=164.6, /
&RAMP ID='CONE_27p00_050', T=108.0000, F=150.0, /
&RAMP ID='CONE_27p00_050', T=121.4000, F=144.5, /
&RAMP ID='CONE_27p00_050', T=134.9000, F=126.4, /
&RAMP ID='CONE_27p00_050', T=148.4000, F=118.2, /
&RAMP ID='CONE_27p00_050', T=161.9000, F=100.6, /
&RAMP ID='CONE_27p00_050', T=175.4000, F=87.7, /
&RAMP ID='CONE_27p00_050', T=188.9000, F=79.4, /
&RAMP ID='CONE_27p00_050', T=202.4000, F=77.0, /
&RAMP ID='CONE_27p00_050', T=215.9000, F=69.9, /
&RAMP ID='CONE_27p00_050', T=229.4000, F=66.6, /
&RAMP ID='CONE_27p00_050', T=242.9000, F=62.9, /
&RAMP ID='CONE_27p00_050', T=256.4000, F=58.7, /
&RAMP ID='CONE_27p00_050', T=269.9000, F=54.0, /
&RAMP ID='CONE_27p00_050', T=283.4000, F=52.3, /
&RAMP ID='CONE_27p00_050', T=296.9000, F=49.9, /
&RAMP ID='CONE_27p00_050', T=310.4000, F=43.6, /
&RAMP ID='CONE_27p00_050', T=323.9000, F=43.8, /
&RAMP ID='CONE_27p00_050', T=337.4000, F=41.8, /
&RAMP ID='CONE_27p00_050', T=350.9000, F=35.1, /
&RAMP ID='CONE_27p00_050', T=364.4000, F=35.9, /
&RAMP ID='CONE_27p00_050', T=377.9000, F=37.1, /
&RAMP ID='CONE_27p00_050', T=391.4000, F=36.3, /
&RAMP ID='CONE_27p00_050', T=404.9000, F=35.4, /
&RAMP ID='CONE_27p00_050', T=418.4000, F=33.8, /
&RAMP ID='CONE_27p00_050', T=431.9000, F=30.4, /
&RAMP ID='CONE_27p00_050', T=445.3000, F=31.8, /
&RAMP ID='CONE_27p00_050', T=458.8000, F=29.0, /
&RAMP ID='CONE_27p00_050', T=472.3000, F=27.0, /
&RAMP ID='CONE_27p00_050', T=485.8000, F=30.0, /
&RAMP ID='CONE_27p00_050', T=499.3000, F=31.1, /
&RAMP ID='CONE_27p00_050', T=512.8000, F=28.5, /
&RAMP ID='CONE_27p00_050', T=526.3000, F=30.0, /
&RAMP ID='CONE_27p00_050', T=539.8000, F=29.6, /
&RAMP ID='CONE_27p00_050', T=553.3000, F=29.4, /
&RAMP ID='CONE_27p00_050', T=566.8000, F=30.4, /
&RAMP ID='CONE_27p00_050', T=580.3000, F=28.9, /
&RAMP ID='CONE_27p00_050', T=593.8000, F=31.6, /
&RAMP ID='CONE_27p00_050', T=607.3000, F=35.4, /
&RAMP ID='CONE_27p00_050', T=620.8000, F=35.6, /
&RAMP ID='CONE_27p00_050', T=634.3000, F=38.5, /
&RAMP ID='CONE_27p00_050', T=647.8000, F=39.3, /
&RAMP ID='CONE_27p00_050', T=661.3000, F=40.0, /
&RAMP ID='CONE_27p00_050', T=674.8000, F=41.2, /
&RAMP ID='CONE_27p00_050', T=688.3000, F=38.2, /
&RAMP ID='CONE_27p00_050', T=701.8000, F=40.7, /
&RAMP ID='CONE_27p00_050', T=715.3000, F=44.7, /
&RAMP ID='CONE_27p00_050', T=728.8000, F=46.4, /
&RAMP ID='CONE_27p00_050', T=742.3000, F=47.9, /
&RAMP ID='CONE_27p00_050', T=755.7000, F=46.1, /
&RAMP ID='CONE_27p00_050', T=769.2000, F=48.8, /
&RAMP ID='CONE_27p00_050', T=782.7000, F=50.7, /
&RAMP ID='CONE_27p00_050', T=796.2000, F=51.4, /
&RAMP ID='CONE_27p00_050', T=809.7000, F=53.6, /
&RAMP ID='CONE_27p00_050', T=823.2000, F=54.3, /
&RAMP ID='CONE_27p00_050', T=836.7000, F=55.0, /
&RAMP ID='CONE_27p00_050', T=850.2000, F=54.4, /
&RAMP ID='CONE_27p00_050', T=863.7000, F=54.8, /
&RAMP ID='CONE_27p00_050', T=877.2000, F=57.3, /
&RAMP ID='CONE_27p00_050', T=890.7000, F=58.1, /
&RAMP ID='CONE_27p00_050', T=904.2000, F=57.5, /
&RAMP ID='CONE_27p00_050', T=917.7000, F=58.3, /
&RAMP ID='CONE_27p00_050', T=931.2000, F=60.3, /
&RAMP ID='CONE_27p00_050', T=944.7000, F=61.4, /
&RAMP ID='CONE_27p00_050', T=958.2000, F=61.5, /
&RAMP ID='CONE_27p00_050', T=971.7000, F=62.8, /
&RAMP ID='CONE_27p00_050', T=985.2000, F=63.7, /
&RAMP ID='CONE_27p00_050', T=998.7000, F=64.9, /
&RAMP ID='CONE_27p00_050', T=1012.2000, F=66.6, /
&RAMP ID='CONE_27p00_050', T=1025.7000, F=67.3, /
&RAMP ID='CONE_27p00_050', T=1039.2000, F=69.6, /
&RAMP ID='CONE_27p00_050', T=1052.7000, F=69.7, /
&RAMP ID='CONE_27p00_050', T=1066.2000, F=72.8, /
&RAMP ID='CONE_27p00_050', T=1079.6000, F=74.9, /
&RAMP ID='CONE_27p00_050', T=1093.1000, F=73.8, /
&RAMP ID='CONE_27p00_050', T=1106.6000, F=76.3, /
&RAMP ID='CONE_27p00_050', T=1120.1000, F=77.6, /
&RAMP ID='CONE_27p00_050', T=1133.6000, F=78.3, /
&RAMP ID='CONE_27p00_050', T=1147.1000, F=80.9, /
&RAMP ID='CONE_27p00_050', T=1160.6000, F=81.4, /
&RAMP ID='CONE_27p00_050', T=1174.1000, F=84.7, /
&RAMP ID='CONE_27p00_050', T=1187.6000, F=85.4, /
&RAMP ID='CONE_27p00_050', T=1201.1000, F=86.7, /
&RAMP ID='CONE_27p00_050', T=1214.6000, F=88.0, /
&RAMP ID='CONE_27p00_050', T=1228.1000, F=88.8, /
&RAMP ID='CONE_27p00_050', T=1241.6000, F=91.8, /
&RAMP ID='CONE_27p00_050', T=1255.1000, F=92.9, /
&RAMP ID='CONE_27p00_050', T=1268.6000, F=95.5, /
&RAMP ID='CONE_27p00_050', T=1282.1000, F=96.3, /
&RAMP ID='CONE_27p00_050', T=1295.6000, F=97.7, /
&RAMP ID='CONE_27p00_050', T=1309.1000, F=99.2, /
&RAMP ID='CONE_27p00_050', T=1322.6000, F=100.5, /
&RAMP ID='CONE_27p00_050', T=1336.1000, F=101.3, /
&RAMP ID='CONE_27p00_050', T=1349.6000, F=102.4, /
&RAMP ID='CONE_27p00_050', T=1363.1000, F=102.4, /
&RAMP ID='CONE_27p00_050', T=1376.6000, F=104.0, /
&RAMP ID='CONE_27p00_050', T=1390.1000, F=102.3, /
&RAMP ID='CONE_27p00_050', T=1403.5000, F=104.2, /
&RAMP ID='CONE_27p00_050', T=1417.0000, F=104.5, /
&RAMP ID='CONE_27p00_050', T=1430.5000, F=105.8, /
&RAMP ID='CONE_27p00_050', T=1444.0000, F=105.9, /
&RAMP ID='CONE_27p00_050', T=1457.5000, F=106.3, /
&RAMP ID='CONE_27p00_050', T=1471.0000, F=107.0, /
&RAMP ID='CONE_27p00_050', T=1484.5000, F=106.6, /
&RAMP ID='CONE_27p00_050', T=1498.0000, F=106.0, /
&RAMP ID='CONE_27p00_050', T=1511.5000, F=105.3, /
&RAMP ID='CONE_27p00_050', T=1525.0000, F=107.8, /
&RAMP ID='CONE_27p00_050', T=1538.5000, F=110.0, /
&RAMP ID='CONE_27p00_050', T=1552.0000, F=108.6, /
&RAMP ID='CONE_27p00_050', T=1565.5000, F=108.2, /
&RAMP ID='CONE_27p00_050', T=1579.0000, F=109.2, /
&RAMP ID='CONE_27p00_050', T=1592.5000, F=108.3, /
&RAMP ID='CONE_27p00_050', T=1606.0000, F=104.2, /
&RAMP ID='CONE_27p00_050', T=1619.5000, F=106.0, /
&RAMP ID='CONE_27p00_050', T=1633.0000, F=110.2, /
&RAMP ID='CONE_27p00_050', T=1646.5000, F=110.7, /
&RAMP ID='CONE_27p00_050', T=1660.0000, F=111.8, /
&RAMP ID='CONE_27p00_050', T=1673.5000, F=111.2, /
&RAMP ID='CONE_27p00_050', T=1687.0000, F=111.6, /
&RAMP ID='CONE_27p00_050', T=1700.5000, F=113.5, /
&RAMP ID='CONE_27p00_050', T=1713.9000, F=113.8, /
&RAMP ID='CONE_27p00_050', T=1727.4000, F=115.1, /
&RAMP ID='CONE_27p00_050', T=1740.9000, F=117.6, /
&RAMP ID='CONE_27p00_050', T=1754.4000, F=119.0, /
&RAMP ID='CONE_27p00_050', T=1767.9000, F=121.3, /
&RAMP ID='CONE_27p00_050', T=1781.4000, F=123.2, /
&RAMP ID='CONE_27p00_050', T=1794.9000, F=126.0, /
&RAMP ID='CONE_27p00_050', T=1808.4000, F=129.6, /
&RAMP ID='CONE_27p00_050', T=1821.9000, F=132.2, /
&RAMP ID='CONE_27p00_050', T=1835.4000, F=138.0, /
&RAMP ID='CONE_27p00_050', T=1848.9000, F=142.5, /
&RAMP ID='CONE_27p00_050', T=1862.4000, F=140.8, /
&RAMP ID='CONE_27p00_050', T=1875.9000, F=142.3, /
&RAMP ID='CONE_27p00_050', T=1889.4000, F=145.9, /
&RAMP ID='CONE_27p00_050', T=1902.9000, F=148.8, /
&RAMP ID='CONE_27p00_050', T=1916.4000, F=151.0, /
&RAMP ID='CONE_27p00_050', T=1929.9000, F=152.7, /
&RAMP ID='CONE_27p00_050', T=1943.4000, F=157.1, /
&RAMP ID='CONE_27p00_050', T=1956.9000, F=160.1, /
&RAMP ID='CONE_27p00_050', T=1970.4000, F=161.8, /
&RAMP ID='CONE_27p00_050', T=1983.9000, F=166.5, /
&RAMP ID='CONE_27p00_050', T=1997.4000, F=167.9, /
&RAMP ID='CONE_27p00_050', T=2010.9000, F=169.9, /
&RAMP ID='CONE_27p00_050', T=2024.4000, F=173.7, /
&RAMP ID='CONE_27p00_050', T=2037.8000, F=177.7, /
&RAMP ID='CONE_27p00_050', T=2051.3000, F=184.9, /
&RAMP ID='CONE_27p00_050', T=2064.8000, F=189.3, /
&RAMP ID='CONE_27p00_050', T=2078.3000, F=194.3, /
&RAMP ID='CONE_27p00_050', T=2091.8000, F=201.5, /
&RAMP ID='CONE_27p00_050', T=2105.3000, F=205.9, /
&RAMP ID='CONE_27p00_050', T=2118.8000, F=212.2, /
&RAMP ID='CONE_27p00_050', T=2132.3000, F=214.5, /
&RAMP ID='CONE_27p00_050', T=2145.8000, F=215.1, /
&RAMP ID='CONE_27p00_050', T=2159.3000, F=215.6, /
&RAMP ID='CONE_27p00_050', T=2172.8000, F=219.7, /
&RAMP ID='CONE_27p00_050', T=2186.3000, F=223.5, /
&RAMP ID='CONE_27p00_050', T=2199.8000, F=221.8, /
&RAMP ID='CONE_27p00_050', T=2213.3000, F=225.9, /
&RAMP ID='CONE_27p00_050', T=2226.8000, F=228.3, /
&RAMP ID='CONE_27p00_050', T=2240.3000, F=228.0, /
&RAMP ID='CONE_27p00_050', T=2253.8000, F=225.0, /
&RAMP ID='CONE_27p00_050', T=2267.3000, F=225.2, /
&RAMP ID='CONE_27p00_050', T=2280.8000, F=222.9, /
&RAMP ID='CONE_27p00_050', T=2294.3000, F=216.4, /
&RAMP ID='CONE_27p00_050', T=2307.8000, F=214.7, /
&RAMP ID='CONE_27p00_050', T=2321.3000, F=213.2, /
&RAMP ID='CONE_27p00_050', T=2334.8000, F=210.8, /
&RAMP ID='CONE_27p00_050', T=2348.3000, F=213.6, /
&RAMP ID='CONE_27p00_050', T=2361.7000, F=205.3, /
&RAMP ID='CONE_27p00_050', T=2375.2000, F=207.8, /
&RAMP ID='CONE_27p00_050', T=2388.7000, F=203.1, /
&RAMP ID='CONE_27p00_050', T=2402.2000, F=194.9, /
&RAMP ID='CONE_27p00_050', T=2415.7000, F=192.4, /
&RAMP ID='CONE_27p00_050', T=2429.2000, F=190.2, /
&RAMP ID='CONE_27p00_050', T=2442.7000, F=184.2, /
&RAMP ID='CONE_27p00_050', T=2456.2000, F=180.9, /
&RAMP ID='CONE_27p00_050', T=2469.7000, F=174.1, /
&RAMP ID='CONE_27p00_050', T=2483.2000, F=169.9, /
&RAMP ID='CONE_27p00_050', T=2496.7000, F=167.0, /
&RAMP ID='CONE_27p00_050', T=2510.2000, F=160.9, /
&RAMP ID='CONE_27p00_050', T=2523.7000, F=160.7, /
&RAMP ID='CONE_27p00_050', T=2537.2000, F=158.0, /
&RAMP ID='CONE_27p00_050', T=2550.7000, F=152.3, /
&RAMP ID='CONE_27p00_050', T=2564.2000, F=148.6, /
&RAMP ID='CONE_27p00_050', T=2577.7000, F=141.2, /
&RAMP ID='CONE_27p00_050', T=2591.2000, F=129.9, /
&RAMP ID='CONE_27p00_050', T=2604.7000, F=127.4, /
&RAMP ID='CONE_27p00_050', T=2618.2000, F=127.6, /
&RAMP ID='CONE_27p00_050', T=2631.7000, F=122.1, /
&RAMP ID='CONE_27p00_050', T=2645.2000, F=118.4, /
&RAMP ID='CONE_27p00_050', T=2658.7000, F=115.0, /
&RAMP ID='CONE_27p00_050', T=2672.1000, F=108.8, /
&RAMP ID='CONE_27p00_050', T=2685.6000, F=103.6, /
&RAMP ID='CONE_27p00_050', T=2699.1000, F=99.5, /
&RAMP ID='CONE_27p00_050', T=2712.6000, F=95.6, /
&RAMP ID='CONE_27p00_050', T=2726.1000, F=90.7, /
&RAMP ID='CONE_27p00_050', T=2739.6000, F=86.3, /
&RAMP ID='CONE_27p00_050', T=2753.1000, F=82.8, /
&RAMP ID='CONE_27p00_050', T=2766.6000, F=77.6, /
&RAMP ID='CONE_27p00_050', T=2780.1000, F=74.0, /
&RAMP ID='CONE_27p00_050', T=2793.6000, F=69.8, /
&RAMP ID='CONE_27p00_050', T=2807.1000, F=66.1, /
&RAMP ID='CONE_27p00_050', T=2820.6000, F=62.7, /
&RAMP ID='CONE_27p00_050', T=2834.1000, F=59.0, /
&RAMP ID='CONE_27p00_050', T=2847.6000, F=55.3, /
&RAMP ID='CONE_27p00_050', T=2861.1000, F=52.7, /
&RAMP ID='CONE_27p00_050', T=2874.6000, F=49.8, /
&RAMP ID='CONE_27p00_050', T=2888.1000, F=47.5, /
&RAMP ID='CONE_27p00_050', T=2901.6000, F=46.1, /
&RAMP ID='CONE_27p00_050', T=2915.1000, F=43.1, /
&RAMP ID='CONE_27p00_050', T=2928.6000, F=41.6, /
&RAMP ID='CONE_27p00_050', T=2942.1000, F=41.5, /
&RAMP ID='CONE_27p00_050', T=2955.6000, F=40.2, /
&RAMP ID='CONE_27p00_050', T=2969.1000, F=38.7, /
&RAMP ID='CONE_27p00_050', T=2982.6000, F=37.6, /
&RAMP ID='CONE_27p00_050', T=2996.0000, F=37.1, /
&RAMP ID='CONE_27p00_050', T=3009.5000, F=36.6, /
&RAMP ID='CONE_27p00_050', T=3023.0000, F=35.1, /
&RAMP ID='CONE_27p00_050', T=3036.5000, F=34.4, /
&RAMP ID='CONE_27p00_050', T=3050.0000, F=33.7, /
&RAMP ID='CONE_27p00_050', T=3063.5000, F=33.0, /
&RAMP ID='CONE_27p00_050', T=3077.0000, F=31.7, /
&RAMP ID='CONE_27p00_050', T=3090.5000, F=31.6, /
&RAMP ID='CONE_27p00_050', T=3104.0000, F=31.3, /
&RAMP ID='CONE_27p00_050', T=3117.5000, F=30.4, /
&RAMP ID='CONE_27p00_050', T=3131.0000, F=29.9, /
&RAMP ID='CONE_27p00_050', T=3144.5000, F=29.4, /
&RAMP ID='CONE_27p00_050', T=3145.5000, F=0.0, /
&RAMP ID='CONE_27p00_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_27p00_075', T=13.5000, F=29.3, /
&RAMP ID='CONE_27p00_075', T=27.0000, F=213.7, /
&RAMP ID='CONE_27p00_075', T=40.6000, F=218.4, /
&RAMP ID='CONE_27p00_075', T=54.1000, F=182.0, /
&RAMP ID='CONE_27p00_075', T=67.6000, F=189.7, /
&RAMP ID='CONE_27p00_075', T=81.1000, F=176.0, /
&RAMP ID='CONE_27p00_075', T=94.6000, F=146.1, /
&RAMP ID='CONE_27p00_075', T=108.1000, F=136.3, /
&RAMP ID='CONE_27p00_075', T=121.6000, F=120.1, /
&RAMP ID='CONE_27p00_075', T=135.2000, F=108.1, /
&RAMP ID='CONE_27p00_075', T=148.7000, F=96.6, /
&RAMP ID='CONE_27p00_075', T=162.2000, F=88.6, /
&RAMP ID='CONE_27p00_075', T=175.7000, F=84.2, /
&RAMP ID='CONE_27p00_075', T=189.2000, F=80.0, /
&RAMP ID='CONE_27p00_075', T=202.7000, F=78.7, /
&RAMP ID='CONE_27p00_075', T=216.2000, F=77.2, /
&RAMP ID='CONE_27p00_075', T=229.8000, F=75.5, /
&RAMP ID='CONE_27p00_075', T=243.3000, F=72.4, /
&RAMP ID='CONE_27p00_075', T=256.8000, F=68.6, /
&RAMP ID='CONE_27p00_075', T=270.3000, F=66.2, /
&RAMP ID='CONE_27p00_075', T=283.8000, F=60.9, /
&RAMP ID='CONE_27p00_075', T=297.3000, F=61.9, /
&RAMP ID='CONE_27p00_075', T=310.8000, F=59.8, /
&RAMP ID='CONE_27p00_075', T=324.4000, F=58.4, /
&RAMP ID='CONE_27p00_075', T=337.9000, F=56.8, /
&RAMP ID='CONE_27p00_075', T=351.4000, F=54.3, /
&RAMP ID='CONE_27p00_075', T=364.9000, F=53.1, /
&RAMP ID='CONE_27p00_075', T=378.4000, F=51.4, /
&RAMP ID='CONE_27p00_075', T=391.9000, F=49.4, /
&RAMP ID='CONE_27p00_075', T=405.4000, F=48.1, /
&RAMP ID='CONE_27p00_075', T=419.0000, F=46.3, /
&RAMP ID='CONE_27p00_075', T=432.5000, F=45.6, /
&RAMP ID='CONE_27p00_075', T=446.0000, F=44.2, /
&RAMP ID='CONE_27p00_075', T=459.5000, F=44.6, /
&RAMP ID='CONE_27p00_075', T=473.0000, F=44.2, /
&RAMP ID='CONE_27p00_075', T=486.5000, F=44.9, /
&RAMP ID='CONE_27p00_075', T=500.0000, F=46.4, /
&RAMP ID='CONE_27p00_075', T=513.6000, F=45.9, /
&RAMP ID='CONE_27p00_075', T=527.1000, F=47.7, /
&RAMP ID='CONE_27p00_075', T=540.6000, F=49.3, /
&RAMP ID='CONE_27p00_075', T=554.1000, F=50.9, /
&RAMP ID='CONE_27p00_075', T=567.6000, F=51.8, /
&RAMP ID='CONE_27p00_075', T=581.1000, F=52.8, /
&RAMP ID='CONE_27p00_075', T=594.6000, F=53.5, /
&RAMP ID='CONE_27p00_075', T=608.2000, F=54.1, /
&RAMP ID='CONE_27p00_075', T=621.7000, F=56.0, /
&RAMP ID='CONE_27p00_075', T=635.2000, F=55.9, /
&RAMP ID='CONE_27p00_075', T=648.7000, F=55.4, /
&RAMP ID='CONE_27p00_075', T=662.2000, F=57.0, /
&RAMP ID='CONE_27p00_075', T=675.7000, F=59.6, /
&RAMP ID='CONE_27p00_075', T=689.2000, F=61.5, /
&RAMP ID='CONE_27p00_075', T=702.8000, F=61.0, /
&RAMP ID='CONE_27p00_075', T=716.3000, F=62.1, /
&RAMP ID='CONE_27p00_075', T=729.8000, F=61.9, /
&RAMP ID='CONE_27p00_075', T=743.3000, F=63.0, /
&RAMP ID='CONE_27p00_075', T=756.8000, F=65.6, /
&RAMP ID='CONE_27p00_075', T=770.3000, F=69.8, /
&RAMP ID='CONE_27p00_075', T=783.8000, F=73.2, /
&RAMP ID='CONE_27p00_075', T=797.4000, F=73.8, /
&RAMP ID='CONE_27p00_075', T=810.9000, F=77.0, /
&RAMP ID='CONE_27p00_075', T=824.4000, F=79.3, /
&RAMP ID='CONE_27p00_075', T=837.9000, F=83.1, /
&RAMP ID='CONE_27p00_075', T=851.4000, F=88.7, /
&RAMP ID='CONE_27p00_075', T=864.9000, F=89.2, /
&RAMP ID='CONE_27p00_075', T=878.4000, F=91.9, /
&RAMP ID='CONE_27p00_075', T=892.0000, F=97.1, /
&RAMP ID='CONE_27p00_075', T=905.5000, F=101.6, /
&RAMP ID='CONE_27p00_075', T=919.0000, F=103.8, /
&RAMP ID='CONE_27p00_075', T=932.5000, F=106.0, /
&RAMP ID='CONE_27p00_075', T=946.0000, F=108.4, /
&RAMP ID='CONE_27p00_075', T=959.5000, F=110.8, /
&RAMP ID='CONE_27p00_075', T=973.0000, F=114.7, /
&RAMP ID='CONE_27p00_075', T=986.6000, F=119.8, /
&RAMP ID='CONE_27p00_075', T=1000.1000, F=121.2, /
&RAMP ID='CONE_27p00_075', T=1013.6000, F=126.0, /
&RAMP ID='CONE_27p00_075', T=1027.1000, F=128.4, /
&RAMP ID='CONE_27p00_075', T=1040.6000, F=130.4, /
&RAMP ID='CONE_27p00_075', T=1054.1000, F=130.4, /
&RAMP ID='CONE_27p00_075', T=1067.6000, F=132.2, /
&RAMP ID='CONE_27p00_075', T=1081.2000, F=132.4, /
&RAMP ID='CONE_27p00_075', T=1094.7000, F=131.6, /
&RAMP ID='CONE_27p00_075', T=1108.2000, F=133.6, /
&RAMP ID='CONE_27p00_075', T=1121.7000, F=133.9, /
&RAMP ID='CONE_27p00_075', T=1135.2000, F=135.3, /
&RAMP ID='CONE_27p00_075', T=1148.7000, F=135.7, /
&RAMP ID='CONE_27p00_075', T=1162.2000, F=137.4, /
&RAMP ID='CONE_27p00_075', T=1175.8000, F=134.8, /
&RAMP ID='CONE_27p00_075', T=1189.3000, F=138.4, /
&RAMP ID='CONE_27p00_075', T=1202.8000, F=138.7, /
&RAMP ID='CONE_27p00_075', T=1216.3000, F=139.5, /
&RAMP ID='CONE_27p00_075', T=1229.8000, F=141.5, /
&RAMP ID='CONE_27p00_075', T=1243.3000, F=143.0, /
&RAMP ID='CONE_27p00_075', T=1256.8000, F=146.4, /
&RAMP ID='CONE_27p00_075', T=1270.4000, F=147.9, /
&RAMP ID='CONE_27p00_075', T=1283.9000, F=149.2, /
&RAMP ID='CONE_27p00_075', T=1297.4000, F=152.7, /
&RAMP ID='CONE_27p00_075', T=1310.9000, F=154.7, /
&RAMP ID='CONE_27p00_075', T=1324.4000, F=158.5, /
&RAMP ID='CONE_27p00_075', T=1337.9000, F=162.2, /
&RAMP ID='CONE_27p00_075', T=1351.4000, F=166.8, /
&RAMP ID='CONE_27p00_075', T=1365.0000, F=173.3, /
&RAMP ID='CONE_27p00_075', T=1378.5000, F=178.5, /
&RAMP ID='CONE_27p00_075', T=1392.0000, F=184.2, /
&RAMP ID='CONE_27p00_075', T=1405.5000, F=190.4, /
&RAMP ID='CONE_27p00_075', T=1419.0000, F=196.8, /
&RAMP ID='CONE_27p00_075', T=1432.5000, F=203.2, /
&RAMP ID='CONE_27p00_075', T=1446.0000, F=206.8, /
&RAMP ID='CONE_27p00_075', T=1459.6000, F=214.7, /
&RAMP ID='CONE_27p00_075', T=1473.1000, F=217.8, /
&RAMP ID='CONE_27p00_075', T=1486.6000, F=218.8, /
&RAMP ID='CONE_27p00_075', T=1500.1000, F=224.2, /
&RAMP ID='CONE_27p00_075', T=1513.6000, F=226.6, /
&RAMP ID='CONE_27p00_075', T=1527.1000, F=232.6, /
&RAMP ID='CONE_27p00_075', T=1540.6000, F=243.9, /
&RAMP ID='CONE_27p00_075', T=1554.2000, F=250.2, /
&RAMP ID='CONE_27p00_075', T=1567.7000, F=261.7, /
&RAMP ID='CONE_27p00_075', T=1581.2000, F=270.3, /
&RAMP ID='CONE_27p00_075', T=1594.7000, F=281.0, /
&RAMP ID='CONE_27p00_075', T=1608.2000, F=291.2, /
&RAMP ID='CONE_27p00_075', T=1621.7000, F=293.0, /
&RAMP ID='CONE_27p00_075', T=1635.2000, F=302.8, /
&RAMP ID='CONE_27p00_075', T=1648.8000, F=315.4, /
&RAMP ID='CONE_27p00_075', T=1662.3000, F=319.2, /
&RAMP ID='CONE_27p00_075', T=1675.8000, F=317.2, /
&RAMP ID='CONE_27p00_075', T=1689.3000, F=311.3, /
&RAMP ID='CONE_27p00_075', T=1702.8000, F=310.3, /
&RAMP ID='CONE_27p00_075', T=1716.3000, F=302.3, /
&RAMP ID='CONE_27p00_075', T=1729.8000, F=294.8, /
&RAMP ID='CONE_27p00_075', T=1743.4000, F=287.0, /
&RAMP ID='CONE_27p00_075', T=1756.9000, F=274.8, /
&RAMP ID='CONE_27p00_075', T=1770.4000, F=262.2, /
&RAMP ID='CONE_27p00_075', T=1783.9000, F=251.4, /
&RAMP ID='CONE_27p00_075', T=1797.4000, F=240.9, /
&RAMP ID='CONE_27p00_075', T=1810.9000, F=231.3, /
&RAMP ID='CONE_27p00_075', T=1824.4000, F=219.9, /
&RAMP ID='CONE_27p00_075', T=1838.0000, F=211.1, /
&RAMP ID='CONE_27p00_075', T=1851.5000, F=199.3, /
&RAMP ID='CONE_27p00_075', T=1865.0000, F=187.6, /
&RAMP ID='CONE_27p00_075', T=1878.5000, F=175.5, /
&RAMP ID='CONE_27p00_075', T=1892.0000, F=166.3, /
&RAMP ID='CONE_27p00_075', T=1905.5000, F=156.3, /
&RAMP ID='CONE_27p00_075', T=1919.0000, F=144.5, /
&RAMP ID='CONE_27p00_075', T=1932.6000, F=134.9, /
&RAMP ID='CONE_27p00_075', T=1946.1000, F=122.4, /
&RAMP ID='CONE_27p00_075', T=1959.6000, F=111.9, /
&RAMP ID='CONE_27p00_075', T=1973.1000, F=101.3, /
&RAMP ID='CONE_27p00_075', T=1986.6000, F=89.9, /
&RAMP ID='CONE_27p00_075', T=2000.1000, F=80.1, /
&RAMP ID='CONE_27p00_075', T=2013.6000, F=70.8, /
&RAMP ID='CONE_27p00_075', T=2027.2000, F=61.8, /
&RAMP ID='CONE_27p00_075', T=2040.7000, F=54.3, /
&RAMP ID='CONE_27p00_075', T=2054.2000, F=47.4, /
&RAMP ID='CONE_27p00_075', T=2067.7000, F=42.7, /
&RAMP ID='CONE_27p00_075', T=2081.2000, F=38.8, /
&RAMP ID='CONE_27p00_075', T=2094.7000, F=34.7, /
&RAMP ID='CONE_27p00_075', T=2108.2000, F=32.2, /
&RAMP ID='CONE_27p00_075', T=2121.8000, F=30.4, /
&RAMP ID='CONE_27p00_075', T=2135.3000, F=28.6, /
&RAMP ID='CONE_27p00_075', T=2148.8000, F=26.3, /
&RAMP ID='CONE_27p00_075', T=2162.3000, F=24.8, /
&RAMP ID='CONE_27p00_075', T=2175.8000, F=23.2, /
&RAMP ID='CONE_27p00_075', T=2189.3000, F=23.8, /
&RAMP ID='CONE_27p00_075', T=2202.8000, F=22.4, /
&RAMP ID='CONE_27p00_075', T=2216.4000, F=21.1, /
&RAMP ID='CONE_27p00_075', T=2229.9000, F=20.3, /
&RAMP ID='CONE_27p00_075', T=2243.4000, F=19.1, /
&RAMP ID='CONE_27p00_075', T=2256.9000, F=19.4, /
&RAMP ID='CONE_27p00_075', T=2270.4000, F=19.6, /
&RAMP ID='CONE_27p00_075', T=2283.9000, F=18.5, /
&RAMP ID='CONE_27p00_075', T=2297.4000, F=18.0, /
&RAMP ID='CONE_27p00_075', T=2311.0000, F=17.5, /
&RAMP ID='CONE_27p00_075', T=2324.5000, F=16.8, /
&RAMP ID='CONE_27p00_075', T=2338.0000, F=15.6, /
&RAMP ID='CONE_27p00_075', T=2351.5000, F=15.1, /
&RAMP ID='CONE_27p00_075', T=2352.5000, F=0.0, /
&SURF ID='SAMPLE-CONE_27p00_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_27p00_050','CONE_27p00_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.02700000,0.02700000,THICKNESS(1:2)=0.02700000,0.01270000, /
&OBST ID='SAMPLE-CONE_27p00_035', SURF_ID='SAMPLE-CONE_27p00_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_27p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_27p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.0500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_27p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_27p00_035', /
&DEVC ID='TIGN-CONE_27p00_035', XYZ=0,0,0, SETPOINT=90.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_27p00_035', CTRL_ID='IGNITION-CTRL-CONE_27p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_27p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_27p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_27p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_27p00_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_27p00_035','CONE_27p00_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.02700000,0.02700000,THICKNESS(1:2)=0.02700000,0.01270000, /
&OBST ID='SAMPLE-CONE_27p00_050', SURF_ID='SAMPLE-CONE_27p00_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_27p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_27p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.1500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_27p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_27p00_050', /
&DEVC ID='TIGN-CONE_27p00_050', XYZ=0,0,0, SETPOINT=40.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_27p00_050', CTRL_ID='IGNITION-CTRL-CONE_27p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_27p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_27p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_27p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_27p00_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_27p00_035','CONE_27p00_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.02700000,0.02700000,THICKNESS(1:2)=0.02700000,0.01270000, /
&OBST ID='SAMPLE-CONE_27p00_075', SURF_ID='SAMPLE-CONE_27p00_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_27p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_27p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.2500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_27p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_27p00_075', /
&DEVC ID='TIGN-CONE_27p00_075', XYZ=0,0,0, SETPOINT=13.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_27p00_075', CTRL_ID='IGNITION-CTRL-CONE_27p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_27p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_27p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_27p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
