&HEAD CHID='RISE_aluminium_honey_comb_coated_with_hpl-23', /
&TIME DT=1., T_END=2711.8 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=17267, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=514, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_22p70_030', T=0.0000, F=0.0, /
&RAMP ID='CONE_22p70_030', T=14.9000, F=5.4, /
&RAMP ID='CONE_22p70_030', T=29.8000, F=20.0, /
&RAMP ID='CONE_22p70_030', T=44.7000, F=44.4, /
&RAMP ID='CONE_22p70_030', T=59.6000, F=45.4, /
&RAMP ID='CONE_22p70_030', T=89.4000, F=37.2, /
&RAMP ID='CONE_22p70_030', T=107.2800, F=33.3, /
&RAMP ID='CONE_22p70_030', T=134.1000, F=27.7, /
&RAMP ID='CONE_22p70_030', T=149.0000, F=29.0, /
&RAMP ID='CONE_22p70_030', T=163.9000, F=26.1, /
&RAMP ID='CONE_22p70_030', T=178.8000, F=24.6, /
&RAMP ID='CONE_22p70_030', T=193.7000, F=24.7, /
&RAMP ID='CONE_22p70_030', T=208.6000, F=28.9, /
&RAMP ID='CONE_22p70_030', T=214.5600, F=29.6, /
&RAMP ID='CONE_22p70_030', T=223.5000, F=30.6, /
&RAMP ID='CONE_22p70_030', T=238.4000, F=29.6, /
&RAMP ID='CONE_22p70_030', T=253.3000, F=27.6, /
&RAMP ID='CONE_22p70_030', T=283.1000, F=26.0, /
&RAMP ID='CONE_22p70_030', T=298.0000, F=25.9, /
&RAMP ID='CONE_22p70_030', T=321.8400, F=27.2, /
&RAMP ID='CONE_22p70_030', T=342.7000, F=27.8, /
&RAMP ID='CONE_22p70_030', T=387.4000, F=25.4, /
&RAMP ID='CONE_22p70_030', T=417.2000, F=26.1, /
&RAMP ID='CONE_22p70_030', T=429.1200, F=25.7, /
&RAMP ID='CONE_22p70_030', T=476.8000, F=24.0, /
&RAMP ID='CONE_22p70_030', T=521.5000, F=24.6, /
&RAMP ID='CONE_22p70_030', T=536.4000, F=25.7, /
&RAMP ID='CONE_22p70_030', T=643.6800, F=28.4, /
&RAMP ID='CONE_22p70_030', T=685.4000, F=30.2, /
&RAMP ID='CONE_22p70_030', T=715.2000, F=30.0, /
&RAMP ID='CONE_22p70_030', T=750.9600, F=31.7, /
&RAMP ID='CONE_22p70_030', T=804.6000, F=34.0, /
&RAMP ID='CONE_22p70_030', T=819.5000, F=33.8, /
&RAMP ID='CONE_22p70_030', T=858.2400, F=35.3, /
&RAMP ID='CONE_22p70_030', T=923.8000, F=37.6, /
&RAMP ID='CONE_22p70_030', T=965.5200, F=37.8, /
&RAMP ID='CONE_22p70_030', T=1072.8000, F=35.6, /
&RAMP ID='CONE_22p70_030', T=1073.8000, F=0.0, /
&RAMP ID='CONE_22p70_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_22p70_035', T=8.8000, F=24.8, /
&RAMP ID='CONE_22p70_035', T=17.6000, F=67.8, /
&RAMP ID='CONE_22p70_035', T=26.4000, F=96.8, /
&RAMP ID='CONE_22p70_035', T=35.2000, F=97.6, /
&RAMP ID='CONE_22p70_035', T=44.0000, F=101.9, /
&RAMP ID='CONE_22p70_035', T=61.6000, F=87.4, /
&RAMP ID='CONE_22p70_035', T=70.4000, F=81.8, /
&RAMP ID='CONE_22p70_035', T=79.2000, F=80.4, /
&RAMP ID='CONE_22p70_035', T=88.0000, F=81.3, /
&RAMP ID='CONE_22p70_035', T=103.8400, F=73.2, /
&RAMP ID='CONE_22p70_035', T=123.2000, F=65.3, /
&RAMP ID='CONE_22p70_035', T=140.8000, F=47.4, /
&RAMP ID='CONE_22p70_035', T=149.6000, F=43.1, /
&RAMP ID='CONE_22p70_035', T=176.0000, F=35.8, /
&RAMP ID='CONE_22p70_035', T=207.6800, F=32.7, /
&RAMP ID='CONE_22p70_035', T=237.6000, F=32.7, /
&RAMP ID='CONE_22p70_035', T=311.5200, F=38.5, /
&RAMP ID='CONE_22p70_035', T=378.4000, F=39.6, /
&RAMP ID='CONE_22p70_035', T=415.3600, F=43.5, /
&RAMP ID='CONE_22p70_035', T=440.0000, F=50.2, /
&RAMP ID='CONE_22p70_035', T=519.2000, F=83.0, /
&RAMP ID='CONE_22p70_035', T=572.0000, F=89.6, /
&RAMP ID='CONE_22p70_035', T=589.6000, F=94.7, /
&RAMP ID='CONE_22p70_035', T=607.2000, F=96.0, /
&RAMP ID='CONE_22p70_035', T=616.0000, F=94.1, /
&RAMP ID='CONE_22p70_035', T=623.0400, F=90.3, /
&RAMP ID='CONE_22p70_035', T=633.6000, F=82.6, /
&RAMP ID='CONE_22p70_035', T=651.2000, F=66.9, /
&RAMP ID='CONE_22p70_035', T=668.8000, F=55.9, /
&RAMP ID='CONE_22p70_035', T=686.4000, F=48.8, /
&RAMP ID='CONE_22p70_035', T=726.8800, F=37.4, /
&RAMP ID='CONE_22p70_035', T=783.2000, F=24.2, /
&RAMP ID='CONE_22p70_035', T=830.7200, F=17.3, /
&RAMP ID='CONE_22p70_035', T=934.5600, F=7.4, /
&RAMP ID='CONE_22p70_035', T=1038.4000, F=3.6, /
&RAMP ID='CONE_22p70_035', T=1039.4000, F=0.0, /
&RAMP ID='CONE_22p70_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_22p70_050', T=10.8000, F=14.2, /
&RAMP ID='CONE_22p70_050', T=21.6000, F=66.9, /
&RAMP ID='CONE_22p70_050', T=32.4000, F=104.1, /
&RAMP ID='CONE_22p70_050', T=43.2000, F=150.1, /
&RAMP ID='CONE_22p70_050', T=54.0000, F=134.5, /
&RAMP ID='CONE_22p70_050', T=64.8000, F=131.2, /
&RAMP ID='CONE_22p70_050', T=86.4000, F=100.2, /
&RAMP ID='CONE_22p70_050', T=116.6400, F=81.0, /
&RAMP ID='CONE_22p70_050', T=129.6000, F=73.4, /
&RAMP ID='CONE_22p70_050', T=151.2000, F=56.7, /
&RAMP ID='CONE_22p70_050', T=172.8000, F=48.1, /
&RAMP ID='CONE_22p70_050', T=194.4000, F=44.8, /
&RAMP ID='CONE_22p70_050', T=233.2800, F=47.5, /
&RAMP ID='CONE_22p70_050', T=259.2000, F=52.4, /
&RAMP ID='CONE_22p70_050', T=302.4000, F=74.3, /
&RAMP ID='CONE_22p70_050', T=349.9200, F=123.4, /
&RAMP ID='CONE_22p70_050', T=367.2000, F=135.1, /
&RAMP ID='CONE_22p70_050', T=410.4000, F=136.7, /
&RAMP ID='CONE_22p70_050', T=442.8000, F=115.3, /
&RAMP ID='CONE_22p70_050', T=466.5600, F=96.0, /
&RAMP ID='CONE_22p70_050', T=496.8000, F=64.8, /
&RAMP ID='CONE_22p70_050', T=507.6000, F=57.7, /
&RAMP ID='CONE_22p70_050', T=540.0000, F=43.4, /
&RAMP ID='CONE_22p70_050', T=583.2000, F=29.6, /
&RAMP ID='CONE_22p70_050', T=699.8400, F=12.9, /
&RAMP ID='CONE_22p70_050', T=816.4800, F=3.3, /
&RAMP ID='CONE_22p70_050', T=933.1200, F=0.3, /
&RAMP ID='CONE_22p70_050', T=1049.7600, F=0.0, /
&RAMP ID='CONE_22p70_050', T=1166.4000, F=0.0, /
&RAMP ID='CONE_22p70_050', T=1167.4000, F=0.0, /
&RAMP ID='CONE_22p70_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_22p70_075', T=14.8000, F=94.5, /
&RAMP ID='CONE_22p70_075', T=29.6000, F=157.3, /
&RAMP ID='CONE_22p70_075', T=44.4000, F=212.6, /
&RAMP ID='CONE_22p70_075', T=74.0000, F=117.7, /
&RAMP ID='CONE_22p70_075', T=88.8000, F=87.7, /
&RAMP ID='CONE_22p70_075', T=103.6000, F=67.8, /
&RAMP ID='CONE_22p70_075', T=118.4000, F=56.7, /
&RAMP ID='CONE_22p70_075', T=162.8000, F=44.1, /
&RAMP ID='CONE_22p70_075', T=192.4000, F=59.5, /
&RAMP ID='CONE_22p70_075', T=207.2000, F=79.1, /
&RAMP ID='CONE_22p70_075', T=222.0000, F=111.7, /
&RAMP ID='CONE_22p70_075', T=236.8000, F=156.7, /
&RAMP ID='CONE_22p70_075', T=251.6000, F=223.4, /
&RAMP ID='CONE_22p70_075', T=266.4000, F=282.8, /
&RAMP ID='CONE_22p70_075', T=281.2000, F=300.4, /
&RAMP ID='CONE_22p70_075', T=296.0000, F=256.7, /
&RAMP ID='CONE_22p70_075', T=310.8000, F=178.4, /
&RAMP ID='CONE_22p70_075', T=325.6000, F=124.5, /
&RAMP ID='CONE_22p70_075', T=340.4000, F=98.4, /
&RAMP ID='CONE_22p70_075', T=355.2000, F=82.3, /
&RAMP ID='CONE_22p70_075', T=384.8000, F=57.8, /
&RAMP ID='CONE_22p70_075', T=414.4000, F=43.8, /
&RAMP ID='CONE_22p70_075', T=473.6000, F=29.5, /
&RAMP ID='CONE_22p70_075', T=592.0000, F=13.0, /
&RAMP ID='CONE_22p70_075', T=710.4000, F=4.6, /
&RAMP ID='CONE_22p70_075', T=828.8000, F=0.0, /
&RAMP ID='CONE_22p70_075', T=947.2000, F=0.0, /
&RAMP ID='CONE_22p70_075', T=1065.6000, F=0.0, /
&RAMP ID='CONE_22p70_075', T=1184.0000, F=0.0, /
&RAMP ID='CONE_22p70_075', T=1185.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_22p70_030_noign', EXTERNAL_FLUX=30, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.27e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_22p70_030', EXTERNAL_FLUX=30, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p70_035','CONE_22p70_050','CONE_22p70_075',REFERENCE_HEAT_FLUX=35,50,75,REFERENCE_THICKNESS=2.27e-02,2.27e-02,2.27e-02,THICKNESS(1:2)=2.27e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_22p70_030_noign', SURF_ID='SAMPLE-CONE_22p70_030_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_22p70_030', SURF_ID='SAMPLE-CONE_22p70_030', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_22p70_030', /
&DEVC ID='WALL TEMPERATURE-CONE_22p70_030', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_22p70_030', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p70_030', /
&DEVC ID='TIGN-CONE_22p70_030', XYZ=0,0,0, SETPOINT=283.10, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p70_030', CTRL_ID='IGNITION-CTRL-CONE_22p70_030', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_22p70_030', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_22p70_030', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p70_030', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_22p70_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.27e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_22p70_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p70_030','CONE_22p70_050','CONE_22p70_075',REFERENCE_HEAT_FLUX=30,50,75,REFERENCE_THICKNESS=2.27e-02,2.27e-02,2.27e-02,THICKNESS(1:2)=2.27e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_22p70_035_noign', SURF_ID='SAMPLE-CONE_22p70_035_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_22p70_035', SURF_ID='SAMPLE-CONE_22p70_035', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_22p70_035', /
&DEVC ID='WALL TEMPERATURE-CONE_22p70_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_22p70_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p70_035', /
&DEVC ID='TIGN-CONE_22p70_035', XYZ=0,0,0, SETPOINT=167.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p70_035', CTRL_ID='IGNITION-CTRL-CONE_22p70_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_22p70_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_22p70_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p70_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_22p70_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.27e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_22p70_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p70_030','CONE_22p70_035','CONE_22p70_075',REFERENCE_HEAT_FLUX=30,35,75,REFERENCE_THICKNESS=2.27e-02,2.27e-02,2.27e-02,THICKNESS(1:2)=2.27e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_22p70_050_noign', SURF_ID='SAMPLE-CONE_22p70_050_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_22p70_050', SURF_ID='SAMPLE-CONE_22p70_050', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_22p70_050', /
&DEVC ID='WALL TEMPERATURE-CONE_22p70_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_22p70_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p70_050', /
&DEVC ID='TIGN-CONE_22p70_050', XYZ=0,0,0, SETPOINT=86.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p70_050', CTRL_ID='IGNITION-CTRL-CONE_22p70_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_22p70_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_22p70_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p70_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&SURF ID='SAMPLE-CONE_22p70_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.27e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_22p70_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p70_030','CONE_22p70_035','CONE_22p70_050',REFERENCE_HEAT_FLUX=30,35,50,REFERENCE_THICKNESS=2.27e-02,2.27e-02,2.27e-02,THICKNESS(1:2)=2.27e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_22p70_075_noign', SURF_ID='SAMPLE-CONE_22p70_075_noign', XB=0.60,0.70,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_22p70_075', SURF_ID='SAMPLE-CONE_22p70_075', XB=0.00,0.10,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_22p70_075', /
&DEVC ID='WALL TEMPERATURE-CONE_22p70_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_22p70_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p70_075', /
&DEVC ID='TIGN-CONE_22p70_075', XYZ=0,0,0, SETPOINT=29.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p70_075', CTRL_ID='IGNITION-CTRL-CONE_22p70_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_22p70_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_22p70_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p70_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.15,0.00, /
&TAIL /
