&HEAD CHID='RISE_carpet-glue-aluminum_plate_2_mm-5', /
&TIME DT=1., T_END=2410.4 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=17748, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=1293, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_5p00_025', T=0.0000, F=0.0, /
&RAMP ID='CONE_5p00_025', T=4.2000, F=3.1, /
&RAMP ID='CONE_5p00_025', T=8.4000, F=71.1, /
&RAMP ID='CONE_5p00_025', T=12.6000, F=166.2, /
&RAMP ID='CONE_5p00_025', T=16.8000, F=206.3, /
&RAMP ID='CONE_5p00_025', T=21.0000, F=199.3, /
&RAMP ID='CONE_5p00_025', T=29.4000, F=136.3, /
&RAMP ID='CONE_5p00_025', T=33.6000, F=109.1, /
&RAMP ID='CONE_5p00_025', T=37.8000, F=87.4, /
&RAMP ID='CONE_5p00_025', T=42.0000, F=69.7, /
&RAMP ID='CONE_5p00_025', T=50.4000, F=45.7, /
&RAMP ID='CONE_5p00_025', T=58.8000, F=31.7, /
&RAMP ID='CONE_5p00_025', T=71.4000, F=18.0, /
&RAMP ID='CONE_5p00_025', T=84.0000, F=10.6, /
&RAMP ID='CONE_5p00_025', T=102.0600, F=5.6, /
&RAMP ID='CONE_5p00_025', T=204.1200, F=1.9, /
&RAMP ID='CONE_5p00_025', T=306.1800, F=1.7, /
&RAMP ID='CONE_5p00_025', T=408.2400, F=1.9, /
&RAMP ID='CONE_5p00_025', T=510.3000, F=2.4, /
&RAMP ID='CONE_5p00_025', T=612.3600, F=2.8, /
&RAMP ID='CONE_5p00_025', T=714.4200, F=2.9, /
&RAMP ID='CONE_5p00_025', T=816.4800, F=3.3, /
&RAMP ID='CONE_5p00_025', T=918.5400, F=3.5, /
&RAMP ID='CONE_5p00_025', T=1020.6000, F=4.0, /
&RAMP ID='CONE_5p00_025', T=1021.6000, F=0.0, /
&RAMP ID='CONE_5p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_5p00_050', T=4.6000, F=22.2, /
&RAMP ID='CONE_5p00_050', T=9.2000, F=116.2, /
&RAMP ID='CONE_5p00_050', T=13.8000, F=156.4, /
&RAMP ID='CONE_5p00_050', T=18.4000, F=154.6, /
&RAMP ID='CONE_5p00_050', T=32.2000, F=131.3, /
&RAMP ID='CONE_5p00_050', T=41.4000, F=118.8, /
&RAMP ID='CONE_5p00_050', T=46.0000, F=107.6, /
&RAMP ID='CONE_5p00_050', T=50.6000, F=92.9, /
&RAMP ID='CONE_5p00_050', T=64.4000, F=43.8, /
&RAMP ID='CONE_5p00_050', T=69.0000, F=33.4, /
&RAMP ID='CONE_5p00_050', T=73.6000, F=27.6, /
&RAMP ID='CONE_5p00_050', T=82.8000, F=22.2, /
&RAMP ID='CONE_5p00_050', T=119.6000, F=18.5, /
&RAMP ID='CONE_5p00_050', T=239.2000, F=3.4, /
&RAMP ID='CONE_5p00_050', T=358.8000, F=0.6, /
&RAMP ID='CONE_5p00_050', T=478.4000, F=0.6, /
&RAMP ID='CONE_5p00_050', T=598.0000, F=0.6, /
&RAMP ID='CONE_5p00_050', T=717.6000, F=0.6, /
&RAMP ID='CONE_5p00_050', T=837.2000, F=0.6, /
&RAMP ID='CONE_5p00_050', T=956.8000, F=0.6, /
&RAMP ID='CONE_5p00_050', T=1076.4000, F=0.6, /
&RAMP ID='CONE_5p00_050', T=1196.0000, F=0.6, /
&RAMP ID='CONE_5p00_050', T=1197.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_5p00_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=5.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_5p00_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_5p00_050',REFERENCE_HEAT_FLUX=50,REFERENCE_THICKNESS=5.00e-03,THICKNESS(1:2)=5.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_5p00_025_noign', SURF_ID='SAMPLE-CONE_5p00_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_5p00_025', SURF_ID='SAMPLE-CONE_5p00_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_5p00_025', /
&DEVC ID='WALL TEMPERATURE-CONE_5p00_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_5p00_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_5p00_025', /
&DEVC ID='TIGN-CONE_5p00_025', XYZ=0,0,0, SETPOINT=180.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_5p00_025', CTRL_ID='IGNITION-CTRL-CONE_5p00_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_5p00_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_5p00_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_5p00_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_5p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=5.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_5p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_5p00_025',REFERENCE_HEAT_FLUX=25,REFERENCE_THICKNESS=5.00e-03,THICKNESS(1:2)=5.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_5p00_050_noign', SURF_ID='SAMPLE-CONE_5p00_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_5p00_050', SURF_ID='SAMPLE-CONE_5p00_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_5p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_5p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_5p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_5p00_050', /
&DEVC ID='TIGN-CONE_5p00_050', XYZ=0,0,0, SETPOINT=9.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_5p00_050', CTRL_ID='IGNITION-CTRL-CONE_5p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_5p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_5p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_5p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&TAIL /
