&HEAD CHID='RISE_fr_eps-calcium_silicate_board-25', /
&TIME DT=1., T_END=487.2 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=25411, SOOT_YIELD=0.190 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=37, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_25p00_025', T=0.0000, F=0.0, /
&RAMP ID='CONE_25p00_025', T=8.3077, F=94.6, /
&RAMP ID='CONE_25p00_025', T=11.6308, F=172.3, /
&RAMP ID='CONE_25p00_025', T=16.6154, F=288.7, /
&RAMP ID='CONE_25p00_025', T=23.2615, F=331.6, /
&RAMP ID='CONE_25p00_025', T=24.9231, F=342.3, /
&RAMP ID='CONE_25p00_025', T=33.2308, F=331.7, /
&RAMP ID='CONE_25p00_025', T=34.8923, F=323.9, /
&RAMP ID='CONE_25p00_025', T=46.5231, F=271.9, /
&RAMP ID='CONE_25p00_025', T=49.8462, F=257.9, /
&RAMP ID='CONE_25p00_025', T=58.1538, F=237.5, /
&RAMP ID='CONE_25p00_025', T=66.4615, F=204.1, /
&RAMP ID='CONE_25p00_025', T=69.7846, F=181.7, /
&RAMP ID='CONE_25p00_025', T=81.4154, F=102.0, /
&RAMP ID='CONE_25p00_025', T=83.0769, F=90.4, /
&RAMP ID='CONE_25p00_025', T=93.0462, F=47.5, /
&RAMP ID='CONE_25p00_025', T=99.6923, F=30.7, /
&RAMP ID='CONE_25p00_025', T=104.6769, F=24.8, /
&RAMP ID='CONE_25p00_025', T=116.3077, F=19.0, /
&RAMP ID='CONE_25p00_025', T=117.3077, F=0.0, /
&RAMP ID='CONE_25p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_25p00_035', T=4.2000, F=60.3, /
&RAMP ID='CONE_25p00_035', T=8.4000, F=223.3, /
&RAMP ID='CONE_25p00_035', T=12.6000, F=312.2, /
&RAMP ID='CONE_25p00_035', T=16.8000, F=354.3, /
&RAMP ID='CONE_25p00_035', T=19.7400, F=357.1, /
&RAMP ID='CONE_25p00_035', T=21.0000, F=358.3, /
&RAMP ID='CONE_25p00_035', T=25.2000, F=341.7, /
&RAMP ID='CONE_25p00_035', T=39.4800, F=231.9, /
&RAMP ID='CONE_25p00_035', T=46.2000, F=191.9, /
&RAMP ID='CONE_25p00_035', T=59.2200, F=128.5, /
&RAMP ID='CONE_25p00_035', T=71.4000, F=69.0, /
&RAMP ID='CONE_25p00_035', T=78.9600, F=51.6, /
&RAMP ID='CONE_25p00_035', T=98.7000, F=45.9, /
&RAMP ID='CONE_25p00_035', T=118.4400, F=47.4, /
&RAMP ID='CONE_25p00_035', T=138.1800, F=49.7, /
&RAMP ID='CONE_25p00_035', T=157.9200, F=49.2, /
&RAMP ID='CONE_25p00_035', T=177.6600, F=49.4, /
&RAMP ID='CONE_25p00_035', T=197.4000, F=41.3, /
&RAMP ID='CONE_25p00_035', T=198.4000, F=0.0, /
&RAMP ID='CONE_25p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_25p00_050', T=2.4000, F=23.3, /
&RAMP ID='CONE_25p00_050', T=7.2000, F=200.1, /
&RAMP ID='CONE_25p00_050', T=9.6000, F=258.8, /
&RAMP ID='CONE_25p00_050', T=12.0000, F=303.3, /
&RAMP ID='CONE_25p00_050', T=14.4000, F=330.8, /
&RAMP ID='CONE_25p00_050', T=16.8000, F=345.7, /
&RAMP ID='CONE_25p00_050', T=19.2000, F=346.4, /
&RAMP ID='CONE_25p00_050', T=19.6800, F=344.6, /
&RAMP ID='CONE_25p00_050', T=21.6000, F=337.5, /
&RAMP ID='CONE_25p00_050', T=31.2000, F=252.9, /
&RAMP ID='CONE_25p00_050', T=39.3600, F=193.3, /
&RAMP ID='CONE_25p00_050', T=52.8000, F=112.3, /
&RAMP ID='CONE_25p00_050', T=59.0400, F=85.4, /
&RAMP ID='CONE_25p00_050', T=64.8000, F=74.6, /
&RAMP ID='CONE_25p00_050', T=78.7200, F=73.1, /
&RAMP ID='CONE_25p00_050', T=98.4000, F=78.9, /
&RAMP ID='CONE_25p00_050', T=118.0800, F=77.4, /
&RAMP ID='CONE_25p00_050', T=137.7600, F=67.4, /
&RAMP ID='CONE_25p00_050', T=157.4400, F=54.7, /
&RAMP ID='CONE_25p00_050', T=177.1200, F=46.6, /
&RAMP ID='CONE_25p00_050', T=196.8000, F=43.3, /
&RAMP ID='CONE_25p00_050', T=197.8000, F=0.0, /
&SURF ID='SAMPLE-CONE_25p00_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.50e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_25p00_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_25p00_035','CONE_25p00_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=2.50e-02,2.50e-02,THICKNESS(1:2)=2.50e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_25p00_025_noign', SURF_ID='SAMPLE-CONE_25p00_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_25p00_025', SURF_ID='SAMPLE-CONE_25p00_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_25p00_025', /
&DEVC ID='WALL TEMPERATURE-CONE_25p00_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_25p00_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_25p00_025', /
&DEVC ID='TIGN-CONE_25p00_025', XYZ=0,0,0, SETPOINT=99.69, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_25p00_025', CTRL_ID='IGNITION-CTRL-CONE_25p00_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_25p00_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_25p00_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_25p00_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_25p00_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.50e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_25p00_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_25p00_025','CONE_25p00_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=2.50e-02,2.50e-02,THICKNESS(1:2)=2.50e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_25p00_035_noign', SURF_ID='SAMPLE-CONE_25p00_035_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_25p00_035', SURF_ID='SAMPLE-CONE_25p00_035', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_25p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_25p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_25p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_25p00_035', /
&DEVC ID='TIGN-CONE_25p00_035', XYZ=0,0,0, SETPOINT=46.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_25p00_035', CTRL_ID='IGNITION-CTRL-CONE_25p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_25p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_25p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_25p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_25p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.50e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_25p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_25p00_025','CONE_25p00_035',REFERENCE_HEAT_FLUX=25,35,REFERENCE_THICKNESS=2.50e-02,2.50e-02,THICKNESS(1:2)=2.50e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_25p00_050_noign', SURF_ID='SAMPLE-CONE_25p00_050_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_25p00_050', SURF_ID='SAMPLE-CONE_25p00_050', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_25p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_25p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_25p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_25p00_050', /
&DEVC ID='TIGN-CONE_25p00_050', XYZ=0,0,0, SETPOINT=24.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_25p00_050', CTRL_ID='IGNITION-CTRL-CONE_25p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_25p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_25p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_25p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
