&HEAD CHID='RISE_fr_particle_board-79', /
&TIME DT=1., T_END=407.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=7426, SOOT_YIELD=0.049 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=517, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_79p00_025', T=0.0000, F=0.0, /
&RAMP ID='CONE_79p00_025', T=1.8000, F=7.4, /
&RAMP ID='CONE_79p00_025', T=3.6000, F=32.6, /
&RAMP ID='CONE_79p00_025', T=5.4000, F=59.5, /
&RAMP ID='CONE_79p00_025', T=7.2000, F=68.6, /
&RAMP ID='CONE_79p00_025', T=9.0000, F=69.4, /
&RAMP ID='CONE_79p00_025', T=10.2600, F=69.1, /
&RAMP ID='CONE_79p00_025', T=12.6000, F=67.5, /
&RAMP ID='CONE_79p00_025', T=14.4000, F=64.5, /
&RAMP ID='CONE_79p00_025', T=18.0000, F=55.9, /
&RAMP ID='CONE_79p00_025', T=20.5200, F=47.8, /
&RAMP ID='CONE_79p00_025', T=23.4000, F=39.9, /
&RAMP ID='CONE_79p00_025', T=27.0000, F=33.6, /
&RAMP ID='CONE_79p00_025', T=30.7800, F=24.5, /
&RAMP ID='CONE_79p00_025', T=36.0000, F=13.1, /
&RAMP ID='CONE_79p00_025', T=41.0400, F=9.7, /
&RAMP ID='CONE_79p00_025', T=51.3000, F=6.0, /
&RAMP ID='CONE_79p00_025', T=55.8000, F=3.8, /
&RAMP ID='CONE_79p00_025', T=61.5600, F=5.7, /
&RAMP ID='CONE_79p00_025', T=64.8000, F=5.0, /
&RAMP ID='CONE_79p00_025', T=71.8200, F=6.0, /
&RAMP ID='CONE_79p00_025', T=77.4000, F=4.5, /
&RAMP ID='CONE_79p00_025', T=82.0800, F=5.5, /
&RAMP ID='CONE_79p00_025', T=86.4000, F=3.6, /
&RAMP ID='CONE_79p00_025', T=92.3400, F=4.0, /
&RAMP ID='CONE_79p00_025', T=97.2000, F=5.4, /
&RAMP ID='CONE_79p00_025', T=102.6000, F=3.4, /
&RAMP ID='CONE_79p00_025', T=103.6000, F=0.0, /
&RAMP ID='CONE_79p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_79p00_035', T=1.1000, F=7.2, /
&RAMP ID='CONE_79p00_035', T=2.2000, F=36.6, /
&RAMP ID='CONE_79p00_035', T=3.3000, F=76.5, /
&RAMP ID='CONE_79p00_035', T=5.5000, F=94.0, /
&RAMP ID='CONE_79p00_035', T=6.6000, F=93.0, /
&RAMP ID='CONE_79p00_035', T=9.9000, F=86.0, /
&RAMP ID='CONE_79p00_035', T=16.6100, F=67.8, /
&RAMP ID='CONE_79p00_035', T=20.9000, F=58.9, /
&RAMP ID='CONE_79p00_035', T=25.3000, F=46.8, /
&RAMP ID='CONE_79p00_035', T=30.8000, F=38.2, /
&RAMP ID='CONE_79p00_035', T=33.2200, F=31.7, /
&RAMP ID='CONE_79p00_035', T=37.4000, F=17.7, /
&RAMP ID='CONE_79p00_035', T=39.6000, F=14.0, /
&RAMP ID='CONE_79p00_035', T=49.8300, F=10.1, /
&RAMP ID='CONE_79p00_035', T=66.4400, F=10.2, /
&RAMP ID='CONE_79p00_035', T=72.6000, F=12.6, /
&RAMP ID='CONE_79p00_035', T=77.0000, F=10.4, /
&RAMP ID='CONE_79p00_035', T=83.0500, F=11.4, /
&RAMP ID='CONE_79p00_035', T=94.6000, F=10.2, /
&RAMP ID='CONE_79p00_035', T=99.6600, F=12.1, /
&RAMP ID='CONE_79p00_035', T=116.2700, F=12.7, /
&RAMP ID='CONE_79p00_035', T=132.8800, F=12.7, /
&RAMP ID='CONE_79p00_035', T=140.8000, F=10.4, /
&RAMP ID='CONE_79p00_035', T=149.4900, F=12.9, /
&RAMP ID='CONE_79p00_035', T=156.2000, F=10.7, /
&RAMP ID='CONE_79p00_035', T=160.6000, F=12.8, /
&RAMP ID='CONE_79p00_035', T=166.1000, F=12.9, /
&RAMP ID='CONE_79p00_035', T=167.1000, F=0.0, /
&RAMP ID='CONE_79p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_79p00_050', T=2.4000, F=17.6, /
&RAMP ID='CONE_79p00_050', T=4.8000, F=83.9, /
&RAMP ID='CONE_79p00_050', T=7.2000, F=128.5, /
&RAMP ID='CONE_79p00_050', T=9.6000, F=134.8, /
&RAMP ID='CONE_79p00_050', T=18.4800, F=110.7, /
&RAMP ID='CONE_79p00_050', T=21.6000, F=102.7, /
&RAMP ID='CONE_79p00_050', T=31.2000, F=84.0, /
&RAMP ID='CONE_79p00_050', T=36.9600, F=65.2, /
&RAMP ID='CONE_79p00_050', T=40.8000, F=53.6, /
&RAMP ID='CONE_79p00_050', T=43.2000, F=51.4, /
&RAMP ID='CONE_79p00_050', T=55.4400, F=26.9, /
&RAMP ID='CONE_79p00_050', T=62.4000, F=16.3, /
&RAMP ID='CONE_79p00_050', T=67.2000, F=17.5, /
&RAMP ID='CONE_79p00_050', T=73.9200, F=14.0, /
&RAMP ID='CONE_79p00_050', T=79.2000, F=14.9, /
&RAMP ID='CONE_79p00_050', T=86.4000, F=11.8, /
&RAMP ID='CONE_79p00_050', T=92.4000, F=14.3, /
&RAMP ID='CONE_79p00_050', T=103.2000, F=11.0, /
&RAMP ID='CONE_79p00_050', T=110.8800, F=16.4, /
&RAMP ID='CONE_79p00_050', T=112.8000, F=18.2, /
&RAMP ID='CONE_79p00_050', T=122.4000, F=18.0, /
&RAMP ID='CONE_79p00_050', T=129.3600, F=13.2, /
&RAMP ID='CONE_79p00_050', T=144.0000, F=15.7, /
&RAMP ID='CONE_79p00_050', T=147.8400, F=14.2, /
&RAMP ID='CONE_79p00_050', T=153.6000, F=12.2, /
&RAMP ID='CONE_79p00_050', T=163.2000, F=16.7, /
&RAMP ID='CONE_79p00_050', T=166.3200, F=16.4, /
&RAMP ID='CONE_79p00_050', T=172.8000, F=20.3, /
&RAMP ID='CONE_79p00_050', T=177.6000, F=15.6, /
&RAMP ID='CONE_79p00_050', T=184.8000, F=18.1, /
&RAMP ID='CONE_79p00_050', T=185.8000, F=0.0, /
&SURF ID='SAMPLE-CONE_79p00_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=7.90e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_79p00_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_79p00_035','CONE_79p00_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=7.90e-02,7.90e-02,THICKNESS(1:2)=7.90e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_79p00_025_noign', SURF_ID='SAMPLE-CONE_79p00_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_79p00_025', SURF_ID='SAMPLE-CONE_79p00_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_79p00_025', /
&DEVC ID='WALL TEMPERATURE-CONE_79p00_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_79p00_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_79p00_025', /
&DEVC ID='TIGN-CONE_79p00_025', XYZ=0,0,0, SETPOINT=29.1, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_79p00_025', CTRL_ID='IGNITION-CTRL-CONE_79p00_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_79p00_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_79p00_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_79p00_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_79p00_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=7.90e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_79p00_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_79p00_025','CONE_79p00_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=7.90e-02,7.90e-02,THICKNESS(1:2)=7.90e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_79p00_035_noign', SURF_ID='SAMPLE-CONE_79p00_035_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_79p00_035', SURF_ID='SAMPLE-CONE_79p00_035', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_79p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_79p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_79p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_79p00_035', /
&DEVC ID='TIGN-CONE_79p00_035', XYZ=0,0,0, SETPOINT=22.8, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_79p00_035', CTRL_ID='IGNITION-CTRL-CONE_79p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_79p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_79p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_79p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_79p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=7.90e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_79p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_79p00_025','CONE_79p00_035',REFERENCE_HEAT_FLUX=25,35,REFERENCE_THICKNESS=7.90e-02,7.90e-02,THICKNESS(1:2)=7.90e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_79p00_050_noign', SURF_ID='SAMPLE-CONE_79p00_050_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_79p00_050', SURF_ID='SAMPLE-CONE_79p00_050', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_79p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_79p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_79p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_79p00_050', /
&DEVC ID='TIGN-CONE_79p00_050', XYZ=0,0,0, SETPOINT=11.7, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_79p00_050', CTRL_ID='IGNITION-CTRL-CONE_79p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_79p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_79p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_79p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
