&HEAD CHID='RISE_hpl_compact_-4', /
&TIME DT=1., T_END=2565.2 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=13800, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=1610, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_4p00_025', T=0.0000, F=0.0, /
&RAMP ID='CONE_4p00_025', T=26.8000, F=25.7, /
&RAMP ID='CONE_4p00_025', T=40.2000, F=42.6, /
&RAMP ID='CONE_4p00_025', T=53.6000, F=56.6, /
&RAMP ID='CONE_4p00_025', T=67.0000, F=62.5, /
&RAMP ID='CONE_4p00_025', T=79.0600, F=64.5, /
&RAMP ID='CONE_4p00_025', T=80.4000, F=64.7, /
&RAMP ID='CONE_4p00_025', T=107.2000, F=62.0, /
&RAMP ID='CONE_4p00_025', T=158.1200, F=47.6, /
&RAMP ID='CONE_4p00_025', T=214.4000, F=32.2, /
&RAMP ID='CONE_4p00_025', T=237.1800, F=27.4, /
&RAMP ID='CONE_4p00_025', T=268.0000, F=22.8, /
&RAMP ID='CONE_4p00_025', T=316.2400, F=19.7, /
&RAMP ID='CONE_4p00_025', T=395.3000, F=17.1, /
&RAMP ID='CONE_4p00_025', T=474.3600, F=16.9, /
&RAMP ID='CONE_4p00_025', T=553.4200, F=16.1, /
&RAMP ID='CONE_4p00_025', T=632.4800, F=16.3, /
&RAMP ID='CONE_4p00_025', T=711.5400, F=17.2, /
&RAMP ID='CONE_4p00_025', T=790.6000, F=17.2, /
&RAMP ID='CONE_4p00_025', T=791.6000, F=0.0, /
&RAMP ID='CONE_4p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_4p00_035', T=24.2000, F=19.0, /
&RAMP ID='CONE_4p00_035', T=36.3000, F=24.3, /
&RAMP ID='CONE_4p00_035', T=48.4000, F=31.6, /
&RAMP ID='CONE_4p00_035', T=60.5000, F=40.8, /
&RAMP ID='CONE_4p00_035', T=72.6000, F=47.0, /
&RAMP ID='CONE_4p00_035', T=102.8500, F=54.0, /
&RAMP ID='CONE_4p00_035', T=108.9000, F=55.8, /
&RAMP ID='CONE_4p00_035', T=133.1000, F=70.5, /
&RAMP ID='CONE_4p00_035', T=145.2000, F=76.3, /
&RAMP ID='CONE_4p00_035', T=169.4000, F=81.7, /
&RAMP ID='CONE_4p00_035', T=181.5000, F=82.4, /
&RAMP ID='CONE_4p00_035', T=205.7000, F=87.4, /
&RAMP ID='CONE_4p00_035', T=217.8000, F=86.4, /
&RAMP ID='CONE_4p00_035', T=242.0000, F=79.9, /
&RAMP ID='CONE_4p00_035', T=278.3000, F=56.2, /
&RAMP ID='CONE_4p00_035', T=290.4000, F=49.8, /
&RAMP ID='CONE_4p00_035', T=308.5500, F=42.3, /
&RAMP ID='CONE_4p00_035', T=338.8000, F=33.1, /
&RAMP ID='CONE_4p00_035', T=363.0000, F=28.5, /
&RAMP ID='CONE_4p00_035', T=411.4000, F=23.8, /
&RAMP ID='CONE_4p00_035', T=514.2500, F=20.6, /
&RAMP ID='CONE_4p00_035', T=617.1000, F=18.5, /
&RAMP ID='CONE_4p00_035', T=719.9500, F=17.1, /
&RAMP ID='CONE_4p00_035', T=822.8000, F=15.8, /
&RAMP ID='CONE_4p00_035', T=925.6500, F=14.8, /
&RAMP ID='CONE_4p00_035', T=1028.5000, F=14.6, /
&RAMP ID='CONE_4p00_035', T=1029.5000, F=0.0, /
&RAMP ID='CONE_4p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_4p00_050', T=14.8000, F=39.3, /
&RAMP ID='CONE_4p00_050', T=29.6000, F=63.9, /
&RAMP ID='CONE_4p00_050', T=44.4000, F=64.0, /
&RAMP ID='CONE_4p00_050', T=74.0000, F=59.9, /
&RAMP ID='CONE_4p00_050', T=88.8000, F=62.6, /
&RAMP ID='CONE_4p00_050', T=113.9600, F=71.7, /
&RAMP ID='CONE_4p00_050', T=133.2000, F=81.7, /
&RAMP ID='CONE_4p00_050', T=192.4000, F=121.2, /
&RAMP ID='CONE_4p00_050', T=207.2000, F=126.6, /
&RAMP ID='CONE_4p00_050', T=227.9200, F=112.4, /
&RAMP ID='CONE_4p00_050', T=251.6000, F=89.6, /
&RAMP ID='CONE_4p00_050', T=281.2000, F=66.0, /
&RAMP ID='CONE_4p00_050', T=296.0000, F=57.0, /
&RAMP ID='CONE_4p00_050', T=310.8000, F=51.2, /
&RAMP ID='CONE_4p00_050', T=341.8800, F=42.6, /
&RAMP ID='CONE_4p00_050', T=399.6000, F=34.8, /
&RAMP ID='CONE_4p00_050', T=455.8400, F=31.6, /
&RAMP ID='CONE_4p00_050', T=569.8000, F=27.4, /
&RAMP ID='CONE_4p00_050', T=683.7600, F=24.7, /
&RAMP ID='CONE_4p00_050', T=797.7200, F=23.3, /
&RAMP ID='CONE_4p00_050', T=911.6800, F=21.6, /
&RAMP ID='CONE_4p00_050', T=1025.6400, F=20.7, /
&RAMP ID='CONE_4p00_050', T=1139.6000, F=19.9, /
&RAMP ID='CONE_4p00_050', T=1140.6000, F=0.0, /
&RAMP ID='CONE_4p00_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_4p00_075', T=9.8000, F=69.4, /
&RAMP ID='CONE_4p00_075', T=19.6000, F=82.6, /
&RAMP ID='CONE_4p00_075', T=78.4000, F=93.8, /
&RAMP ID='CONE_4p00_075', T=117.6000, F=115.0, /
&RAMP ID='CONE_4p00_075', T=137.2000, F=123.4, /
&RAMP ID='CONE_4p00_075', T=147.0000, F=134.7, /
&RAMP ID='CONE_4p00_075', T=156.8000, F=149.9, /
&RAMP ID='CONE_4p00_075', T=166.6000, F=172.2, /
&RAMP ID='CONE_4p00_075', T=176.4000, F=184.3, /
&RAMP ID='CONE_4p00_075', T=186.2000, F=187.6, /
&RAMP ID='CONE_4p00_075', T=196.0000, F=177.5, /
&RAMP ID='CONE_4p00_075', T=215.6000, F=129.9, /
&RAMP ID='CONE_4p00_075', T=235.2000, F=95.8, /
&RAMP ID='CONE_4p00_075', T=254.8000, F=72.9, /
&RAMP ID='CONE_4p00_075', T=274.4000, F=60.5, /
&RAMP ID='CONE_4p00_075', T=303.8000, F=52.8, /
&RAMP ID='CONE_4p00_075', T=352.8000, F=45.6, /
&RAMP ID='CONE_4p00_075', T=470.4000, F=40.2, /
&RAMP ID='CONE_4p00_075', T=588.0000, F=38.2, /
&RAMP ID='CONE_4p00_075', T=705.6000, F=36.9, /
&RAMP ID='CONE_4p00_075', T=823.2000, F=35.7, /
&RAMP ID='CONE_4p00_075', T=940.8000, F=34.2, /
&RAMP ID='CONE_4p00_075', T=1058.4000, F=33.1, /
&RAMP ID='CONE_4p00_075', T=1176.0000, F=32.4, /
&RAMP ID='CONE_4p00_075', T=1177.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_4p00_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p00_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p00_035','CONE_4p00_050','CONE_4p00_075',REFERENCE_HEAT_FLUX=35,50,75,REFERENCE_THICKNESS=4.00e-03,4.00e-03,4.00e-03,THICKNESS(1:2)=4.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p00_025_noign', SURF_ID='SAMPLE-CONE_4p00_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p00_025', SURF_ID='SAMPLE-CONE_4p00_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p00_025', /
&DEVC ID='WALL TEMPERATURE-CONE_4p00_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p00_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p00_025', /
&DEVC ID='TIGN-CONE_4p00_025', XYZ=0,0,0, SETPOINT=428.80, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p00_025', CTRL_ID='IGNITION-CTRL-CONE_4p00_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p00_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p00_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p00_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p00_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p00_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p00_025','CONE_4p00_050','CONE_4p00_075',REFERENCE_HEAT_FLUX=25,50,75,REFERENCE_THICKNESS=4.00e-03,4.00e-03,4.00e-03,THICKNESS(1:2)=4.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p00_035_noign', SURF_ID='SAMPLE-CONE_4p00_035_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p00_035', SURF_ID='SAMPLE-CONE_4p00_035', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_4p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p00_035', /
&DEVC ID='TIGN-CONE_4p00_035', XYZ=0,0,0, SETPOINT=254.10, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p00_035', CTRL_ID='IGNITION-CTRL-CONE_4p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p00_025','CONE_4p00_035','CONE_4p00_075',REFERENCE_HEAT_FLUX=25,35,75,REFERENCE_THICKNESS=4.00e-03,4.00e-03,4.00e-03,THICKNESS(1:2)=4.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p00_050_noign', SURF_ID='SAMPLE-CONE_4p00_050_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p00_050', SURF_ID='SAMPLE-CONE_4p00_050', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_4p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p00_050', /
&DEVC ID='TIGN-CONE_4p00_050', XYZ=0,0,0, SETPOINT=74.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p00_050', CTRL_ID='IGNITION-CTRL-CONE_4p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p00_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.00e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p00_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p00_025','CONE_4p00_035','CONE_4p00_050',REFERENCE_HEAT_FLUX=25,35,50,REFERENCE_THICKNESS=4.00e-03,4.00e-03,4.00e-03,THICKNESS(1:2)=4.00e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p00_075_noign', SURF_ID='SAMPLE-CONE_4p00_075_noign', XB=0.60,0.70,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p00_075', SURF_ID='SAMPLE-CONE_4p00_075', XB=0.00,0.10,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_4p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_4p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p00_075', /
&DEVC ID='TIGN-CONE_4p00_075', XYZ=0,0,0, SETPOINT=29.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p00_075', CTRL_ID='IGNITION-CTRL-CONE_4p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_4p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.15,0.00, /
&TAIL /
