&HEAD CHID='RISE_mdf_board-12', /
&TIME DT=1., T_END=2782.4 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=12165, SOOT_YIELD=0.007 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=700, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_12p00_040', T=0.0000, F=0.0, /
&RAMP ID='CONE_12p00_040', T=14.8000, F=156.5, /
&RAMP ID='CONE_12p00_040', T=29.6000, F=209.8, /
&RAMP ID='CONE_12p00_040', T=44.4000, F=215.9, /
&RAMP ID='CONE_12p00_040', T=74.0000, F=190.8, /
&RAMP ID='CONE_12p00_040', T=134.6800, F=150.0, /
&RAMP ID='CONE_12p00_040', T=269.3600, F=97.1, /
&RAMP ID='CONE_12p00_040', T=310.8000, F=89.8, /
&RAMP ID='CONE_12p00_040', T=340.4000, F=91.3, /
&RAMP ID='CONE_12p00_040', T=370.0000, F=97.9, /
&RAMP ID='CONE_12p00_040', T=404.0400, F=115.9, /
&RAMP ID='CONE_12p00_040', T=429.2000, F=137.9, /
&RAMP ID='CONE_12p00_040', T=458.8000, F=177.2, /
&RAMP ID='CONE_12p00_040', T=503.2000, F=283.8, /
&RAMP ID='CONE_12p00_040', T=538.7200, F=320.0, /
&RAMP ID='CONE_12p00_040', T=547.6000, F=326.0, /
&RAMP ID='CONE_12p00_040', T=562.4000, F=294.8, /
&RAMP ID='CONE_12p00_040', T=577.2000, F=208.1, /
&RAMP ID='CONE_12p00_040', T=592.0000, F=132.9, /
&RAMP ID='CONE_12p00_040', T=606.8000, F=103.3, /
&RAMP ID='CONE_12p00_040', T=673.4000, F=71.3, /
&RAMP ID='CONE_12p00_040', T=808.0800, F=55.1, /
&RAMP ID='CONE_12p00_040', T=942.7600, F=52.4, /
&RAMP ID='CONE_12p00_040', T=1077.4400, F=49.8, /
&RAMP ID='CONE_12p00_040', T=1212.1200, F=46.1, /
&RAMP ID='CONE_12p00_040', T=1346.8000, F=42.8, /
&RAMP ID='CONE_12p00_040', T=1347.8000, F=0.0, /
&RAMP ID='CONE_12p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_12p00_050', T=9.8000, F=126.8, /
&RAMP ID='CONE_12p00_050', T=19.6000, F=218.1, /
&RAMP ID='CONE_12p00_050', T=29.4000, F=236.2, /
&RAMP ID='CONE_12p00_050', T=49.0000, F=231.5, /
&RAMP ID='CONE_12p00_050', T=78.4000, F=203.2, /
&RAMP ID='CONE_12p00_050', T=124.4600, F=169.6, /
&RAMP ID='CONE_12p00_050', T=176.4000, F=151.4, /
&RAMP ID='CONE_12p00_050', T=248.9200, F=112.2, /
&RAMP ID='CONE_12p00_050', T=284.2000, F=102.0, /
&RAMP ID='CONE_12p00_050', T=313.6000, F=101.4, /
&RAMP ID='CONE_12p00_050', T=352.8000, F=115.0, /
&RAMP ID='CONE_12p00_050', T=373.3800, F=132.9, /
&RAMP ID='CONE_12p00_050', T=401.8000, F=170.3, /
&RAMP ID='CONE_12p00_050', T=431.2000, F=229.6, /
&RAMP ID='CONE_12p00_050', T=460.6000, F=280.9, /
&RAMP ID='CONE_12p00_050', T=480.2000, F=323.8, /
&RAMP ID='CONE_12p00_050', T=497.8400, F=349.3, /
&RAMP ID='CONE_12p00_050', T=499.8000, F=351.2, /
&RAMP ID='CONE_12p00_050', T=509.6000, F=335.7, /
&RAMP ID='CONE_12p00_050', T=519.4000, F=288.9, /
&RAMP ID='CONE_12p00_050', T=529.2000, F=211.8, /
&RAMP ID='CONE_12p00_050', T=539.0000, F=149.8, /
&RAMP ID='CONE_12p00_050', T=548.8000, F=115.8, /
&RAMP ID='CONE_12p00_050', T=558.6000, F=99.4, /
&RAMP ID='CONE_12p00_050', T=568.4000, F=90.7, /
&RAMP ID='CONE_12p00_050', T=622.3000, F=70.2, /
&RAMP ID='CONE_12p00_050', T=746.7600, F=55.8, /
&RAMP ID='CONE_12p00_050', T=871.2200, F=49.8, /
&RAMP ID='CONE_12p00_050', T=995.6800, F=48.3, /
&RAMP ID='CONE_12p00_050', T=1120.1400, F=45.8, /
&RAMP ID='CONE_12p00_050', T=1244.6000, F=44.4, /
&RAMP ID='CONE_12p00_050', T=1245.6000, F=0.0, /
&SURF ID='SAMPLE-CONE_12p00_040_noign', EXTERNAL_FLUX=40, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.20e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p00_040', EXTERNAL_FLUX=40, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p00_050',REFERENCE_HEAT_FLUX=50,REFERENCE_THICKNESS=1.20e-02,THICKNESS(1:2)=1.20e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p00_040_noign', SURF_ID='SAMPLE-CONE_12p00_040_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p00_040', SURF_ID='SAMPLE-CONE_12p00_040', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p00_040', /
&DEVC ID='WALL TEMPERATURE-CONE_12p00_040', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p00_040', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p00_040', /
&DEVC ID='TIGN-CONE_12p00_040', XYZ=0,0,0, SETPOINT=44.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p00_040', CTRL_ID='IGNITION-CTRL-CONE_12p00_040', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p00_040', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p00_040', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p00_040', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.20e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p00_040',REFERENCE_HEAT_FLUX=40,REFERENCE_THICKNESS=1.20e-02,THICKNESS(1:2)=1.20e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p00_050_noign', SURF_ID='SAMPLE-CONE_12p00_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p00_050', SURF_ID='SAMPLE-CONE_12p00_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_12p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p00_050', /
&DEVC ID='TIGN-CONE_12p00_050', XYZ=0,0,0, SETPOINT=29.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p00_050', CTRL_ID='IGNITION-CTRL-CONE_12p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&TAIL /
