&HEAD CHID='RISE_melamine_face-calcium_silicate_board-12', /
&TIME DT=1., T_END=676.8 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=8525, SOOT_YIELD=0.003 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=1055, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_12p50_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_12p50_050', T=11.1000, F=75.6, /
&RAMP ID='CONE_12p50_050', T=19.9800, F=91.0, /
&RAMP ID='CONE_12p50_050', T=22.2000, F=94.8, /
&RAMP ID='CONE_12p50_050', T=33.3000, F=82.3, /
&RAMP ID='CONE_12p50_050', T=39.9600, F=72.7, /
&RAMP ID='CONE_12p50_050', T=55.5000, F=48.6, /
&RAMP ID='CONE_12p50_050', T=59.9400, F=44.6, /
&RAMP ID='CONE_12p50_050', T=66.6000, F=38.6, /
&RAMP ID='CONE_12p50_050', T=79.9200, F=31.8, /
&RAMP ID='CONE_12p50_050', T=99.9000, F=26.8, /
&RAMP ID='CONE_12p50_050', T=119.8800, F=23.2, /
&RAMP ID='CONE_12p50_050', T=139.8600, F=22.0, /
&RAMP ID='CONE_12p50_050', T=159.8400, F=21.5, /
&RAMP ID='CONE_12p50_050', T=179.8200, F=19.8, /
&RAMP ID='CONE_12p50_050', T=199.8000, F=19.8, /
&RAMP ID='CONE_12p50_050', T=200.8000, F=0.0, /
&RAMP ID='CONE_12p50_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_12p50_075', T=7.2000, F=12.7, /
&RAMP ID='CONE_12p50_075', T=14.4000, F=94.7, /
&RAMP ID='CONE_12p50_075', T=21.6000, F=133.0, /
&RAMP ID='CONE_12p50_075', T=28.8000, F=153.3, /
&RAMP ID='CONE_12p50_075', T=36.0000, F=142.0, /
&RAMP ID='CONE_12p50_075', T=43.2000, F=115.3, /
&RAMP ID='CONE_12p50_075', T=50.4000, F=92.8, /
&RAMP ID='CONE_12p50_075', T=57.6000, F=79.2, /
&RAMP ID='CONE_12p50_075', T=72.0000, F=61.2, /
&RAMP ID='CONE_12p50_075', T=86.4000, F=53.0, /
&RAMP ID='CONE_12p50_075', T=108.0000, F=45.4, /
&RAMP ID='CONE_12p50_075', T=115.2000, F=45.3, /
&RAMP ID='CONE_12p50_075', T=144.0000, F=37.2, /
&RAMP ID='CONE_12p50_075', T=172.8000, F=34.0, /
&RAMP ID='CONE_12p50_075', T=201.6000, F=31.8, /
&RAMP ID='CONE_12p50_075', T=230.4000, F=27.9, /
&RAMP ID='CONE_12p50_075', T=259.2000, F=28.3, /
&RAMP ID='CONE_12p50_075', T=288.0000, F=26.9, /
&RAMP ID='CONE_12p50_075', T=289.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_12p50_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.25e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p50_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p50_075',REFERENCE_HEAT_FLUX=75,REFERENCE_THICKNESS=1.25e-02,THICKNESS(1:2)=1.25e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p50_050_noign', SURF_ID='SAMPLE-CONE_12p50_050_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p50_050', SURF_ID='SAMPLE-CONE_12p50_050', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p50_050', /
&DEVC ID='WALL TEMPERATURE-CONE_12p50_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p50_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p50_050', /
&DEVC ID='TIGN-CONE_12p50_050', XYZ=0,0,0, SETPOINT=111.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p50_050', CTRL_ID='IGNITION-CTRL-CONE_12p50_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p50_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p50_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p50_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p50_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.25e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p50_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p50_050',REFERENCE_HEAT_FLUX=50,REFERENCE_THICKNESS=1.25e-02,THICKNESS(1:2)=1.25e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p50_075_noign', SURF_ID='SAMPLE-CONE_12p50_075_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p50_075', SURF_ID='SAMPLE-CONE_12p50_075', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p50_075', /
&DEVC ID='WALL TEMPERATURE-CONE_12p50_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p50_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p50_075', /
&DEVC ID='TIGN-CONE_12p50_075', XYZ=0,0,0, SETPOINT=50.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p50_075', CTRL_ID='IGNITION-CTRL-CONE_12p50_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p50_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p50_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p50_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&TAIL /
