&HEAD CHID='RISE_paint_gfk_polyester_with_gelcoat_laminated-5', /
&TIME DT=1., T_END=2454.8 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=10548, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=2022, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_4p80_015', T=0.0000, F=0.0, /
&RAMP ID='CONE_4p80_015', T=3.8000, F=12.2, /
&RAMP ID='CONE_4p80_015', T=7.6000, F=18.7, /
&RAMP ID='CONE_4p80_015', T=11.4000, F=24.4, /
&RAMP ID='CONE_4p80_015', T=15.2000, F=29.1, /
&RAMP ID='CONE_4p80_015', T=19.0000, F=32.6, /
&RAMP ID='CONE_4p80_015', T=22.8000, F=33.9, /
&RAMP ID='CONE_4p80_015', T=26.6000, F=33.2, /
&RAMP ID='CONE_4p80_015', T=45.6000, F=24.1, /
&RAMP ID='CONE_4p80_015', T=49.4000, F=23.7, /
&RAMP ID='CONE_4p80_015', T=57.0000, F=25.6, /
&RAMP ID='CONE_4p80_015', T=64.6000, F=24.5, /
&RAMP ID='CONE_4p80_015', T=68.4000, F=24.8, /
&RAMP ID='CONE_4p80_015', T=72.2000, F=24.2, /
&RAMP ID='CONE_4p80_015', T=76.0000, F=22.6, /
&RAMP ID='CONE_4p80_015', T=83.6000, F=24.0, /
&RAMP ID='CONE_4p80_015', T=87.4000, F=22.2, /
&RAMP ID='CONE_4p80_015', T=91.2000, F=19.5, /
&RAMP ID='CONE_4p80_015', T=96.5200, F=17.8, /
&RAMP ID='CONE_4p80_015', T=98.8000, F=17.4, /
&RAMP ID='CONE_4p80_015', T=106.4000, F=20.5, /
&RAMP ID='CONE_4p80_015', T=110.2000, F=20.8, /
&RAMP ID='CONE_4p80_015', T=117.8000, F=18.9, /
&RAMP ID='CONE_4p80_015', T=125.4000, F=19.4, /
&RAMP ID='CONE_4p80_015', T=129.2000, F=19.0, /
&RAMP ID='CONE_4p80_015', T=136.8000, F=16.2, /
&RAMP ID='CONE_4p80_015', T=144.4000, F=15.6, /
&RAMP ID='CONE_4p80_015', T=159.6000, F=13.2, /
&RAMP ID='CONE_4p80_015', T=163.4000, F=12.9, /
&RAMP ID='CONE_4p80_015', T=167.2000, F=13.3, /
&RAMP ID='CONE_4p80_015', T=178.6000, F=11.7, /
&RAMP ID='CONE_4p80_015', T=182.4000, F=12.0, /
&RAMP ID='CONE_4p80_015', T=186.2000, F=11.5, /
&RAMP ID='CONE_4p80_015', T=190.0000, F=11.8, /
&RAMP ID='CONE_4p80_015', T=193.0400, F=12.8, /
&RAMP ID='CONE_4p80_015', T=197.6000, F=13.6, /
&RAMP ID='CONE_4p80_015', T=201.4000, F=13.6, /
&RAMP ID='CONE_4p80_015', T=239.4000, F=11.3, /
&RAMP ID='CONE_4p80_015', T=266.0000, F=10.7, /
&RAMP ID='CONE_4p80_015', T=277.4000, F=10.9, /
&RAMP ID='CONE_4p80_015', T=289.5600, F=9.6, /
&RAMP ID='CONE_4p80_015', T=334.4000, F=9.5, /
&RAMP ID='CONE_4p80_015', T=368.6000, F=8.9, /
&RAMP ID='CONE_4p80_015', T=386.0800, F=9.2, /
&RAMP ID='CONE_4p80_015', T=406.6000, F=8.7, /
&RAMP ID='CONE_4p80_015', T=418.0000, F=7.8, /
&RAMP ID='CONE_4p80_015', T=440.8000, F=2.4, /
&RAMP ID='CONE_4p80_015', T=456.0000, F=1.7, /
&RAMP ID='CONE_4p80_015', T=482.6000, F=1.6, /
&RAMP ID='CONE_4p80_015', T=579.1200, F=1.6, /
&RAMP ID='CONE_4p80_015', T=675.6400, F=1.8, /
&RAMP ID='CONE_4p80_015', T=772.1600, F=2.0, /
&RAMP ID='CONE_4p80_015', T=868.6800, F=2.1, /
&RAMP ID='CONE_4p80_015', T=965.2000, F=2.2, /
&RAMP ID='CONE_4p80_015', T=966.2000, F=0.0, /
&RAMP ID='CONE_4p80_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_4p80_035', T=9.8000, F=9.0, /
&RAMP ID='CONE_4p80_035', T=19.6000, F=86.2, /
&RAMP ID='CONE_4p80_035', T=29.4000, F=85.0, /
&RAMP ID='CONE_4p80_035', T=39.2000, F=93.1, /
&RAMP ID='CONE_4p80_035', T=68.6000, F=109.9, /
&RAMP ID='CONE_4p80_035', T=88.2000, F=112.7, /
&RAMP ID='CONE_4p80_035', T=98.0000, F=109.6, /
&RAMP ID='CONE_4p80_035', T=112.7000, F=102.0, /
&RAMP ID='CONE_4p80_035', T=147.0000, F=82.0, /
&RAMP ID='CONE_4p80_035', T=156.8000, F=79.2, /
&RAMP ID='CONE_4p80_035', T=196.0000, F=74.0, /
&RAMP ID='CONE_4p80_035', T=225.4000, F=65.6, /
&RAMP ID='CONE_4p80_035', T=245.0000, F=58.5, /
&RAMP ID='CONE_4p80_035', T=264.6000, F=54.1, /
&RAMP ID='CONE_4p80_035', T=294.0000, F=55.4, /
&RAMP ID='CONE_4p80_035', T=323.4000, F=54.4, /
&RAMP ID='CONE_4p80_035', T=338.1000, F=52.1, /
&RAMP ID='CONE_4p80_035', T=362.6000, F=46.9, /
&RAMP ID='CONE_4p80_035', T=382.2000, F=48.5, /
&RAMP ID='CONE_4p80_035', T=392.0000, F=51.5, /
&RAMP ID='CONE_4p80_035', T=431.2000, F=78.2, /
&RAMP ID='CONE_4p80_035', T=450.8000, F=86.5, /
&RAMP ID='CONE_4p80_035', T=460.6000, F=87.0, /
&RAMP ID='CONE_4p80_035', T=480.2000, F=83.4, /
&RAMP ID='CONE_4p80_035', T=519.4000, F=66.7, /
&RAMP ID='CONE_4p80_035', T=563.5000, F=55.2, /
&RAMP ID='CONE_4p80_035', T=676.2000, F=34.4, /
&RAMP ID='CONE_4p80_035', T=744.8000, F=24.3, /
&RAMP ID='CONE_4p80_035', T=788.9000, F=20.1, /
&RAMP ID='CONE_4p80_035', T=901.6000, F=13.5, /
&RAMP ID='CONE_4p80_035', T=1014.3000, F=11.0, /
&RAMP ID='CONE_4p80_035', T=1127.0000, F=9.2, /
&RAMP ID='CONE_4p80_035', T=1128.0000, F=0.0, /
&RAMP ID='CONE_4p80_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_4p80_050', T=9.8000, F=83.5, /
&RAMP ID='CONE_4p80_050', T=19.6000, F=90.8, /
&RAMP ID='CONE_4p80_050', T=29.4000, F=106.3, /
&RAMP ID='CONE_4p80_050', T=39.2000, F=114.1, /
&RAMP ID='CONE_4p80_050', T=49.0000, F=124.7, /
&RAMP ID='CONE_4p80_050', T=58.8000, F=131.5, /
&RAMP ID='CONE_4p80_050', T=68.6000, F=133.8, /
&RAMP ID='CONE_4p80_050', T=78.4000, F=130.6, /
&RAMP ID='CONE_4p80_050', T=88.2000, F=124.1, /
&RAMP ID='CONE_4p80_050', T=98.0000, F=113.2, /
&RAMP ID='CONE_4p80_050', T=115.6400, F=102.2, /
&RAMP ID='CONE_4p80_050', T=127.4000, F=96.3, /
&RAMP ID='CONE_4p80_050', T=166.6000, F=92.7, /
&RAMP ID='CONE_4p80_050', T=186.2000, F=87.9, /
&RAMP ID='CONE_4p80_050', T=231.2800, F=72.6, /
&RAMP ID='CONE_4p80_050', T=264.6000, F=61.0, /
&RAMP ID='CONE_4p80_050', T=284.2000, F=59.5, /
&RAMP ID='CONE_4p80_050', T=323.4000, F=63.4, /
&RAMP ID='CONE_4p80_050', T=333.2000, F=65.9, /
&RAMP ID='CONE_4p80_050', T=346.9200, F=73.0, /
&RAMP ID='CONE_4p80_050', T=382.2000, F=99.7, /
&RAMP ID='CONE_4p80_050', T=392.0000, F=102.9, /
&RAMP ID='CONE_4p80_050', T=401.8000, F=102.6, /
&RAMP ID='CONE_4p80_050', T=411.6000, F=98.8, /
&RAMP ID='CONE_4p80_050', T=431.2000, F=87.5, /
&RAMP ID='CONE_4p80_050', T=450.8000, F=73.2, /
&RAMP ID='CONE_4p80_050', T=462.5600, F=68.1, /
&RAMP ID='CONE_4p80_050', T=490.0000, F=56.6, /
&RAMP ID='CONE_4p80_050', T=578.2000, F=36.4, /
&RAMP ID='CONE_4p80_050', T=656.6000, F=21.0, /
&RAMP ID='CONE_4p80_050', T=693.8400, F=17.3, /
&RAMP ID='CONE_4p80_050', T=809.4800, F=11.7, /
&RAMP ID='CONE_4p80_050', T=925.1200, F=8.5, /
&RAMP ID='CONE_4p80_050', T=1040.7600, F=6.4, /
&RAMP ID='CONE_4p80_050', T=1156.4000, F=4.8, /
&RAMP ID='CONE_4p80_050', T=1157.4000, F=0.0, /
&RAMP ID='CONE_4p80_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_4p80_075', T=7.9000, F=53.0, /
&RAMP ID='CONE_4p80_075', T=15.8000, F=84.6, /
&RAMP ID='CONE_4p80_075', T=31.6000, F=112.1, /
&RAMP ID='CONE_4p80_075', T=47.4000, F=145.3, /
&RAMP ID='CONE_4p80_075', T=55.3000, F=153.7, /
&RAMP ID='CONE_4p80_075', T=79.0000, F=140.0, /
&RAMP ID='CONE_4p80_075', T=94.8000, F=125.6, /
&RAMP ID='CONE_4p80_075', T=119.2900, F=112.4, /
&RAMP ID='CONE_4p80_075', T=126.4000, F=108.4, /
&RAMP ID='CONE_4p80_075', T=134.3000, F=107.9, /
&RAMP ID='CONE_4p80_075', T=173.8000, F=94.2, /
&RAMP ID='CONE_4p80_075', T=205.4000, F=86.5, /
&RAMP ID='CONE_4p80_075', T=238.5800, F=82.7, /
&RAMP ID='CONE_4p80_075', T=260.7000, F=82.3, /
&RAMP ID='CONE_4p80_075', T=276.5000, F=85.4, /
&RAMP ID='CONE_4p80_075', T=284.4000, F=88.2, /
&RAMP ID='CONE_4p80_075', T=316.0000, F=109.4, /
&RAMP ID='CONE_4p80_075', T=331.8000, F=112.9, /
&RAMP ID='CONE_4p80_075', T=347.6000, F=106.3, /
&RAMP ID='CONE_4p80_075', T=357.8700, F=95.7, /
&RAMP ID='CONE_4p80_075', T=379.2000, F=71.1, /
&RAMP ID='CONE_4p80_075', T=395.0000, F=59.8, /
&RAMP ID='CONE_4p80_075', T=426.6000, F=47.1, /
&RAMP ID='CONE_4p80_075', T=477.1600, F=37.7, /
&RAMP ID='CONE_4p80_075', T=596.4500, F=19.7, /
&RAMP ID='CONE_4p80_075', T=715.7400, F=11.9, /
&RAMP ID='CONE_4p80_075', T=835.0300, F=7.9, /
&RAMP ID='CONE_4p80_075', T=954.3200, F=5.2, /
&RAMP ID='CONE_4p80_075', T=1073.6100, F=3.2, /
&RAMP ID='CONE_4p80_075', T=1192.9000, F=0.4, /
&RAMP ID='CONE_4p80_075', T=1193.9000, F=0.0, /
&SURF ID='SAMPLE-CONE_4p80_015_noign', EXTERNAL_FLUX=15, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.80e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p80_015', EXTERNAL_FLUX=15, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p80_035','CONE_4p80_050','CONE_4p80_075',REFERENCE_HEAT_FLUX=35,50,75,REFERENCE_THICKNESS=4.80e-03,4.80e-03,4.80e-03,THICKNESS(1:2)=4.80e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p80_015_noign', SURF_ID='SAMPLE-CONE_4p80_015_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p80_015', SURF_ID='SAMPLE-CONE_4p80_015', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p80_015', /
&DEVC ID='WALL TEMPERATURE-CONE_4p80_015', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p80_015', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p80_015', /
&DEVC ID='TIGN-CONE_4p80_015', XYZ=0,0,0, SETPOINT=262.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p80_015', CTRL_ID='IGNITION-CTRL-CONE_4p80_015', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p80_015', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p80_015', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p80_015', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p80_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.80e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p80_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p80_015','CONE_4p80_050','CONE_4p80_075',REFERENCE_HEAT_FLUX=15,50,75,REFERENCE_THICKNESS=4.80e-03,4.80e-03,4.80e-03,THICKNESS(1:2)=4.80e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p80_035_noign', SURF_ID='SAMPLE-CONE_4p80_035_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p80_035', SURF_ID='SAMPLE-CONE_4p80_035', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p80_035', /
&DEVC ID='WALL TEMPERATURE-CONE_4p80_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p80_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p80_035', /
&DEVC ID='TIGN-CONE_4p80_035', XYZ=0,0,0, SETPOINT=88.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p80_035', CTRL_ID='IGNITION-CTRL-CONE_4p80_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p80_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p80_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p80_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p80_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.80e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p80_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p80_015','CONE_4p80_035','CONE_4p80_075',REFERENCE_HEAT_FLUX=15,35,75,REFERENCE_THICKNESS=4.80e-03,4.80e-03,4.80e-03,THICKNESS(1:2)=4.80e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p80_050_noign', SURF_ID='SAMPLE-CONE_4p80_050_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p80_050', SURF_ID='SAMPLE-CONE_4p80_050', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_4p80_050', /
&DEVC ID='WALL TEMPERATURE-CONE_4p80_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p80_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p80_050', /
&DEVC ID='TIGN-CONE_4p80_050', XYZ=0,0,0, SETPOINT=58.80, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p80_050', CTRL_ID='IGNITION-CTRL-CONE_4p80_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_4p80_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p80_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p80_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&SURF ID='SAMPLE-CONE_4p80_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.80e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_4p80_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_4p80_015','CONE_4p80_035','CONE_4p80_050',REFERENCE_HEAT_FLUX=15,35,50,REFERENCE_THICKNESS=4.80e-03,4.80e-03,4.80e-03,THICKNESS(1:2)=4.80e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_4p80_075_noign', SURF_ID='SAMPLE-CONE_4p80_075_noign', XB=0.60,0.70,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_4p80_075', SURF_ID='SAMPLE-CONE_4p80_075', XB=0.00,0.10,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_4p80_075', /
&DEVC ID='WALL TEMPERATURE-CONE_4p80_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_4p80_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_4p80_075', /
&DEVC ID='TIGN-CONE_4p80_075', XYZ=0,0,0, SETPOINT=15.80, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_4p80_075', CTRL_ID='IGNITION-CTRL-CONE_4p80_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_4p80_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_4p80_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_4p80_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.15,0.00, /
&TAIL /
