&HEAD CHID='RISE_pe-xlpe-40', /
&TIME DT=1., T_END=14340.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=25750, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=372, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_40p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_40p00_035', T=14.9000, F=21.2, /
&RAMP ID='CONE_40p00_035', T=29.8000, F=73.8, /
&RAMP ID='CONE_40p00_035', T=44.7000, F=93.1, /
&RAMP ID='CONE_40p00_035', T=59.6000, F=95.8, /
&RAMP ID='CONE_40p00_035', T=74.5000, F=87.1, /
&RAMP ID='CONE_40p00_035', T=89.4000, F=73.8, /
&RAMP ID='CONE_40p00_035', T=104.3000, F=66.7, /
&RAMP ID='CONE_40p00_035', T=119.2000, F=68.5, /
&RAMP ID='CONE_40p00_035', T=134.1000, F=67.1, /
&RAMP ID='CONE_40p00_035', T=149.0000, F=68.8, /
&RAMP ID='CONE_40p00_035', T=193.7000, F=64.5, /
&RAMP ID='CONE_40p00_035', T=208.6000, F=61.4, /
&RAMP ID='CONE_40p00_035', T=238.4000, F=61.9, /
&RAMP ID='CONE_40p00_035', T=253.3000, F=62.4, /
&RAMP ID='CONE_40p00_035', T=283.1000, F=67.5, /
&RAMP ID='CONE_40p00_035', T=327.8000, F=65.1, /
&RAMP ID='CONE_40p00_035', T=342.7000, F=65.9, /
&RAMP ID='CONE_40p00_035', T=372.5000, F=72.4, /
&RAMP ID='CONE_40p00_035', T=417.2000, F=79.5, /
&RAMP ID='CONE_40p00_035', T=447.0000, F=79.3, /
&RAMP ID='CONE_40p00_035', T=476.8000, F=81.0, /
&RAMP ID='CONE_40p00_035', T=506.6000, F=78.6, /
&RAMP ID='CONE_40p00_035', T=596.0000, F=66.6, /
&RAMP ID='CONE_40p00_035', T=610.9000, F=66.3, /
&RAMP ID='CONE_40p00_035', T=715.2000, F=46.4, /
&RAMP ID='CONE_40p00_035', T=759.9000, F=41.0, /
&RAMP ID='CONE_40p00_035', T=804.6000, F=39.4, /
&RAMP ID='CONE_40p00_035', T=953.6000, F=39.0, /
&RAMP ID='CONE_40p00_035', T=1043.0000, F=37.7, /
&RAMP ID='CONE_40p00_035', T=1147.3000, F=39.1, /
&RAMP ID='CONE_40p00_035', T=1192.0000, F=38.3, /
&RAMP ID='CONE_40p00_035', T=1430.4000, F=31.1, /
&RAMP ID='CONE_40p00_035', T=1490.0000, F=30.1, /
&RAMP ID='CONE_40p00_035', T=1668.8000, F=23.2, /
&RAMP ID='CONE_40p00_035', T=1713.5000, F=20.9, /
&RAMP ID='CONE_40p00_035', T=1817.8000, F=20.5, /
&RAMP ID='CONE_40p00_035', T=1907.2000, F=15.9, /
&RAMP ID='CONE_40p00_035', T=1951.9000, F=17.1, /
&RAMP ID='CONE_40p00_035', T=2026.4000, F=13.6, /
&RAMP ID='CONE_40p00_035', T=2100.9000, F=13.7, /
&RAMP ID='CONE_40p00_035', T=2145.6000, F=11.7, /
&RAMP ID='CONE_40p00_035', T=2264.8000, F=11.7, /
&RAMP ID='CONE_40p00_035', T=2324.4000, F=6.8, /
&RAMP ID='CONE_40p00_035', T=2384.0000, F=6.9, /
&RAMP ID='CONE_40p00_035', T=2385.0000, F=0.0, /
&RAMP ID='CONE_40p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_40p00_050', T=15.0000, F=61.2, /
&RAMP ID='CONE_40p00_050', T=30.0000, F=105.7, /
&RAMP ID='CONE_40p00_050', T=45.0000, F=113.7, /
&RAMP ID='CONE_40p00_050', T=75.0000, F=97.0, /
&RAMP ID='CONE_40p00_050', T=90.0000, F=97.3, /
&RAMP ID='CONE_40p00_050', T=120.0000, F=86.9, /
&RAMP ID='CONE_40p00_050', T=150.0000, F=80.8, /
&RAMP ID='CONE_40p00_050', T=210.0000, F=80.2, /
&RAMP ID='CONE_40p00_050', T=255.0000, F=75.4, /
&RAMP ID='CONE_40p00_050', T=300.0000, F=78.7, /
&RAMP ID='CONE_40p00_050', T=330.0000, F=76.6, /
&RAMP ID='CONE_40p00_050', T=405.0000, F=93.3, /
&RAMP ID='CONE_40p00_050', T=465.0000, F=97.3, /
&RAMP ID='CONE_40p00_050', T=645.0000, F=83.8, /
&RAMP ID='CONE_40p00_050', T=675.0000, F=70.0, /
&RAMP ID='CONE_40p00_050', T=708.0000, F=63.8, /
&RAMP ID='CONE_40p00_050', T=780.0000, F=58.0, /
&RAMP ID='CONE_40p00_050', T=870.0000, F=56.6, /
&RAMP ID='CONE_40p00_050', T=975.0000, F=48.1, /
&RAMP ID='CONE_40p00_050', T=1170.0000, F=46.1, /
&RAMP ID='CONE_40p00_050', T=1290.0000, F=39.3, /
&RAMP ID='CONE_40p00_050', T=1416.0000, F=36.3, /
&RAMP ID='CONE_40p00_050', T=2010.0000, F=25.2, /
&RAMP ID='CONE_40p00_050', T=2070.0000, F=21.6, /
&RAMP ID='CONE_40p00_050', T=2124.0000, F=23.1, /
&RAMP ID='CONE_40p00_050', T=2460.0000, F=21.6, /
&RAMP ID='CONE_40p00_050', T=2490.0000, F=18.4, /
&RAMP ID='CONE_40p00_050', T=2520.0000, F=21.2, /
&RAMP ID='CONE_40p00_050', T=2550.0000, F=17.8, /
&RAMP ID='CONE_40p00_050', T=2625.0000, F=19.2, /
&RAMP ID='CONE_40p00_050', T=2685.0000, F=15.0, /
&RAMP ID='CONE_40p00_050', T=2700.0000, F=18.2, /
&RAMP ID='CONE_40p00_050', T=2775.0000, F=18.7, /
&RAMP ID='CONE_40p00_050', T=2790.0000, F=15.4, /
&RAMP ID='CONE_40p00_050', T=2832.0000, F=17.3, /
&RAMP ID='CONE_40p00_050', T=2910.0000, F=16.6, /
&RAMP ID='CONE_40p00_050', T=3015.0000, F=20.8, /
&RAMP ID='CONE_40p00_050', T=3150.0000, F=18.3, /
&RAMP ID='CONE_40p00_050', T=3210.0000, F=25.6, /
&RAMP ID='CONE_40p00_050', T=3375.0000, F=21.3, /
&RAMP ID='CONE_40p00_050', T=3435.0000, F=24.8, /
&RAMP ID='CONE_40p00_050', T=3495.0000, F=23.9, /
&RAMP ID='CONE_40p00_050', T=3510.0000, F=26.4, /
&RAMP ID='CONE_40p00_050', T=3540.0000, F=23.2, /
&RAMP ID='CONE_40p00_050', T=3735.0000, F=24.8, /
&RAMP ID='CONE_40p00_050', T=3825.0000, F=32.0, /
&RAMP ID='CONE_40p00_050', T=3870.0000, F=42.6, /
&RAMP ID='CONE_40p00_050', T=3915.0000, F=69.4, /
&RAMP ID='CONE_40p00_050', T=3975.0000, F=132.5, /
&RAMP ID='CONE_40p00_050', T=3990.0000, F=155.3, /
&RAMP ID='CONE_40p00_050', T=4005.0000, F=171.1, /
&RAMP ID='CONE_40p00_050', T=4020.0000, F=176.2, /
&RAMP ID='CONE_40p00_050', T=4035.0000, F=175.2, /
&RAMP ID='CONE_40p00_050', T=4065.0000, F=166.3, /
&RAMP ID='CONE_40p00_050', T=4080.0000, F=173.1, /
&RAMP ID='CONE_40p00_050', T=4110.0000, F=175.7, /
&RAMP ID='CONE_40p00_050', T=4155.0000, F=190.8, /
&RAMP ID='CONE_40p00_050', T=4170.0000, F=192.6, /
&RAMP ID='CONE_40p00_050', T=4185.0000, F=191.2, /
&RAMP ID='CONE_40p00_050', T=4215.0000, F=176.1, /
&RAMP ID='CONE_40p00_050', T=4230.0000, F=175.3, /
&RAMP ID='CONE_40p00_050', T=4248.0000, F=178.9, /
&RAMP ID='CONE_40p00_050', T=4260.0000, F=183.2, /
&RAMP ID='CONE_40p00_050', T=4290.0000, F=178.3, /
&RAMP ID='CONE_40p00_050', T=4320.0000, F=153.2, /
&RAMP ID='CONE_40p00_050', T=4350.0000, F=158.5, /
&RAMP ID='CONE_40p00_050', T=4380.0000, F=155.3, /
&RAMP ID='CONE_40p00_050', T=4395.0000, F=149.8, /
&RAMP ID='CONE_40p00_050', T=4425.0000, F=130.2, /
&RAMP ID='CONE_40p00_050', T=4455.0000, F=117.7, /
&RAMP ID='CONE_40p00_050', T=4485.0000, F=111.7, /
&RAMP ID='CONE_40p00_050', T=4530.0000, F=95.2, /
&RAMP ID='CONE_40p00_050', T=4560.0000, F=89.9, /
&RAMP ID='CONE_40p00_050', T=4710.0000, F=78.8, /
&RAMP ID='CONE_40p00_050', T=4956.0000, F=79.3, /
&RAMP ID='CONE_40p00_050', T=4980.0000, F=79.0, /
&RAMP ID='CONE_40p00_050', T=5010.0000, F=83.4, /
&RAMP ID='CONE_40p00_050', T=5385.0000, F=74.6, /
&RAMP ID='CONE_40p00_050', T=5664.0000, F=75.1, /
&RAMP ID='CONE_40p00_050', T=5955.0000, F=72.8, /
&RAMP ID='CONE_40p00_050', T=6135.0000, F=78.4, /
&RAMP ID='CONE_40p00_050', T=6240.0000, F=77.3, /
&RAMP ID='CONE_40p00_050', T=6372.0000, F=83.9, /
&RAMP ID='CONE_40p00_050', T=6570.0000, F=92.3, /
&RAMP ID='CONE_40p00_050', T=6630.0000, F=91.8, /
&RAMP ID='CONE_40p00_050', T=7080.0000, F=105.9, /
&RAMP ID='CONE_40p00_050', T=7081.0000, F=0.0, /
&RAMP ID='CONE_40p00_075', T=0.0000, F=31.5, /
&RAMP ID='CONE_40p00_075', T=14.9000, F=138.1, /
&RAMP ID='CONE_40p00_075', T=29.8000, F=155.8, /
&RAMP ID='CONE_40p00_075', T=44.7000, F=137.6, /
&RAMP ID='CONE_40p00_075', T=59.6000, F=137.2, /
&RAMP ID='CONE_40p00_075', T=89.4000, F=128.8, /
&RAMP ID='CONE_40p00_075', T=104.3000, F=129.2, /
&RAMP ID='CONE_40p00_075', T=119.2000, F=117.8, /
&RAMP ID='CONE_40p00_075', T=208.6000, F=98.4, /
&RAMP ID='CONE_40p00_075', T=298.0000, F=96.1, /
&RAMP ID='CONE_40p00_075', T=387.4000, F=119.1, /
&RAMP ID='CONE_40p00_075', T=432.1000, F=124.6, /
&RAMP ID='CONE_40p00_075', T=506.6000, F=121.7, /
&RAMP ID='CONE_40p00_075', T=604.9400, F=98.2, /
&RAMP ID='CONE_40p00_075', T=789.7000, F=84.3, /
&RAMP ID='CONE_40p00_075', T=968.5000, F=80.0, /
&RAMP ID='CONE_40p00_075', T=1209.8800, F=68.4, /
&RAMP ID='CONE_40p00_075', T=1311.2000, F=65.0, /
&RAMP ID='CONE_40p00_075', T=1445.3000, F=54.5, /
&RAMP ID='CONE_40p00_075', T=1814.8200, F=46.8, /
&RAMP ID='CONE_40p00_075', T=1966.8000, F=49.2, /
&RAMP ID='CONE_40p00_075', T=2011.5000, F=54.6, /
&RAMP ID='CONE_40p00_075', T=2086.0000, F=80.7, /
&RAMP ID='CONE_40p00_075', T=2175.4000, F=104.7, /
&RAMP ID='CONE_40p00_075', T=2220.1000, F=131.4, /
&RAMP ID='CONE_40p00_075', T=2249.9000, F=133.3, /
&RAMP ID='CONE_40p00_075', T=2279.7000, F=143.4, /
&RAMP ID='CONE_40p00_075', T=2309.5000, F=139.6, /
&RAMP ID='CONE_40p00_075', T=2354.2000, F=146.0, /
&RAMP ID='CONE_40p00_075', T=2369.1000, F=151.9, /
&RAMP ID='CONE_40p00_075', T=2398.9000, F=172.9, /
&RAMP ID='CONE_40p00_075', T=2419.7600, F=178.0, /
&RAMP ID='CONE_40p00_075', T=2458.5000, F=176.1, /
&RAMP ID='CONE_40p00_075', T=2488.3000, F=165.5, /
&RAMP ID='CONE_40p00_075', T=2503.2000, F=171.9, /
&RAMP ID='CONE_40p00_075', T=2518.1000, F=188.9, /
&RAMP ID='CONE_40p00_075', T=2533.0000, F=195.6, /
&RAMP ID='CONE_40p00_075', T=2547.9000, F=196.0, /
&RAMP ID='CONE_40p00_075', T=2562.8000, F=206.8, /
&RAMP ID='CONE_40p00_075', T=2577.7000, F=210.8, /
&RAMP ID='CONE_40p00_075', T=2607.5000, F=209.5, /
&RAMP ID='CONE_40p00_075', T=2622.4000, F=216.8, /
&RAMP ID='CONE_40p00_075', T=2652.2000, F=221.8, /
&RAMP ID='CONE_40p00_075', T=2682.0000, F=213.7, /
&RAMP ID='CONE_40p00_075', T=2726.7000, F=208.7, /
&RAMP ID='CONE_40p00_075', T=2771.4000, F=208.1, /
&RAMP ID='CONE_40p00_075', T=2786.3000, F=211.4, /
&RAMP ID='CONE_40p00_075', T=2801.2000, F=219.5, /
&RAMP ID='CONE_40p00_075', T=2816.1000, F=221.6, /
&RAMP ID='CONE_40p00_075', T=2845.9000, F=211.6, /
&RAMP ID='CONE_40p00_075', T=2890.6000, F=212.3, /
&RAMP ID='CONE_40p00_075', T=2905.5000, F=208.2, /
&RAMP ID='CONE_40p00_075', T=2935.3000, F=209.2, /
&RAMP ID='CONE_40p00_075', T=2980.0000, F=202.0, /
&RAMP ID='CONE_40p00_075', T=3024.7000, F=202.1, /
&RAMP ID='CONE_40p00_075', T=3114.1000, F=196.9, /
&RAMP ID='CONE_40p00_075', T=3173.7000, F=197.7, /
&RAMP ID='CONE_40p00_075', T=3263.1000, F=213.4, /
&RAMP ID='CONE_40p00_075', T=3337.6000, F=209.7, /
&RAMP ID='CONE_40p00_075', T=3471.7000, F=215.1, /
&RAMP ID='CONE_40p00_075', T=3561.1000, F=210.1, /
&RAMP ID='CONE_40p00_075', T=3629.6400, F=214.5, /
&RAMP ID='CONE_40p00_075', T=3710.1000, F=211.0, /
&RAMP ID='CONE_40p00_075', T=3799.5000, F=211.9, /
&RAMP ID='CONE_40p00_075', T=4082.6000, F=179.9, /
&RAMP ID='CONE_40p00_075', T=4234.5800, F=166.2, /
&RAMP ID='CONE_40p00_075', T=4350.8000, F=150.2, /
&RAMP ID='CONE_40p00_075', T=4839.5200, F=102.6, /
&RAMP ID='CONE_40p00_075', T=5021.3000, F=87.0, /
&RAMP ID='CONE_40p00_075', T=5444.4600, F=62.2, /
&RAMP ID='CONE_40p00_075', T=5676.9000, F=50.9, /
&RAMP ID='CONE_40p00_075', T=6049.4000, F=45.5, /
&RAMP ID='CONE_40p00_075', T=6050.4000, F=0.0, /
&SURF ID='SAMPLE-CONE_40p00_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.00e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_40p00_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_40p00_050','CONE_40p00_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=4.00e-02,4.00e-02,THICKNESS(1:2)=4.00e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_40p00_035_noign', SURF_ID='SAMPLE-CONE_40p00_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_40p00_035', SURF_ID='SAMPLE-CONE_40p00_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_40p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_40p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_40p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_40p00_035', /
&DEVC ID='TIGN-CONE_40p00_035', XYZ=0,0,0, SETPOINT=149.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_40p00_035', CTRL_ID='IGNITION-CTRL-CONE_40p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_40p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_40p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_40p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_40p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.00e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_40p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_40p00_035','CONE_40p00_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=4.00e-02,4.00e-02,THICKNESS(1:2)=4.00e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_40p00_050_noign', SURF_ID='SAMPLE-CONE_40p00_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_40p00_050', SURF_ID='SAMPLE-CONE_40p00_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_40p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_40p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_40p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_40p00_050', /
&DEVC ID='TIGN-CONE_40p00_050', XYZ=0,0,0, SETPOINT=90.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_40p00_050', CTRL_ID='IGNITION-CTRL-CONE_40p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_40p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_40p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_40p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_40p00_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=4.00e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_40p00_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_40p00_035','CONE_40p00_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=4.00e-02,4.00e-02,THICKNESS(1:2)=4.00e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_40p00_075_noign', SURF_ID='SAMPLE-CONE_40p00_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_40p00_075', SURF_ID='SAMPLE-CONE_40p00_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_40p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_40p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_40p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_40p00_075', /
&DEVC ID='TIGN-CONE_40p00_075', XYZ=0,0,0, SETPOINT=44.70, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_40p00_075', CTRL_ID='IGNITION-CTRL-CONE_40p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_40p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_40p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_40p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
