&HEAD CHID='RISE_polyester-2', /
&TIME DT=1., T_END=1167.6 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=23567, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=408, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_2p10_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p10_035', T=13.4000, F=29.8, /
&RAMP ID='CONE_2p10_035', T=26.8000, F=202.7, /
&RAMP ID='CONE_2p10_035', T=38.8600, F=171.2, /
&RAMP ID='CONE_2p10_035', T=67.0000, F=123.3, /
&RAMP ID='CONE_2p10_035', T=77.7200, F=111.6, /
&RAMP ID='CONE_2p10_035', T=93.8000, F=92.4, /
&RAMP ID='CONE_2p10_035', T=107.2000, F=81.6, /
&RAMP ID='CONE_2p10_035', T=116.5800, F=78.8, /
&RAMP ID='CONE_2p10_035', T=134.0000, F=71.3, /
&RAMP ID='CONE_2p10_035', T=155.4400, F=56.5, /
&RAMP ID='CONE_2p10_035', T=174.2000, F=45.8, /
&RAMP ID='CONE_2p10_035', T=187.6000, F=48.2, /
&RAMP ID='CONE_2p10_035', T=194.3000, F=43.9, /
&RAMP ID='CONE_2p10_035', T=233.1600, F=26.6, /
&RAMP ID='CONE_2p10_035', T=241.2000, F=23.2, /
&RAMP ID='CONE_2p10_035', T=272.0200, F=28.5, /
&RAMP ID='CONE_2p10_035', T=310.8800, F=20.6, /
&RAMP ID='CONE_2p10_035', T=349.7400, F=17.3, /
&RAMP ID='CONE_2p10_035', T=388.6000, F=18.7, /
&RAMP ID='CONE_2p10_035', T=389.6000, F=0.0, /
&RAMP ID='CONE_2p10_050', T=0.0000, F=1.5, /
&RAMP ID='CONE_2p10_050', T=4.2000, F=31.7, /
&RAMP ID='CONE_2p10_050', T=12.6000, F=221.4, /
&RAMP ID='CONE_2p10_050', T=16.8000, F=262.1, /
&RAMP ID='CONE_2p10_050', T=21.0000, F=256.2, /
&RAMP ID='CONE_2p10_050', T=29.4000, F=201.2, /
&RAMP ID='CONE_2p10_050', T=37.8000, F=165.4, /
&RAMP ID='CONE_2p10_050', T=46.2000, F=141.0, /
&RAMP ID='CONE_2p10_050', T=55.4400, F=123.6, /
&RAMP ID='CONE_2p10_050', T=67.2000, F=108.7, /
&RAMP ID='CONE_2p10_050', T=88.2000, F=96.7, /
&RAMP ID='CONE_2p10_050', T=100.8000, F=79.9, /
&RAMP ID='CONE_2p10_050', T=110.8800, F=71.8, /
&RAMP ID='CONE_2p10_050', T=130.2000, F=60.0, /
&RAMP ID='CONE_2p10_050', T=151.2000, F=59.9, /
&RAMP ID='CONE_2p10_050', T=166.3200, F=55.3, /
&RAMP ID='CONE_2p10_050', T=221.7600, F=43.5, /
&RAMP ID='CONE_2p10_050', T=231.0000, F=37.9, /
&RAMP ID='CONE_2p10_050', T=277.2000, F=28.0, /
&RAMP ID='CONE_2p10_050', T=302.4000, F=22.3, /
&RAMP ID='CONE_2p10_050', T=332.6400, F=21.9, /
&RAMP ID='CONE_2p10_050', T=344.4000, F=18.5, /
&RAMP ID='CONE_2p10_050', T=369.6000, F=21.5, /
&RAMP ID='CONE_2p10_050', T=388.0800, F=16.7, /
&RAMP ID='CONE_2p10_050', T=443.5200, F=10.2, /
&RAMP ID='CONE_2p10_050', T=453.6000, F=7.0, /
&RAMP ID='CONE_2p10_050', T=462.0000, F=9.6, /
&RAMP ID='CONE_2p10_050', T=470.4000, F=4.7, /
&RAMP ID='CONE_2p10_050', T=498.9600, F=6.9, /
&RAMP ID='CONE_2p10_050', T=520.8000, F=9.6, /
&RAMP ID='CONE_2p10_050', T=529.2000, F=3.6, /
&RAMP ID='CONE_2p10_050', T=554.4000, F=8.2, /
&RAMP ID='CONE_2p10_050', T=555.4000, F=0.0, /
&RAMP ID='CONE_2p10_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p10_075', T=8.9000, F=168.1, /
&RAMP ID='CONE_2p10_075', T=17.8000, F=327.7, /
&RAMP ID='CONE_2p10_075', T=40.0500, F=208.2, /
&RAMP ID='CONE_2p10_075', T=53.4000, F=146.0, /
&RAMP ID='CONE_2p10_075', T=62.3000, F=120.0, /
&RAMP ID='CONE_2p10_075', T=80.1000, F=86.3, /
&RAMP ID='CONE_2p10_075', T=120.1500, F=57.4, /
&RAMP ID='CONE_2p10_075', T=160.2000, F=49.1, /
&RAMP ID='CONE_2p10_075', T=200.2500, F=40.0, /
&RAMP ID='CONE_2p10_075', T=240.3000, F=29.6, /
&RAMP ID='CONE_2p10_075', T=280.3500, F=24.1, /
&RAMP ID='CONE_2p10_075', T=320.4000, F=19.2, /
&RAMP ID='CONE_2p10_075', T=347.1000, F=19.9, /
&RAMP ID='CONE_2p10_075', T=360.4500, F=15.0, /
&RAMP ID='CONE_2p10_075', T=400.5000, F=12.7, /
&RAMP ID='CONE_2p10_075', T=401.5000, F=0.0, /
&SURF ID='SAMPLE-CONE_2p10_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.10e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p10_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p10_050','CONE_2p10_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=2.10e-03,2.10e-03,THICKNESS(1:2)=2.10e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p10_035_noign', SURF_ID='SAMPLE-CONE_2p10_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p10_035', SURF_ID='SAMPLE-CONE_2p10_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p10_035', /
&DEVC ID='WALL TEMPERATURE-CONE_2p10_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p10_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p10_035', /
&DEVC ID='TIGN-CONE_2p10_035', XYZ=0,0,0, SETPOINT=53.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p10_035', CTRL_ID='IGNITION-CTRL-CONE_2p10_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p10_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p10_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p10_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p10_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.10e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p10_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p10_035','CONE_2p10_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=2.10e-03,2.10e-03,THICKNESS(1:2)=2.10e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p10_050_noign', SURF_ID='SAMPLE-CONE_2p10_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p10_050', SURF_ID='SAMPLE-CONE_2p10_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p10_050', /
&DEVC ID='WALL TEMPERATURE-CONE_2p10_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p10_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p10_050', /
&DEVC ID='TIGN-CONE_2p10_050', XYZ=0,0,0, SETPOINT=29.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p10_050', CTRL_ID='IGNITION-CTRL-CONE_2p10_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p10_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p10_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p10_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p10_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.10e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p10_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p10_035','CONE_2p10_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=2.10e-03,2.10e-03,THICKNESS(1:2)=2.10e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p10_075_noign', SURF_ID='SAMPLE-CONE_2p10_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p10_075', SURF_ID='SAMPLE-CONE_2p10_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p10_075', /
&DEVC ID='WALL TEMPERATURE-CONE_2p10_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p10_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p10_075', /
&DEVC ID='TIGN-CONE_2p10_075', XYZ=0,0,0, SETPOINT=17.80, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p10_075', CTRL_ID='IGNITION-CTRL-CONE_2p10_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p10_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p10_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p10_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
