&HEAD CHID='RISE_polyolefin-epr-18', /
&TIME DT=1., T_END=7154.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=19925, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=278, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_18p10_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_18p10_035', T=9.7000, F=66.3, /
&RAMP ID='CONE_18p10_035', T=19.4000, F=74.6, /
&RAMP ID='CONE_18p10_035', T=38.8000, F=81.3, /
&RAMP ID='CONE_18p10_035', T=58.2000, F=84.9, /
&RAMP ID='CONE_18p10_035', T=62.0800, F=84.7, /
&RAMP ID='CONE_18p10_035', T=77.6000, F=82.7, /
&RAMP ID='CONE_18p10_035', T=87.3000, F=78.5, /
&RAMP ID='CONE_18p10_035', T=116.4000, F=58.2, /
&RAMP ID='CONE_18p10_035', T=124.1600, F=54.0, /
&RAMP ID='CONE_18p10_035', T=135.8000, F=48.6, /
&RAMP ID='CONE_18p10_035', T=155.2000, F=44.3, /
&RAMP ID='CONE_18p10_035', T=186.2400, F=40.1, /
&RAMP ID='CONE_18p10_035', T=213.4000, F=36.0, /
&RAMP ID='CONE_18p10_035', T=248.3200, F=36.3, /
&RAMP ID='CONE_18p10_035', T=271.6000, F=35.4, /
&RAMP ID='CONE_18p10_035', T=310.4000, F=27.5, /
&RAMP ID='CONE_18p10_035', T=372.4800, F=25.5, /
&RAMP ID='CONE_18p10_035', T=434.5600, F=25.3, /
&RAMP ID='CONE_18p10_035', T=465.6000, F=23.1, /
&RAMP ID='CONE_18p10_035', T=496.6400, F=19.2, /
&RAMP ID='CONE_18p10_035', T=514.1000, F=14.4, /
&RAMP ID='CONE_18p10_035', T=558.7200, F=13.9, /
&RAMP ID='CONE_18p10_035', T=620.8000, F=13.9, /
&RAMP ID='CONE_18p10_035', T=621.8000, F=0.0, /
&RAMP ID='CONE_18p10_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_18p10_050', T=9.8000, F=123.3, /
&RAMP ID='CONE_18p10_050', T=19.6000, F=134.6, /
&RAMP ID='CONE_18p10_050', T=39.2000, F=140.8, /
&RAMP ID='CONE_18p10_050', T=49.0000, F=151.9, /
&RAMP ID='CONE_18p10_050', T=58.8000, F=146.0, /
&RAMP ID='CONE_18p10_050', T=68.6000, F=127.2, /
&RAMP ID='CONE_18p10_050', T=78.4000, F=104.7, /
&RAMP ID='CONE_18p10_050', T=88.2000, F=90.3, /
&RAMP ID='CONE_18p10_050', T=98.0000, F=80.7, /
&RAMP ID='CONE_18p10_050', T=107.8000, F=74.9, /
&RAMP ID='CONE_18p10_050', T=127.4000, F=69.1, /
&RAMP ID='CONE_18p10_050', T=225.4000, F=53.6, /
&RAMP ID='CONE_18p10_050', T=294.0000, F=45.5, /
&RAMP ID='CONE_18p10_050', T=353.7800, F=41.9, /
&RAMP ID='CONE_18p10_050', T=441.0000, F=39.1, /
&RAMP ID='CONE_18p10_050', T=499.8000, F=40.5, /
&RAMP ID='CONE_18p10_050', T=707.5600, F=38.3, /
&RAMP ID='CONE_18p10_050', T=911.4000, F=33.8, /
&RAMP ID='CONE_18p10_050', T=1061.3400, F=37.0, /
&RAMP ID='CONE_18p10_050', T=1415.1200, F=39.7, /
&RAMP ID='CONE_18p10_050', T=1768.9000, F=46.2, /
&RAMP ID='CONE_18p10_050', T=1930.6000, F=55.1, /
&RAMP ID='CONE_18p10_050', T=2048.2000, F=65.5, /
&RAMP ID='CONE_18p10_050', T=2122.6800, F=74.7, /
&RAMP ID='CONE_18p10_050', T=2205.0000, F=87.9, /
&RAMP ID='CONE_18p10_050', T=2332.4000, F=102.9, /
&RAMP ID='CONE_18p10_050', T=2450.0000, F=110.5, /
&RAMP ID='CONE_18p10_050', T=2476.4600, F=108.7, /
&RAMP ID='CONE_18p10_050', T=2518.6000, F=107.4, /
&RAMP ID='CONE_18p10_050', T=2548.0000, F=109.6, /
&RAMP ID='CONE_18p10_050', T=2557.8000, F=107.2, /
&RAMP ID='CONE_18p10_050', T=2587.2000, F=108.5, /
&RAMP ID='CONE_18p10_050', T=2685.2000, F=104.4, /
&RAMP ID='CONE_18p10_050', T=2830.2400, F=92.7, /
&RAMP ID='CONE_18p10_050', T=2959.6000, F=79.6, /
&RAMP ID='CONE_18p10_050', T=3184.0200, F=50.9, /
&RAMP ID='CONE_18p10_050', T=3400.6000, F=29.3, /
&RAMP ID='CONE_18p10_050', T=3430.0000, F=28.1, /
&RAMP ID='CONE_18p10_050', T=3479.0000, F=31.2, /
&RAMP ID='CONE_18p10_050', T=3537.8000, F=29.2, /
&RAMP ID='CONE_18p10_050', T=3538.8000, F=0.0, /
&RAMP ID='CONE_18p10_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_18p10_075', T=9.8000, F=166.9, /
&RAMP ID='CONE_18p10_075', T=19.6000, F=183.2, /
&RAMP ID='CONE_18p10_075', T=39.2000, F=192.9, /
&RAMP ID='CONE_18p10_075', T=49.0000, F=157.0, /
&RAMP ID='CONE_18p10_075', T=58.8000, F=131.6, /
&RAMP ID='CONE_18p10_075', T=78.4000, F=103.9, /
&RAMP ID='CONE_18p10_075', T=98.0000, F=85.9, /
&RAMP ID='CONE_18p10_075', T=166.6000, F=65.8, /
&RAMP ID='CONE_18p10_075', T=225.4000, F=55.2, /
&RAMP ID='CONE_18p10_075', T=257.7400, F=54.5, /
&RAMP ID='CONE_18p10_075', T=343.0000, F=51.2, /
&RAMP ID='CONE_18p10_075', T=515.4800, F=51.7, /
&RAMP ID='CONE_18p10_075', T=666.4000, F=46.2, /
&RAMP ID='CONE_18p10_075', T=773.2200, F=51.9, /
&RAMP ID='CONE_18p10_075', T=901.6000, F=62.0, /
&RAMP ID='CONE_18p10_075', T=1030.9600, F=63.7, /
&RAMP ID='CONE_18p10_075', T=1097.6000, F=62.9, /
&RAMP ID='CONE_18p10_075', T=1288.7000, F=75.9, /
&RAMP ID='CONE_18p10_075', T=1421.0000, F=85.9, /
&RAMP ID='CONE_18p10_075', T=1546.4400, F=105.9, /
&RAMP ID='CONE_18p10_075', T=1804.1800, F=153.5, /
&RAMP ID='CONE_18p10_075', T=1862.0000, F=161.4, /
&RAMP ID='CONE_18p10_075', T=1950.2000, F=163.0, /
&RAMP ID='CONE_18p10_075', T=2061.9200, F=151.2, /
&RAMP ID='CONE_18p10_075', T=2165.8000, F=131.9, /
&RAMP ID='CONE_18p10_075', T=2319.6600, F=89.5, /
&RAMP ID='CONE_18p10_075', T=2391.2000, F=71.7, /
&RAMP ID='CONE_18p10_075', T=2440.2000, F=63.2, /
&RAMP ID='CONE_18p10_075', T=2577.4000, F=54.8, /
&RAMP ID='CONE_18p10_075', T=2578.4000, F=0.0, /
&SURF ID='SAMPLE-CONE_18p10_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.81e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_18p10_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_18p10_050','CONE_18p10_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.81e-02,1.81e-02,THICKNESS(1:2)=1.81e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_18p10_035_noign', SURF_ID='SAMPLE-CONE_18p10_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_18p10_035', SURF_ID='SAMPLE-CONE_18p10_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_18p10_035', /
&DEVC ID='WALL TEMPERATURE-CONE_18p10_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_18p10_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_18p10_035', /
&DEVC ID='TIGN-CONE_18p10_035', XYZ=0,0,0, SETPOINT=77.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_18p10_035', CTRL_ID='IGNITION-CTRL-CONE_18p10_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_18p10_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_18p10_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_18p10_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_18p10_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.81e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_18p10_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_18p10_035','CONE_18p10_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=1.81e-02,1.81e-02,THICKNESS(1:2)=1.81e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_18p10_050_noign', SURF_ID='SAMPLE-CONE_18p10_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_18p10_050', SURF_ID='SAMPLE-CONE_18p10_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_18p10_050', /
&DEVC ID='WALL TEMPERATURE-CONE_18p10_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_18p10_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_18p10_050', /
&DEVC ID='TIGN-CONE_18p10_050', XYZ=0,0,0, SETPOINT=39.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_18p10_050', CTRL_ID='IGNITION-CTRL-CONE_18p10_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_18p10_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_18p10_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_18p10_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_18p10_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.81e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_18p10_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_18p10_035','CONE_18p10_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=1.81e-02,1.81e-02,THICKNESS(1:2)=1.81e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_18p10_075_noign', SURF_ID='SAMPLE-CONE_18p10_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_18p10_075', SURF_ID='SAMPLE-CONE_18p10_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_18p10_075', /
&DEVC ID='WALL TEMPERATURE-CONE_18p10_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_18p10_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_18p10_075', /
&DEVC ID='TIGN-CONE_18p10_075', XYZ=0,0,0, SETPOINT=19.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_18p10_075', CTRL_ID='IGNITION-CTRL-CONE_18p10_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_18p10_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_18p10_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_18p10_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
