&HEAD CHID='RISE_polyolefin-pa-2', /
&TIME DT=1., T_END=2604.8 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=22255, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=632, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_2p50_035', T=0.0000, F=3.6, /
&RAMP ID='CONE_2p50_035', T=14.8000, F=66.3, /
&RAMP ID='CONE_2p50_035', T=29.6000, F=122.3, /
&RAMP ID='CONE_2p50_035', T=74.0000, F=138.1, /
&RAMP ID='CONE_2p50_035', T=103.6000, F=155.4, /
&RAMP ID='CONE_2p50_035', T=118.4000, F=160.8, /
&RAMP ID='CONE_2p50_035', T=122.8400, F=159.6, /
&RAMP ID='CONE_2p50_035', T=177.6000, F=146.3, /
&RAMP ID='CONE_2p50_035', T=207.2000, F=131.5, /
&RAMP ID='CONE_2p50_035', T=245.6800, F=118.0, /
&RAMP ID='CONE_2p50_035', T=340.4000, F=92.1, /
&RAMP ID='CONE_2p50_035', T=368.5200, F=91.6, /
&RAMP ID='CONE_2p50_035', T=384.8000, F=96.4, /
&RAMP ID='CONE_2p50_035', T=414.4000, F=109.6, /
&RAMP ID='CONE_2p50_035', T=429.2000, F=111.5, /
&RAMP ID='CONE_2p50_035', T=458.8000, F=111.8, /
&RAMP ID='CONE_2p50_035', T=491.3600, F=106.8, /
&RAMP ID='CONE_2p50_035', T=532.8000, F=99.9, /
&RAMP ID='CONE_2p50_035', T=614.2000, F=70.9, /
&RAMP ID='CONE_2p50_035', T=666.0000, F=57.3, /
&RAMP ID='CONE_2p50_035', T=737.0400, F=45.6, /
&RAMP ID='CONE_2p50_035', T=784.4000, F=39.3, /
&RAMP ID='CONE_2p50_035', T=828.8000, F=29.2, /
&RAMP ID='CONE_2p50_035', T=859.8800, F=26.3, /
&RAMP ID='CONE_2p50_035', T=982.7200, F=19.3, /
&RAMP ID='CONE_2p50_035', T=1105.5600, F=16.0, /
&RAMP ID='CONE_2p50_035', T=1228.4000, F=13.4, /
&RAMP ID='CONE_2p50_035', T=1229.4000, F=0.0, /
&RAMP ID='CONE_2p50_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p50_050', T=14.9000, F=14.9, /
&RAMP ID='CONE_2p50_050', T=29.8000, F=133.4, /
&RAMP ID='CONE_2p50_050', T=44.7000, F=185.6, /
&RAMP ID='CONE_2p50_050', T=74.5000, F=176.6, /
&RAMP ID='CONE_2p50_050', T=81.9500, F=178.4, /
&RAMP ID='CONE_2p50_050', T=89.4000, F=180.1, /
&RAMP ID='CONE_2p50_050', T=104.3000, F=189.6, /
&RAMP ID='CONE_2p50_050', T=119.2000, F=191.4, /
&RAMP ID='CONE_2p50_050', T=134.1000, F=197.8, /
&RAMP ID='CONE_2p50_050', T=149.0000, F=193.2, /
&RAMP ID='CONE_2p50_050', T=163.9000, F=181.4, /
&RAMP ID='CONE_2p50_050', T=193.7000, F=156.9, /
&RAMP ID='CONE_2p50_050', T=245.8500, F=133.4, /
&RAMP ID='CONE_2p50_050', T=268.2000, F=123.6, /
&RAMP ID='CONE_2p50_050', T=298.0000, F=116.5, /
&RAMP ID='CONE_2p50_050', T=312.9000, F=117.1, /
&RAMP ID='CONE_2p50_050', T=327.8000, F=122.4, /
&RAMP ID='CONE_2p50_050', T=372.5000, F=149.8, /
&RAMP ID='CONE_2p50_050', T=409.7500, F=159.5, /
&RAMP ID='CONE_2p50_050', T=432.1000, F=161.8, /
&RAMP ID='CONE_2p50_050', T=447.0000, F=156.3, /
&RAMP ID='CONE_2p50_050', T=491.7000, F=116.6, /
&RAMP ID='CONE_2p50_050', T=536.4000, F=82.7, /
&RAMP ID='CONE_2p50_050', T=573.6500, F=60.4, /
&RAMP ID='CONE_2p50_050', T=625.8000, F=39.0, /
&RAMP ID='CONE_2p50_050', T=655.6000, F=30.5, /
&RAMP ID='CONE_2p50_050', T=737.5500, F=18.9, /
&RAMP ID='CONE_2p50_050', T=819.5000, F=15.3, /
&RAMP ID='CONE_2p50_050', T=820.5000, F=0.0, /
&RAMP ID='CONE_2p50_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p50_075', T=15.0000, F=120.9, /
&RAMP ID='CONE_2p50_075', T=30.0000, F=280.9, /
&RAMP ID='CONE_2p50_075', T=45.0000, F=253.7, /
&RAMP ID='CONE_2p50_075', T=60.0000, F=244.5, /
&RAMP ID='CONE_2p50_075', T=75.0000, F=237.5, /
&RAMP ID='CONE_2p50_075', T=105.0000, F=238.4, /
&RAMP ID='CONE_2p50_075', T=120.0000, F=217.1, /
&RAMP ID='CONE_2p50_075', T=180.0000, F=178.6, /
&RAMP ID='CONE_2p50_075', T=240.0000, F=153.6, /
&RAMP ID='CONE_2p50_075', T=255.0000, F=151.1, /
&RAMP ID='CONE_2p50_075', T=270.0000, F=155.6, /
&RAMP ID='CONE_2p50_075', T=300.0000, F=213.3, /
&RAMP ID='CONE_2p50_075', T=315.0000, F=240.6, /
&RAMP ID='CONE_2p50_075', T=330.0000, F=241.1, /
&RAMP ID='CONE_2p50_075', T=345.0000, F=226.8, /
&RAMP ID='CONE_2p50_075', T=360.0000, F=191.9, /
&RAMP ID='CONE_2p50_075', T=375.0000, F=140.6, /
&RAMP ID='CONE_2p50_075', T=390.0000, F=98.0, /
&RAMP ID='CONE_2p50_075', T=405.0000, F=74.0, /
&RAMP ID='CONE_2p50_075', T=420.0000, F=57.6, /
&RAMP ID='CONE_2p50_075', T=435.0000, F=46.8, /
&RAMP ID='CONE_2p50_075', T=480.0000, F=29.7, /
&RAMP ID='CONE_2p50_075', T=540.0000, F=20.5, /
&RAMP ID='CONE_2p50_075', T=600.0000, F=15.1, /
&RAMP ID='CONE_2p50_075', T=601.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_2p50_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.50e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p50_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p50_050','CONE_2p50_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=2.50e-03,2.50e-03,THICKNESS(1:2)=2.50e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p50_035_noign', SURF_ID='SAMPLE-CONE_2p50_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p50_035', SURF_ID='SAMPLE-CONE_2p50_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p50_035', /
&DEVC ID='WALL TEMPERATURE-CONE_2p50_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p50_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p50_035', /
&DEVC ID='TIGN-CONE_2p50_035', XYZ=0,0,0, SETPOINT=54.5, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p50_035', CTRL_ID='IGNITION-CTRL-CONE_2p50_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p50_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p50_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p50_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p50_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.50e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p50_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p50_035','CONE_2p50_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=2.50e-03,2.50e-03,THICKNESS(1:2)=2.50e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p50_050_noign', SURF_ID='SAMPLE-CONE_2p50_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p50_050', SURF_ID='SAMPLE-CONE_2p50_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p50_050', /
&DEVC ID='WALL TEMPERATURE-CONE_2p50_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p50_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p50_050', /
&DEVC ID='TIGN-CONE_2p50_050', XYZ=0,0,0, SETPOINT=29.4, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p50_050', CTRL_ID='IGNITION-CTRL-CONE_2p50_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p50_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p50_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p50_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p50_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.50e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p50_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p50_035','CONE_2p50_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=2.50e-03,2.50e-03,THICKNESS(1:2)=2.50e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p50_075_noign', SURF_ID='SAMPLE-CONE_2p50_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p50_075', SURF_ID='SAMPLE-CONE_2p50_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p50_075', /
&DEVC ID='WALL TEMPERATURE-CONE_2p50_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p50_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p50_075', /
&DEVC ID='TIGN-CONE_2p50_075', XYZ=0,0,0, SETPOINT=12.1, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p50_075', CTRL_ID='IGNITION-CTRL-CONE_2p50_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p50_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p50_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p50_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
