&HEAD CHID='RISE_polyolefin-pp-9', /
&TIME DT=1., T_END=5562.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=25690, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=513, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_8p70_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_8p70_035', T=13.5000, F=34.1, /
&RAMP ID='CONE_8p70_035', T=27.0000, F=93.1, /
&RAMP ID='CONE_8p70_035', T=40.5000, F=89.9, /
&RAMP ID='CONE_8p70_035', T=67.5000, F=88.3, /
&RAMP ID='CONE_8p70_035', T=121.5000, F=74.1, /
&RAMP ID='CONE_8p70_035', T=189.0000, F=59.6, /
&RAMP ID='CONE_8p70_035', T=229.5000, F=55.0, /
&RAMP ID='CONE_8p70_035', T=270.0000, F=53.6, /
&RAMP ID='CONE_8p70_035', T=351.0000, F=55.4, /
&RAMP ID='CONE_8p70_035', T=405.0000, F=54.6, /
&RAMP ID='CONE_8p70_035', T=472.5000, F=58.0, /
&RAMP ID='CONE_8p70_035', T=540.0000, F=58.2, /
&RAMP ID='CONE_8p70_035', T=675.0000, F=52.1, /
&RAMP ID='CONE_8p70_035', T=742.5000, F=53.7, /
&RAMP ID='CONE_8p70_035', T=810.0000, F=58.3, /
&RAMP ID='CONE_8p70_035', T=918.0000, F=63.8, /
&RAMP ID='CONE_8p70_035', T=985.5000, F=61.6, /
&RAMP ID='CONE_8p70_035', T=1080.0000, F=54.1, /
&RAMP ID='CONE_8p70_035', T=1242.0000, F=38.1, /
&RAMP ID='CONE_8p70_035', T=1350.0000, F=31.1, /
&RAMP ID='CONE_8p70_035', T=1485.0000, F=28.2, /
&RAMP ID='CONE_8p70_035', T=1552.5000, F=28.4, /
&RAMP ID='CONE_8p70_035', T=1620.0000, F=30.9, /
&RAMP ID='CONE_8p70_035', T=1714.5000, F=34.8, /
&RAMP ID='CONE_8p70_035', T=1741.5000, F=37.1, /
&RAMP ID='CONE_8p70_035', T=1890.0000, F=40.5, /
&RAMP ID='CONE_8p70_035', T=2052.0000, F=36.2, /
&RAMP ID='CONE_8p70_035', T=2160.0000, F=30.4, /
&RAMP ID='CONE_8p70_035', T=2227.5000, F=23.5, /
&RAMP ID='CONE_8p70_035', T=2430.0000, F=21.4, /
&RAMP ID='CONE_8p70_035', T=2700.0000, F=17.0, /
&RAMP ID='CONE_8p70_035', T=2701.0000, F=0.0, /
&RAMP ID='CONE_8p70_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_8p70_050', T=9.8000, F=117.7, /
&RAMP ID='CONE_8p70_050', T=19.6000, F=132.2, /
&RAMP ID='CONE_8p70_050', T=29.4000, F=126.8, /
&RAMP ID='CONE_8p70_050', T=58.8000, F=102.8, /
&RAMP ID='CONE_8p70_050', T=68.6000, F=99.2, /
&RAMP ID='CONE_8p70_050', T=88.2000, F=94.9, /
&RAMP ID='CONE_8p70_050', T=127.4000, F=90.6, /
&RAMP ID='CONE_8p70_050', T=196.0000, F=73.8, /
&RAMP ID='CONE_8p70_050', T=216.5800, F=72.3, /
&RAMP ID='CONE_8p70_050', T=274.4000, F=72.5, /
&RAMP ID='CONE_8p70_050', T=352.8000, F=66.0, /
&RAMP ID='CONE_8p70_050', T=433.1600, F=71.2, /
&RAMP ID='CONE_8p70_050', T=480.2000, F=74.8, /
&RAMP ID='CONE_8p70_050', T=597.8000, F=62.7, /
&RAMP ID='CONE_8p70_050', T=649.7400, F=68.8, /
&RAMP ID='CONE_8p70_050', T=715.4000, F=79.8, /
&RAMP ID='CONE_8p70_050', T=764.4000, F=81.5, /
&RAMP ID='CONE_8p70_050', T=793.8000, F=79.7, /
&RAMP ID='CONE_8p70_050', T=866.3200, F=67.3, /
&RAMP ID='CONE_8p70_050', T=950.6000, F=54.4, /
&RAMP ID='CONE_8p70_050', T=1082.9000, F=41.9, /
&RAMP ID='CONE_8p70_050', T=1176.0000, F=40.0, /
&RAMP ID='CONE_8p70_050', T=1299.4800, F=46.1, /
&RAMP ID='CONE_8p70_050', T=1342.6000, F=49.3, /
&RAMP ID='CONE_8p70_050', T=1411.2000, F=51.0, /
&RAMP ID='CONE_8p70_050', T=1516.0600, F=44.7, /
&RAMP ID='CONE_8p70_050', T=1617.0000, F=34.5, /
&RAMP ID='CONE_8p70_050', T=1732.6400, F=27.4, /
&RAMP ID='CONE_8p70_050', T=1949.2200, F=18.9, /
&RAMP ID='CONE_8p70_050', T=2165.8000, F=11.3, /
&RAMP ID='CONE_8p70_050', T=2166.8000, F=0.0, /
&RAMP ID='CONE_8p70_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_8p70_075', T=2.2000, F=147.4, /
&RAMP ID='CONE_8p70_075', T=4.4000, F=202.3, /
&RAMP ID='CONE_8p70_075', T=6.6000, F=228.5, /
&RAMP ID='CONE_8p70_075', T=8.8000, F=229.5, /
&RAMP ID='CONE_8p70_075', T=37.4000, F=171.5, /
&RAMP ID='CONE_8p70_075', T=50.6000, F=161.2, /
&RAMP ID='CONE_8p70_075', T=72.6000, F=155.1, /
&RAMP ID='CONE_8p70_075', T=133.7600, F=113.0, /
&RAMP ID='CONE_8p70_075', T=162.8000, F=99.3, /
&RAMP ID='CONE_8p70_075', T=182.6000, F=95.2, /
&RAMP ID='CONE_8p70_075', T=267.5200, F=101.8, /
&RAMP ID='CONE_8p70_075', T=338.8000, F=110.0, /
&RAMP ID='CONE_8p70_075', T=401.2800, F=108.0, /
&RAMP ID='CONE_8p70_075', T=440.0000, F=108.0, /
&RAMP ID='CONE_8p70_075', T=462.0000, F=112.0, /
&RAMP ID='CONE_8p70_075', T=501.6000, F=130.4, /
&RAMP ID='CONE_8p70_075', T=535.0400, F=139.7, /
&RAMP ID='CONE_8p70_075', T=567.6000, F=139.4, /
&RAMP ID='CONE_8p70_075', T=587.4000, F=133.3, /
&RAMP ID='CONE_8p70_075', T=668.8000, F=91.7, /
&RAMP ID='CONE_8p70_075', T=690.8000, F=83.8, /
&RAMP ID='CONE_8p70_075', T=737.0000, F=74.8, /
&RAMP ID='CONE_8p70_075', T=772.2000, F=74.2, /
&RAMP ID='CONE_8p70_075', T=802.5600, F=78.8, /
&RAMP ID='CONE_8p70_075', T=840.4000, F=91.4, /
&RAMP ID='CONE_8p70_075', T=899.8000, F=127.9, /
&RAMP ID='CONE_8p70_075', T=917.4000, F=132.5, /
&RAMP ID='CONE_8p70_075', T=936.3200, F=129.3, /
&RAMP ID='CONE_8p70_075', T=965.8000, F=114.2, /
&RAMP ID='CONE_8p70_075', T=1020.8000, F=58.0, /
&RAMP ID='CONE_8p70_075', T=1047.2000, F=43.8, /
&RAMP ID='CONE_8p70_075', T=1070.0800, F=36.3, /
&RAMP ID='CONE_8p70_075', T=1203.8400, F=24.8, /
&RAMP ID='CONE_8p70_075', T=1337.6000, F=20.0, /
&RAMP ID='CONE_8p70_075', T=1338.6000, F=0.0, /
&SURF ID='SAMPLE-CONE_8p70_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.70e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_8p70_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_8p70_050','CONE_8p70_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=8.70e-03,8.70e-03,THICKNESS(1:2)=8.70e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_8p70_035_noign', SURF_ID='SAMPLE-CONE_8p70_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_8p70_035', SURF_ID='SAMPLE-CONE_8p70_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_8p70_035', /
&DEVC ID='WALL TEMPERATURE-CONE_8p70_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_8p70_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_8p70_035', /
&DEVC ID='TIGN-CONE_8p70_035', XYZ=0,0,0, SETPOINT=81.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_8p70_035', CTRL_ID='IGNITION-CTRL-CONE_8p70_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_8p70_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_8p70_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_8p70_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_8p70_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.70e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_8p70_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_8p70_035','CONE_8p70_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=8.70e-03,8.70e-03,THICKNESS(1:2)=8.70e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_8p70_050_noign', SURF_ID='SAMPLE-CONE_8p70_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_8p70_050', SURF_ID='SAMPLE-CONE_8p70_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_8p70_050', /
&DEVC ID='WALL TEMPERATURE-CONE_8p70_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_8p70_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_8p70_050', /
&DEVC ID='TIGN-CONE_8p70_050', XYZ=0,0,0, SETPOINT=29.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_8p70_050', CTRL_ID='IGNITION-CTRL-CONE_8p70_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_8p70_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_8p70_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_8p70_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_8p70_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=8.70e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_8p70_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_8p70_035','CONE_8p70_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=8.70e-03,8.70e-03,THICKNESS(1:2)=8.70e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_8p70_075_noign', SURF_ID='SAMPLE-CONE_8p70_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_8p70_075', SURF_ID='SAMPLE-CONE_8p70_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_8p70_075', /
&DEVC ID='WALL TEMPERATURE-CONE_8p70_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_8p70_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_8p70_075', /
&DEVC ID='TIGN-CONE_8p70_075', XYZ=0,0,0, SETPOINT=13.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_8p70_075', CTRL_ID='IGNITION-CTRL-CONE_8p70_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_8p70_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_8p70_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_8p70_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
