&HEAD CHID='RISE_polyolefin-xlpe-38', /
&TIME DT=1., T_END=14340.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=28416, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=392, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_38p10_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_38p10_035', T=15.0000, F=27.0, /
&RAMP ID='CONE_38p10_035', T=30.0000, F=40.2, /
&RAMP ID='CONE_38p10_035', T=45.0000, F=41.1, /
&RAMP ID='CONE_38p10_035', T=60.0000, F=36.0, /
&RAMP ID='CONE_38p10_035', T=90.0000, F=19.3, /
&RAMP ID='CONE_38p10_035', T=105.0000, F=15.6, /
&RAMP ID='CONE_38p10_035', T=210.0000, F=16.7, /
&RAMP ID='CONE_38p10_035', T=255.0000, F=20.1, /
&RAMP ID='CONE_38p10_035', T=360.0000, F=24.2, /
&RAMP ID='CONE_38p10_035', T=450.0000, F=24.8, /
&RAMP ID='CONE_38p10_035', T=687.0000, F=19.2, /
&RAMP ID='CONE_38p10_035', T=1020.0000, F=13.0, /
&RAMP ID='CONE_38p10_035', T=1374.0000, F=11.2, /
&RAMP ID='CONE_38p10_035', T=1890.0000, F=9.9, /
&RAMP ID='CONE_38p10_035', T=2061.0000, F=11.0, /
&RAMP ID='CONE_38p10_035', T=2100.0000, F=11.0, /
&RAMP ID='CONE_38p10_035', T=2130.0000, F=13.9, /
&RAMP ID='CONE_38p10_035', T=2325.0000, F=18.3, /
&RAMP ID='CONE_38p10_035', T=2340.0000, F=21.9, /
&RAMP ID='CONE_38p10_035', T=2460.0000, F=35.0, /
&RAMP ID='CONE_38p10_035', T=2550.0000, F=42.1, /
&RAMP ID='CONE_38p10_035', T=2580.0000, F=53.5, /
&RAMP ID='CONE_38p10_035', T=2640.0000, F=60.8, /
&RAMP ID='CONE_38p10_035', T=2700.0000, F=59.4, /
&RAMP ID='CONE_38p10_035', T=2748.0000, F=62.4, /
&RAMP ID='CONE_38p10_035', T=2775.0000, F=62.3, /
&RAMP ID='CONE_38p10_035', T=2820.0000, F=65.7, /
&RAMP ID='CONE_38p10_035', T=2925.0000, F=82.8, /
&RAMP ID='CONE_38p10_035', T=2955.0000, F=79.7, /
&RAMP ID='CONE_38p10_035', T=3015.0000, F=84.9, /
&RAMP ID='CONE_38p10_035', T=3045.0000, F=85.4, /
&RAMP ID='CONE_38p10_035', T=3075.0000, F=89.4, /
&RAMP ID='CONE_38p10_035', T=3105.0000, F=103.2, /
&RAMP ID='CONE_38p10_035', T=3120.0000, F=104.1, /
&RAMP ID='CONE_38p10_035', T=3135.0000, F=100.7, /
&RAMP ID='CONE_38p10_035', T=3150.0000, F=99.4, /
&RAMP ID='CONE_38p10_035', T=3180.0000, F=91.3, /
&RAMP ID='CONE_38p10_035', T=3225.0000, F=87.4, /
&RAMP ID='CONE_38p10_035', T=3330.0000, F=86.0, /
&RAMP ID='CONE_38p10_035', T=3435.0000, F=88.4, /
&RAMP ID='CONE_38p10_035', T=3480.0000, F=93.9, /
&RAMP ID='CONE_38p10_035', T=3555.0000, F=94.6, /
&RAMP ID='CONE_38p10_035', T=3600.0000, F=93.9, /
&RAMP ID='CONE_38p10_035', T=3630.0000, F=90.1, /
&RAMP ID='CONE_38p10_035', T=3690.0000, F=87.3, /
&RAMP ID='CONE_38p10_035', T=4122.0000, F=80.2, /
&RAMP ID='CONE_38p10_035', T=4809.0000, F=58.3, /
&RAMP ID='CONE_38p10_035', T=5280.0000, F=47.4, /
&RAMP ID='CONE_38p10_035', T=5370.0000, F=43.4, /
&RAMP ID='CONE_38p10_035', T=5496.0000, F=42.1, /
&RAMP ID='CONE_38p10_035', T=5925.0000, F=38.4, /
&RAMP ID='CONE_38p10_035', T=5970.0000, F=36.7, /
&RAMP ID='CONE_38p10_035', T=6183.0000, F=36.4, /
&RAMP ID='CONE_38p10_035', T=6660.0000, F=35.5, /
&RAMP ID='CONE_38p10_035', T=6825.0000, F=36.8, /
&RAMP ID='CONE_38p10_035', T=6840.0000, F=36.7, /
&RAMP ID='CONE_38p10_035', T=6855.0000, F=33.4, /
&RAMP ID='CONE_38p10_035', T=6870.0000, F=33.0, /
&RAMP ID='CONE_38p10_035', T=6871.0000, F=0.0, /
&RAMP ID='CONE_38p10_050', T=0.0000, F=11.3, /
&RAMP ID='CONE_38p10_050', T=14.9000, F=59.9, /
&RAMP ID='CONE_38p10_050', T=29.8000, F=67.9, /
&RAMP ID='CONE_38p10_050', T=44.7000, F=70.4, /
&RAMP ID='CONE_38p10_050', T=134.1000, F=38.8, /
&RAMP ID='CONE_38p10_050', T=193.7000, F=41.9, /
&RAMP ID='CONE_38p10_050', T=351.6400, F=36.7, /
&RAMP ID='CONE_38p10_050', T=461.9000, F=33.7, /
&RAMP ID='CONE_38p10_050', T=703.2800, F=20.8, /
&RAMP ID='CONE_38p10_050', T=834.4000, F=13.2, /
&RAMP ID='CONE_38p10_050', T=1054.9200, F=10.6, /
&RAMP ID='CONE_38p10_050', T=1406.5600, F=11.1, /
&RAMP ID='CONE_38p10_050', T=1549.6000, F=12.6, /
&RAMP ID='CONE_38p10_050', T=1579.4000, F=19.0, /
&RAMP ID='CONE_38p10_050', T=1758.2000, F=34.0, /
&RAMP ID='CONE_38p10_050', T=1877.4000, F=46.8, /
&RAMP ID='CONE_38p10_050', T=1951.9000, F=60.3, /
&RAMP ID='CONE_38p10_050', T=1981.7000, F=69.7, /
&RAMP ID='CONE_38p10_050', T=2026.4000, F=94.8, /
&RAMP ID='CONE_38p10_050', T=2056.2000, F=102.6, /
&RAMP ID='CONE_38p10_050', T=2109.8400, F=126.0, /
&RAMP ID='CONE_38p10_050', T=2115.8000, F=127.6, /
&RAMP ID='CONE_38p10_050', T=2130.7000, F=123.0, /
&RAMP ID='CONE_38p10_050', T=2145.6000, F=121.9, /
&RAMP ID='CONE_38p10_050', T=2205.2000, F=137.1, /
&RAMP ID='CONE_38p10_050', T=2249.9000, F=136.0, /
&RAMP ID='CONE_38p10_050', T=2264.8000, F=143.2, /
&RAMP ID='CONE_38p10_050', T=2294.6000, F=168.3, /
&RAMP ID='CONE_38p10_050', T=2309.5000, F=174.6, /
&RAMP ID='CONE_38p10_050', T=2339.3000, F=171.1, /
&RAMP ID='CONE_38p10_050', T=2398.9000, F=169.4, /
&RAMP ID='CONE_38p10_050', T=2443.6000, F=164.4, /
&RAMP ID='CONE_38p10_050', T=2461.4800, F=159.4, /
&RAMP ID='CONE_38p10_050', T=2473.4000, F=157.5, /
&RAMP ID='CONE_38p10_050', T=2488.3000, F=161.6, /
&RAMP ID='CONE_38p10_050', T=2592.6000, F=159.4, /
&RAMP ID='CONE_38p10_050', T=2696.9000, F=151.9, /
&RAMP ID='CONE_38p10_050', T=2813.1200, F=139.6, /
&RAMP ID='CONE_38p10_050', T=3164.7600, F=90.0, /
&RAMP ID='CONE_38p10_050', T=3367.4000, F=65.1, /
&RAMP ID='CONE_38p10_050', T=3516.4000, F=54.4, /
&RAMP ID='CONE_38p10_050', T=3517.4000, F=0.0, /
&RAMP ID='CONE_38p10_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_38p10_075', T=14.9000, F=87.5, /
&RAMP ID='CONE_38p10_075', T=29.8000, F=122.5, /
&RAMP ID='CONE_38p10_075', T=44.7000, F=116.6, /
&RAMP ID='CONE_38p10_075', T=89.4000, F=78.5, /
&RAMP ID='CONE_38p10_075', T=119.2000, F=66.9, /
&RAMP ID='CONE_38p10_075', T=283.1000, F=55.7, /
&RAMP ID='CONE_38p10_075', T=566.2000, F=38.6, /
&RAMP ID='CONE_38p10_075', T=849.3000, F=29.7, /
&RAMP ID='CONE_38p10_075', T=1013.2000, F=36.9, /
&RAMP ID='CONE_38p10_075', T=1132.4000, F=48.7, /
&RAMP ID='CONE_38p10_075', T=1266.5000, F=69.9, /
&RAMP ID='CONE_38p10_075', T=1341.0000, F=92.6, /
&RAMP ID='CONE_38p10_075', T=1370.8000, F=106.2, /
&RAMP ID='CONE_38p10_075', T=1385.7000, F=121.6, /
&RAMP ID='CONE_38p10_075', T=1415.5000, F=170.7, /
&RAMP ID='CONE_38p10_075', T=1430.4000, F=192.1, /
&RAMP ID='CONE_38p10_075', T=1475.1000, F=239.7, /
&RAMP ID='CONE_38p10_075', T=1490.0000, F=277.2, /
&RAMP ID='CONE_38p10_075', T=1504.9000, F=293.3, /
&RAMP ID='CONE_38p10_075', T=1534.7000, F=283.6, /
&RAMP ID='CONE_38p10_075', T=1564.5000, F=309.4, /
&RAMP ID='CONE_38p10_075', T=1594.3000, F=293.2, /
&RAMP ID='CONE_38p10_075', T=1653.9000, F=305.3, /
&RAMP ID='CONE_38p10_075', T=1698.6000, F=302.8, /
&RAMP ID='CONE_38p10_075', T=1758.2000, F=310.6, /
&RAMP ID='CONE_38p10_075', T=1788.0000, F=298.9, /
&RAMP ID='CONE_38p10_075', T=1802.9000, F=302.6, /
&RAMP ID='CONE_38p10_075', T=1817.8000, F=334.0, /
&RAMP ID='CONE_38p10_075', T=1832.7000, F=330.1, /
&RAMP ID='CONE_38p10_075', T=1847.6000, F=296.9, /
&RAMP ID='CONE_38p10_075', T=1862.5000, F=274.2, /
&RAMP ID='CONE_38p10_075', T=1877.4000, F=260.1, /
&RAMP ID='CONE_38p10_075', T=1981.7000, F=186.8, /
&RAMP ID='CONE_38p10_075', T=2115.8000, F=118.8, /
&RAMP ID='CONE_38p10_075', T=2190.3000, F=93.8, /
&RAMP ID='CONE_38p10_075', T=2264.8000, F=76.8, /
&RAMP ID='CONE_38p10_075', T=2398.9000, F=51.5, /
&RAMP ID='CONE_38p10_075', T=2547.9000, F=36.9, /
&RAMP ID='CONE_38p10_075', T=2831.0000, F=26.2, /
&RAMP ID='CONE_38p10_075', T=2832.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_38p10_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.81e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_38p10_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_38p10_050','CONE_38p10_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=3.81e-02,3.81e-02,THICKNESS(1:2)=3.81e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_38p10_035_noign', SURF_ID='SAMPLE-CONE_38p10_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_38p10_035', SURF_ID='SAMPLE-CONE_38p10_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_38p10_035', /
&DEVC ID='WALL TEMPERATURE-CONE_38p10_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_38p10_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_38p10_035', /
&DEVC ID='TIGN-CONE_38p10_035', XYZ=0,0,0, SETPOINT=45, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_38p10_035', CTRL_ID='IGNITION-CTRL-CONE_38p10_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_38p10_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_38p10_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_38p10_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_38p10_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.81e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_38p10_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_38p10_035','CONE_38p10_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=3.81e-02,3.81e-02,THICKNESS(1:2)=3.81e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_38p10_050_noign', SURF_ID='SAMPLE-CONE_38p10_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_38p10_050', SURF_ID='SAMPLE-CONE_38p10_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_38p10_050', /
&DEVC ID='WALL TEMPERATURE-CONE_38p10_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_38p10_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_38p10_050', /
&DEVC ID='TIGN-CONE_38p10_050', XYZ=0,0,0, SETPOINT=45, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_38p10_050', CTRL_ID='IGNITION-CTRL-CONE_38p10_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_38p10_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_38p10_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_38p10_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_38p10_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.81e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_38p10_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_38p10_035','CONE_38p10_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=3.81e-02,3.81e-02,THICKNESS(1:2)=3.81e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_38p10_075_noign', SURF_ID='SAMPLE-CONE_38p10_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_38p10_075', SURF_ID='SAMPLE-CONE_38p10_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_38p10_075', /
&DEVC ID='WALL TEMPERATURE-CONE_38p10_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_38p10_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_38p10_075', /
&DEVC ID='TIGN-CONE_38p10_075', XYZ=0,0,0, SETPOINT=15, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_38p10_075', CTRL_ID='IGNITION-CTRL-CONE_38p10_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_38p10_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_38p10_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_38p10_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
