&HEAD CHID='RISE_pur_rigid-plastic_faced_steel_sheet-79', /
&TIME DT=1., T_END=564.4 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=10160, SOOT_YIELD=0.072 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=170, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_79p00_025', T=0.0000, F=0.0, /
&RAMP ID='CONE_79p00_025', T=0.9000, F=2.9, /
&RAMP ID='CONE_79p00_025', T=1.5300, F=7.6, /
&RAMP ID='CONE_79p00_025', T=2.7000, F=15.9, /
&RAMP ID='CONE_79p00_025', T=3.0600, F=17.5, /
&RAMP ID='CONE_79p00_025', T=3.6000, F=20.0, /
&RAMP ID='CONE_79p00_025', T=4.5900, F=23.0, /
&RAMP ID='CONE_79p00_025', T=5.4000, F=23.8, /
&RAMP ID='CONE_79p00_025', T=6.1200, F=23.4, /
&RAMP ID='CONE_79p00_025', T=7.6500, F=22.7, /
&RAMP ID='CONE_79p00_025', T=9.1800, F=22.0, /
&RAMP ID='CONE_79p00_025', T=10.7100, F=21.3, /
&RAMP ID='CONE_79p00_025', T=12.2400, F=20.5, /
&RAMP ID='CONE_79p00_025', T=13.7700, F=19.8, /
&RAMP ID='CONE_79p00_025', T=15.3000, F=19.3, /
&RAMP ID='CONE_79p00_025', T=16.3000, F=0.0, /
&RAMP ID='CONE_79p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_79p00_035', T=3.4000, F=4.9, /
&RAMP ID='CONE_79p00_035', T=6.8000, F=27.2, /
&RAMP ID='CONE_79p00_035', T=10.2000, F=25.8, /
&RAMP ID='CONE_79p00_035', T=17.0000, F=13.7, /
&RAMP ID='CONE_79p00_035', T=20.4000, F=11.2, /
&RAMP ID='CONE_79p00_035', T=24.4800, F=11.8, /
&RAMP ID='CONE_79p00_035', T=27.2000, F=13.1, /
&RAMP ID='CONE_79p00_035', T=37.4000, F=24.5, /
&RAMP ID='CONE_79p00_035', T=40.8000, F=26.6, /
&RAMP ID='CONE_79p00_035', T=44.2000, F=25.8, /
&RAMP ID='CONE_79p00_035', T=47.6000, F=25.8, /
&RAMP ID='CONE_79p00_035', T=48.9600, F=26.6, /
&RAMP ID='CONE_79p00_035', T=51.0000, F=27.9, /
&RAMP ID='CONE_79p00_035', T=54.4000, F=27.8, /
&RAMP ID='CONE_79p00_035', T=57.8000, F=28.8, /
&RAMP ID='CONE_79p00_035', T=73.4400, F=42.1, /
&RAMP ID='CONE_79p00_035', T=74.8000, F=43.1, /
&RAMP ID='CONE_79p00_035', T=78.2000, F=43.6, /
&RAMP ID='CONE_79p00_035', T=85.0000, F=42.9, /
&RAMP ID='CONE_79p00_035', T=91.8000, F=45.2, /
&RAMP ID='CONE_79p00_035', T=97.9200, F=44.8, /
&RAMP ID='CONE_79p00_035', T=102.0000, F=46.8, /
&RAMP ID='CONE_79p00_035', T=105.4000, F=46.9, /
&RAMP ID='CONE_79p00_035', T=108.8000, F=44.9, /
&RAMP ID='CONE_79p00_035', T=112.2000, F=44.5, /
&RAMP ID='CONE_79p00_035', T=115.6000, F=46.6, /
&RAMP ID='CONE_79p00_035', T=119.0000, F=47.5, /
&RAMP ID='CONE_79p00_035', T=122.4000, F=45.0, /
&RAMP ID='CONE_79p00_035', T=125.8000, F=41.1, /
&RAMP ID='CONE_79p00_035', T=129.2000, F=38.6, /
&RAMP ID='CONE_79p00_035', T=136.0000, F=38.8, /
&RAMP ID='CONE_79p00_035', T=142.8000, F=40.4, /
&RAMP ID='CONE_79p00_035', T=146.8800, F=38.9, /
&RAMP ID='CONE_79p00_035', T=153.0000, F=36.3, /
&RAMP ID='CONE_79p00_035', T=159.8000, F=36.4, /
&RAMP ID='CONE_79p00_035', T=166.6000, F=38.2, /
&RAMP ID='CONE_79p00_035', T=171.3600, F=36.9, /
&RAMP ID='CONE_79p00_035', T=176.8000, F=35.9, /
&RAMP ID='CONE_79p00_035', T=183.6000, F=31.7, /
&RAMP ID='CONE_79p00_035', T=190.4000, F=30.7, /
&RAMP ID='CONE_79p00_035', T=193.8000, F=31.0, /
&RAMP ID='CONE_79p00_035', T=195.8400, F=32.5, /
&RAMP ID='CONE_79p00_035', T=197.2000, F=33.6, /
&RAMP ID='CONE_79p00_035', T=204.0000, F=33.3, /
&RAMP ID='CONE_79p00_035', T=207.4000, F=31.6, /
&RAMP ID='CONE_79p00_035', T=210.8000, F=31.3, /
&RAMP ID='CONE_79p00_035', T=214.2000, F=32.9, /
&RAMP ID='CONE_79p00_035', T=217.6000, F=33.6, /
&RAMP ID='CONE_79p00_035', T=220.3200, F=32.3, /
&RAMP ID='CONE_79p00_035', T=227.8000, F=34.2, /
&RAMP ID='CONE_79p00_035', T=231.2000, F=34.1, /
&RAMP ID='CONE_79p00_035', T=241.4000, F=29.5, /
&RAMP ID='CONE_79p00_035', T=244.8000, F=29.4, /
&RAMP ID='CONE_79p00_035', T=245.8000, F=0.0, /
&RAMP ID='CONE_79p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_79p00_050', T=2.7000, F=62.2, /
&RAMP ID='CONE_79p00_050', T=5.4000, F=73.5, /
&RAMP ID='CONE_79p00_050', T=10.8000, F=49.7, /
&RAMP ID='CONE_79p00_050', T=16.2000, F=30.1, /
&RAMP ID='CONE_79p00_050', T=18.9000, F=24.1, /
&RAMP ID='CONE_79p00_050', T=21.6000, F=21.5, /
&RAMP ID='CONE_79p00_050', T=25.3800, F=21.8, /
&RAMP ID='CONE_79p00_050', T=29.7000, F=24.3, /
&RAMP ID='CONE_79p00_050', T=32.4000, F=27.2, /
&RAMP ID='CONE_79p00_050', T=35.1000, F=32.5, /
&RAMP ID='CONE_79p00_050', T=40.5000, F=45.9, /
&RAMP ID='CONE_79p00_050', T=45.9000, F=56.9, /
&RAMP ID='CONE_79p00_050', T=48.6000, F=61.9, /
&RAMP ID='CONE_79p00_050', T=50.7600, F=63.4, /
&RAMP ID='CONE_79p00_050', T=64.8000, F=68.9, /
&RAMP ID='CONE_79p00_050', T=67.5000, F=68.9, /
&RAMP ID='CONE_79p00_050', T=72.9000, F=66.8, /
&RAMP ID='CONE_79p00_050', T=76.1400, F=69.1, /
&RAMP ID='CONE_79p00_050', T=78.3000, F=71.2, /
&RAMP ID='CONE_79p00_050', T=83.7000, F=71.1, /
&RAMP ID='CONE_79p00_050', T=89.1000, F=69.4, /
&RAMP ID='CONE_79p00_050', T=94.5000, F=71.0, /
&RAMP ID='CONE_79p00_050', T=101.5200, F=71.1, /
&RAMP ID='CONE_79p00_050', T=108.0000, F=70.8, /
&RAMP ID='CONE_79p00_050', T=113.4000, F=67.8, /
&RAMP ID='CONE_79p00_050', T=121.5000, F=71.2, /
&RAMP ID='CONE_79p00_050', T=126.9000, F=69.6, /
&RAMP ID='CONE_79p00_050', T=143.1000, F=70.6, /
&RAMP ID='CONE_79p00_050', T=152.2800, F=67.2, /
&RAMP ID='CONE_79p00_050', T=162.0000, F=60.3, /
&RAMP ID='CONE_79p00_050', T=167.4000, F=59.9, /
&RAMP ID='CONE_79p00_050', T=172.8000, F=57.8, /
&RAMP ID='CONE_79p00_050', T=177.6600, F=59.6, /
&RAMP ID='CONE_79p00_050', T=189.0000, F=55.5, /
&RAMP ID='CONE_79p00_050', T=194.4000, F=54.9, /
&RAMP ID='CONE_79p00_050', T=203.0400, F=51.0, /
&RAMP ID='CONE_79p00_050', T=218.7000, F=47.7, /
&RAMP ID='CONE_79p00_050', T=228.4200, F=41.2, /
&RAMP ID='CONE_79p00_050', T=232.2000, F=38.3, /
&RAMP ID='CONE_79p00_050', T=237.6000, F=38.2, /
&RAMP ID='CONE_79p00_050', T=240.3000, F=36.6, /
&RAMP ID='CONE_79p00_050', T=243.0000, F=33.3, /
&RAMP ID='CONE_79p00_050', T=253.8000, F=29.8, /
&RAMP ID='CONE_79p00_050', T=254.8000, F=0.0, /
&SURF ID='SAMPLE-CONE_79p00_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=7.90e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_79p00_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_79p00_035','CONE_79p00_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=7.90e-02,7.90e-02,THICKNESS(1:2)=7.90e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_79p00_025_noign', SURF_ID='SAMPLE-CONE_79p00_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_79p00_025', SURF_ID='SAMPLE-CONE_79p00_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_79p00_025', /
&DEVC ID='WALL TEMPERATURE-CONE_79p00_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_79p00_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_79p00_025', /
&DEVC ID='TIGN-CONE_79p00_025', XYZ=0,0,0, SETPOINT=206.10, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_79p00_025', CTRL_ID='IGNITION-CTRL-CONE_79p00_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_79p00_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_79p00_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_79p00_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_79p00_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=7.90e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_79p00_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_79p00_025','CONE_79p00_050',REFERENCE_HEAT_FLUX=25,50,REFERENCE_THICKNESS=7.90e-02,7.90e-02,THICKNESS(1:2)=7.90e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_79p00_035_noign', SURF_ID='SAMPLE-CONE_79p00_035_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_79p00_035', SURF_ID='SAMPLE-CONE_79p00_035', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_79p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_79p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_79p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_79p00_035', /
&DEVC ID='TIGN-CONE_79p00_035', XYZ=0,0,0, SETPOINT=37.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_79p00_035', CTRL_ID='IGNITION-CTRL-CONE_79p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_79p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_79p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_79p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_79p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=7.90e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_79p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_79p00_025','CONE_79p00_035',REFERENCE_HEAT_FLUX=25,35,REFERENCE_THICKNESS=7.90e-02,7.90e-02,THICKNESS(1:2)=7.90e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_79p00_050_noign', SURF_ID='SAMPLE-CONE_79p00_050_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_79p00_050', SURF_ID='SAMPLE-CONE_79p00_050', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_79p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_79p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_79p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_79p00_050', /
&DEVC ID='TIGN-CONE_79p00_050', XYZ=0,0,0, SETPOINT=21.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_79p00_050', CTRL_ID='IGNITION-CTRL-CONE_79p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_79p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_79p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_79p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
