&HEAD CHID='RISE_pvc-3', /
&TIME DT=1., T_END=717.8 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=13073, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=560, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_2p90_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p90_035', T=9.7000, F=65.3, /
&RAMP ID='CONE_2p90_035', T=19.4000, F=147.6, /
&RAMP ID='CONE_2p90_035', T=29.1000, F=161.8, /
&RAMP ID='CONE_2p90_035', T=32.9800, F=160.2, /
&RAMP ID='CONE_2p90_035', T=38.8000, F=157.8, /
&RAMP ID='CONE_2p90_035', T=65.9600, F=158.7, /
&RAMP ID='CONE_2p90_035', T=77.6000, F=156.7, /
&RAMP ID='CONE_2p90_035', T=87.3000, F=159.9, /
&RAMP ID='CONE_2p90_035', T=97.0000, F=158.1, /
&RAMP ID='CONE_2p90_035', T=98.9400, F=154.8, /
&RAMP ID='CONE_2p90_035', T=131.9200, F=100.5, /
&RAMP ID='CONE_2p90_035', T=135.8000, F=95.1, /
&RAMP ID='CONE_2p90_035', T=145.5000, F=107.7, /
&RAMP ID='CONE_2p90_035', T=155.2000, F=93.1, /
&RAMP ID='CONE_2p90_035', T=164.9000, F=87.8, /
&RAMP ID='CONE_2p90_035', T=174.6000, F=67.8, /
&RAMP ID='CONE_2p90_035', T=184.3000, F=51.8, /
&RAMP ID='CONE_2p90_035', T=197.8800, F=35.2, /
&RAMP ID='CONE_2p90_035', T=203.7000, F=30.3, /
&RAMP ID='CONE_2p90_035', T=230.8600, F=24.3, /
&RAMP ID='CONE_2p90_035', T=242.5000, F=25.3, /
&RAMP ID='CONE_2p90_035', T=263.8400, F=20.1, /
&RAMP ID='CONE_2p90_035', T=271.6000, F=22.2, /
&RAMP ID='CONE_2p90_035', T=281.3000, F=19.2, /
&RAMP ID='CONE_2p90_035', T=296.8200, F=20.3, /
&RAMP ID='CONE_2p90_035', T=329.8000, F=17.7, /
&RAMP ID='CONE_2p90_035', T=330.8000, F=0.0, /
&RAMP ID='CONE_2p90_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p90_050', T=12.1000, F=50.4, /
&RAMP ID='CONE_2p90_050', T=24.2000, F=170.5, /
&RAMP ID='CONE_2p90_050', T=33.8800, F=178.9, /
&RAMP ID='CONE_2p90_050', T=48.4000, F=184.4, /
&RAMP ID='CONE_2p90_050', T=60.5000, F=182.5, /
&RAMP ID='CONE_2p90_050', T=67.7600, F=174.0, /
&RAMP ID='CONE_2p90_050', T=72.6000, F=168.4, /
&RAMP ID='CONE_2p90_050', T=84.7000, F=173.9, /
&RAMP ID='CONE_2p90_050', T=96.8000, F=160.8, /
&RAMP ID='CONE_2p90_050', T=101.6400, F=141.7, /
&RAMP ID='CONE_2p90_050', T=108.9000, F=113.0, /
&RAMP ID='CONE_2p90_050', T=121.0000, F=95.2, /
&RAMP ID='CONE_2p90_050', T=133.1000, F=98.7, /
&RAMP ID='CONE_2p90_050', T=135.5200, F=95.6, /
&RAMP ID='CONE_2p90_050', T=145.2000, F=83.3, /
&RAMP ID='CONE_2p90_050', T=157.3000, F=40.9, /
&RAMP ID='CONE_2p90_050', T=169.4000, F=28.9, /
&RAMP ID='CONE_2p90_050', T=193.6000, F=21.3, /
&RAMP ID='CONE_2p90_050', T=203.2800, F=23.5, /
&RAMP ID='CONE_2p90_050', T=237.1600, F=17.6, /
&RAMP ID='CONE_2p90_050', T=271.0400, F=15.5, /
&RAMP ID='CONE_2p90_050', T=278.3000, F=16.6, /
&RAMP ID='CONE_2p90_050', T=304.9200, F=11.5, /
&RAMP ID='CONE_2p90_050', T=338.8000, F=9.2, /
&RAMP ID='CONE_2p90_050', T=339.8000, F=0.0, /
&RAMP ID='CONE_2p90_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p90_075', T=8.8000, F=66.2, /
&RAMP ID='CONE_2p90_075', T=17.6000, F=214.3, /
&RAMP ID='CONE_2p90_075', T=26.4000, F=249.8, /
&RAMP ID='CONE_2p90_075', T=34.3200, F=239.2, /
&RAMP ID='CONE_2p90_075', T=61.6000, F=209.1, /
&RAMP ID='CONE_2p90_075', T=68.6400, F=211.2, /
&RAMP ID='CONE_2p90_075', T=70.4000, F=211.8, /
&RAMP ID='CONE_2p90_075', T=79.2000, F=183.5, /
&RAMP ID='CONE_2p90_075', T=88.0000, F=130.1, /
&RAMP ID='CONE_2p90_075', T=96.8000, F=98.3, /
&RAMP ID='CONE_2p90_075', T=102.9600, F=96.7, /
&RAMP ID='CONE_2p90_075', T=114.4000, F=102.7, /
&RAMP ID='CONE_2p90_075', T=132.0000, F=40.5, /
&RAMP ID='CONE_2p90_075', T=137.2800, F=33.5, /
&RAMP ID='CONE_2p90_075', T=140.8000, F=28.8, /
&RAMP ID='CONE_2p90_075', T=171.6000, F=24.4, /
&RAMP ID='CONE_2p90_075', T=193.6000, F=26.5, /
&RAMP ID='CONE_2p90_075', T=205.9200, F=22.9, /
&RAMP ID='CONE_2p90_075', T=240.2400, F=18.9, /
&RAMP ID='CONE_2p90_075', T=274.5600, F=17.4, /
&RAMP ID='CONE_2p90_075', T=308.8800, F=16.7, /
&RAMP ID='CONE_2p90_075', T=343.2000, F=13.3, /
&RAMP ID='CONE_2p90_075', T=344.2000, F=0.0, /
&SURF ID='SAMPLE-CONE_2p90_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.90e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p90_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p90_050','CONE_2p90_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=2.90e-03,2.90e-03,THICKNESS(1:2)=2.90e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p90_035_noign', SURF_ID='SAMPLE-CONE_2p90_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p90_035', SURF_ID='SAMPLE-CONE_2p90_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p90_035', /
&DEVC ID='WALL TEMPERATURE-CONE_2p90_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p90_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p90_035', /
&DEVC ID='TIGN-CONE_2p90_035', XYZ=0,0,0, SETPOINT=29.10, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p90_035', CTRL_ID='IGNITION-CTRL-CONE_2p90_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p90_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p90_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p90_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p90_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.90e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p90_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p90_035','CONE_2p90_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=2.90e-03,2.90e-03,THICKNESS(1:2)=2.90e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p90_050_noign', SURF_ID='SAMPLE-CONE_2p90_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p90_050', SURF_ID='SAMPLE-CONE_2p90_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p90_050', /
&DEVC ID='WALL TEMPERATURE-CONE_2p90_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p90_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p90_050', /
&DEVC ID='TIGN-CONE_2p90_050', XYZ=0,0,0, SETPOINT=12.10, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p90_050', CTRL_ID='IGNITION-CTRL-CONE_2p90_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p90_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p90_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p90_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p90_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.90e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p90_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p90_035','CONE_2p90_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=2.90e-03,2.90e-03,THICKNESS(1:2)=2.90e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p90_075_noign', SURF_ID='SAMPLE-CONE_2p90_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p90_075', SURF_ID='SAMPLE-CONE_2p90_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p90_075', /
&DEVC ID='WALL TEMPERATURE-CONE_2p90_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p90_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p90_075', /
&DEVC ID='TIGN-CONE_2p90_075', XYZ=0,0,0, SETPOINT=0.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p90_075', CTRL_ID='IGNITION-CTRL-CONE_2p90_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p90_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p90_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p90_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
