&HEAD CHID='RISE_pvc-epr-32', /
&TIME DT=1., T_END=5840.8 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=13890, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=170, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_32p50_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_32p50_035', T=5.7000, F=54.7, /
&RAMP ID='CONE_32p50_035', T=11.4000, F=74.8, /
&RAMP ID='CONE_32p50_035', T=17.1000, F=77.2, /
&RAMP ID='CONE_32p50_035', T=22.8000, F=75.8, /
&RAMP ID='CONE_32p50_035', T=34.2000, F=77.9, /
&RAMP ID='CONE_32p50_035', T=45.6000, F=73.5, /
&RAMP ID='CONE_32p50_035', T=68.4000, F=68.5, /
&RAMP ID='CONE_32p50_035', T=79.8000, F=66.5, /
&RAMP ID='CONE_32p50_035', T=91.2000, F=61.4, /
&RAMP ID='CONE_32p50_035', T=108.3000, F=56.8, /
&RAMP ID='CONE_32p50_035', T=114.0000, F=37.6, /
&RAMP ID='CONE_32p50_035', T=119.7000, F=12.2, /
&RAMP ID='CONE_32p50_035', T=125.4000, F=2.1, /
&RAMP ID='CONE_32p50_035', T=136.8000, F=1.5, /
&RAMP ID='CONE_32p50_035', T=159.6000, F=3.1, /
&RAMP ID='CONE_32p50_035', T=182.4000, F=5.2, /
&RAMP ID='CONE_32p50_035', T=205.2000, F=7.7, /
&RAMP ID='CONE_32p50_035', T=228.0000, F=9.4, /
&RAMP ID='CONE_32p50_035', T=229.0000, F=0.0, /
&RAMP ID='CONE_32p50_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_32p50_050', T=8.0000, F=29.9, /
&RAMP ID='CONE_32p50_050', T=16.0000, F=72.6, /
&RAMP ID='CONE_32p50_050', T=23.2000, F=79.3, /
&RAMP ID='CONE_32p50_050', T=40.0000, F=91.5, /
&RAMP ID='CONE_32p50_050', T=46.4000, F=92.4, /
&RAMP ID='CONE_32p50_050', T=48.0000, F=92.6, /
&RAMP ID='CONE_32p50_050', T=56.0000, F=90.6, /
&RAMP ID='CONE_32p50_050', T=69.6000, F=91.7, /
&RAMP ID='CONE_32p50_050', T=72.0000, F=92.1, /
&RAMP ID='CONE_32p50_050', T=88.0000, F=80.3, /
&RAMP ID='CONE_32p50_050', T=92.8000, F=78.9, /
&RAMP ID='CONE_32p50_050', T=112.0000, F=74.1, /
&RAMP ID='CONE_32p50_050', T=116.0000, F=67.6, /
&RAMP ID='CONE_32p50_050', T=120.0000, F=61.0, /
&RAMP ID='CONE_32p50_050', T=128.0000, F=27.1, /
&RAMP ID='CONE_32p50_050', T=136.0000, F=19.0, /
&RAMP ID='CONE_32p50_050', T=139.2000, F=18.9, /
&RAMP ID='CONE_32p50_050', T=162.4000, F=20.1, /
&RAMP ID='CONE_32p50_050', T=185.6000, F=21.5, /
&RAMP ID='CONE_32p50_050', T=208.8000, F=23.5, /
&RAMP ID='CONE_32p50_050', T=232.0000, F=24.9, /
&RAMP ID='CONE_32p50_050', T=233.0000, F=0.0, /
&RAMP ID='CONE_32p50_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_32p50_075', T=14.9000, F=99.2, /
&RAMP ID='CONE_32p50_075', T=29.8000, F=103.0, /
&RAMP ID='CONE_32p50_075', T=59.6000, F=98.4, /
&RAMP ID='CONE_32p50_075', T=119.2000, F=97.8, /
&RAMP ID='CONE_32p50_075', T=134.1000, F=102.1, /
&RAMP ID='CONE_32p50_075', T=149.0000, F=113.4, /
&RAMP ID='CONE_32p50_075', T=178.8000, F=125.4, /
&RAMP ID='CONE_32p50_075', T=208.6000, F=124.8, /
&RAMP ID='CONE_32p50_075', T=223.5000, F=129.9, /
&RAMP ID='CONE_32p50_075', T=238.4000, F=126.4, /
&RAMP ID='CONE_32p50_075', T=253.3000, F=127.4, /
&RAMP ID='CONE_32p50_075', T=292.0400, F=114.4, /
&RAMP ID='CONE_32p50_075', T=312.9000, F=103.4, /
&RAMP ID='CONE_32p50_075', T=342.7000, F=82.3, /
&RAMP ID='CONE_32p50_075', T=357.6000, F=75.6, /
&RAMP ID='CONE_32p50_075', T=387.4000, F=69.3, /
&RAMP ID='CONE_32p50_075', T=432.1000, F=67.7, /
&RAMP ID='CONE_32p50_075', T=584.0800, F=80.8, /
&RAMP ID='CONE_32p50_075', T=745.0000, F=88.2, /
&RAMP ID='CONE_32p50_075', T=804.6000, F=106.4, /
&RAMP ID='CONE_32p50_075', T=876.1200, F=116.6, /
&RAMP ID='CONE_32p50_075', T=894.0000, F=119.6, /
&RAMP ID='CONE_32p50_075', T=908.9000, F=125.5, /
&RAMP ID='CONE_32p50_075', T=923.8000, F=136.9, /
&RAMP ID='CONE_32p50_075', T=938.7000, F=142.6, /
&RAMP ID='CONE_32p50_075', T=953.6000, F=144.1, /
&RAMP ID='CONE_32p50_075', T=998.3000, F=136.0, /
&RAMP ID='CONE_32p50_075', T=1043.0000, F=134.6, /
&RAMP ID='CONE_32p50_075', T=1087.7000, F=136.8, /
&RAMP ID='CONE_32p50_075', T=1168.1600, F=146.2, /
&RAMP ID='CONE_32p50_075', T=1206.9000, F=144.2, /
&RAMP ID='CONE_32p50_075', T=1281.4000, F=127.9, /
&RAMP ID='CONE_32p50_075', T=1355.9000, F=115.8, /
&RAMP ID='CONE_32p50_075', T=1415.5000, F=112.7, /
&RAMP ID='CONE_32p50_075', T=1460.2000, F=115.5, /
&RAMP ID='CONE_32p50_075', T=1490.0000, F=121.7, /
&RAMP ID='CONE_32p50_075', T=1624.1000, F=170.4, /
&RAMP ID='CONE_32p50_075', T=1668.8000, F=176.5, /
&RAMP ID='CONE_32p50_075', T=1698.6000, F=177.4, /
&RAMP ID='CONE_32p50_075', T=1752.2400, F=173.8, /
&RAMP ID='CONE_32p50_075', T=1802.9000, F=164.6, /
&RAMP ID='CONE_32p50_075', T=1922.1000, F=154.7, /
&RAMP ID='CONE_32p50_075', T=1996.6000, F=140.4, /
&RAMP ID='CONE_32p50_075', T=2044.2800, F=134.8, /
&RAMP ID='CONE_32p50_075', T=2100.9000, F=128.9, /
&RAMP ID='CONE_32p50_075', T=2160.5000, F=118.7, /
&RAMP ID='CONE_32p50_075', T=2336.3200, F=77.1, /
&RAMP ID='CONE_32p50_075', T=2488.3000, F=46.6, /
&RAMP ID='CONE_32p50_075', T=2628.3600, F=28.8, /
&RAMP ID='CONE_32p50_075', T=2831.0000, F=13.7, /
&RAMP ID='CONE_32p50_075', T=2920.4000, F=11.6, /
&RAMP ID='CONE_32p50_075', T=2921.4000, F=0.0, /
&SURF ID='SAMPLE-CONE_32p50_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.25e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_32p50_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_32p50_050','CONE_32p50_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=3.25e-02,3.25e-02,THICKNESS(1:2)=3.25e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_32p50_035_noign', SURF_ID='SAMPLE-CONE_32p50_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_32p50_035', SURF_ID='SAMPLE-CONE_32p50_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_32p50_035', /
&DEVC ID='WALL TEMPERATURE-CONE_32p50_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_32p50_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_32p50_035', /
&DEVC ID='TIGN-CONE_32p50_035', XYZ=0,0,0, SETPOINT=74.10, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_32p50_035', CTRL_ID='IGNITION-CTRL-CONE_32p50_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_32p50_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_32p50_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_32p50_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_32p50_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.25e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_32p50_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_32p50_035','CONE_32p50_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=3.25e-02,3.25e-02,THICKNESS(1:2)=3.25e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_32p50_050_noign', SURF_ID='SAMPLE-CONE_32p50_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_32p50_050', SURF_ID='SAMPLE-CONE_32p50_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_32p50_050', /
&DEVC ID='WALL TEMPERATURE-CONE_32p50_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_32p50_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_32p50_050', /
&DEVC ID='TIGN-CONE_32p50_050', XYZ=0,0,0, SETPOINT=24.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_32p50_050', CTRL_ID='IGNITION-CTRL-CONE_32p50_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_32p50_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_32p50_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_32p50_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_32p50_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=3.25e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_32p50_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_32p50_035','CONE_32p50_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=3.25e-02,3.25e-02,THICKNESS(1:2)=3.25e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_32p50_075_noign', SURF_ID='SAMPLE-CONE_32p50_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_32p50_075', SURF_ID='SAMPLE-CONE_32p50_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_32p50_075', /
&DEVC ID='WALL TEMPERATURE-CONE_32p50_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_32p50_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_32p50_075', /
&DEVC ID='TIGN-CONE_32p50_075', XYZ=0,0,0, SETPOINT=0.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_32p50_075', CTRL_ID='IGNITION-CTRL-CONE_32p50_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_32p50_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_32p50_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_32p50_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
