&HEAD CHID='RISE_pvc-pvc-21', /
&TIME DT=1., T_END=2175.4 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=13257, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=500, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_21p40_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_21p40_035', T=14.9000, F=20.4, /
&RAMP ID='CONE_21p40_035', T=29.8000, F=154.4, /
&RAMP ID='CONE_21p40_035', T=59.6000, F=122.9, /
&RAMP ID='CONE_21p40_035', T=107.2800, F=97.4, /
&RAMP ID='CONE_21p40_035', T=149.0000, F=86.7, /
&RAMP ID='CONE_21p40_035', T=178.8000, F=84.3, /
&RAMP ID='CONE_21p40_035', T=214.5600, F=89.7, /
&RAMP ID='CONE_21p40_035', T=321.8400, F=107.4, /
&RAMP ID='CONE_21p40_035', T=417.2000, F=126.0, /
&RAMP ID='CONE_21p40_035', T=429.1200, F=125.6, /
&RAMP ID='CONE_21p40_035', T=447.0000, F=121.1, /
&RAMP ID='CONE_21p40_035', T=491.7000, F=100.0, /
&RAMP ID='CONE_21p40_035', T=536.4000, F=71.5, /
&RAMP ID='CONE_21p40_035', T=551.3000, F=63.8, /
&RAMP ID='CONE_21p40_035', T=566.2000, F=61.0, /
&RAMP ID='CONE_21p40_035', T=643.6800, F=63.4, /
&RAMP ID='CONE_21p40_035', T=700.3000, F=65.7, /
&RAMP ID='CONE_21p40_035', T=750.9600, F=56.9, /
&RAMP ID='CONE_21p40_035', T=858.2400, F=30.2, /
&RAMP ID='CONE_21p40_035', T=894.0000, F=24.5, /
&RAMP ID='CONE_21p40_035', T=965.5200, F=21.5, /
&RAMP ID='CONE_21p40_035', T=998.3000, F=19.2, /
&RAMP ID='CONE_21p40_035', T=1072.8000, F=19.5, /
&RAMP ID='CONE_21p40_035', T=1073.8000, F=0.0, /
&RAMP ID='CONE_21p40_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_21p40_050', T=8.8000, F=15.2, /
&RAMP ID='CONE_21p40_050', T=17.6000, F=56.7, /
&RAMP ID='CONE_21p40_050', T=26.4000, F=191.4, /
&RAMP ID='CONE_21p40_050', T=35.2000, F=179.2, /
&RAMP ID='CONE_21p40_050', T=44.0000, F=160.7, /
&RAMP ID='CONE_21p40_050', T=74.8000, F=128.0, /
&RAMP ID='CONE_21p40_050', T=105.6000, F=107.1, /
&RAMP ID='CONE_21p40_050', T=132.0000, F=98.8, /
&RAMP ID='CONE_21p40_050', T=149.6000, F=98.4, /
&RAMP ID='CONE_21p40_050', T=224.4000, F=108.7, /
&RAMP ID='CONE_21p40_050', T=299.2000, F=129.8, /
&RAMP ID='CONE_21p40_050', T=352.0000, F=148.6, /
&RAMP ID='CONE_21p40_050', T=360.8000, F=149.2, /
&RAMP ID='CONE_21p40_050', T=374.0000, F=144.4, /
&RAMP ID='CONE_21p40_050', T=396.0000, F=121.8, /
&RAMP ID='CONE_21p40_050', T=422.4000, F=85.6, /
&RAMP ID='CONE_21p40_050', T=431.2000, F=77.2, /
&RAMP ID='CONE_21p40_050', T=448.8000, F=70.9, /
&RAMP ID='CONE_21p40_050', T=466.4000, F=74.5, /
&RAMP ID='CONE_21p40_050', T=510.4000, F=97.3, /
&RAMP ID='CONE_21p40_050', T=523.6000, F=98.8, /
&RAMP ID='CONE_21p40_050', T=536.8000, F=95.9, /
&RAMP ID='CONE_21p40_050', T=545.6000, F=90.6, /
&RAMP ID='CONE_21p40_050', T=598.4000, F=51.0, /
&RAMP ID='CONE_21p40_050', T=633.6000, F=27.3, /
&RAMP ID='CONE_21p40_050', T=651.2000, F=21.6, /
&RAMP ID='CONE_21p40_050', T=673.2000, F=20.1, /
&RAMP ID='CONE_21p40_050', T=748.0000, F=20.9, /
&RAMP ID='CONE_21p40_050', T=749.0000, F=0.0, /
&RAMP ID='CONE_21p40_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_21p40_075', T=13.3000, F=128.1, /
&RAMP ID='CONE_21p40_075', T=26.6000, F=268.8, /
&RAMP ID='CONE_21p40_075', T=53.2000, F=194.9, /
&RAMP ID='CONE_21p40_075', T=66.5000, F=173.3, /
&RAMP ID='CONE_21p40_075', T=79.8000, F=154.4, /
&RAMP ID='CONE_21p40_075', T=106.4000, F=129.6, /
&RAMP ID='CONE_21p40_075', T=119.7000, F=124.2, /
&RAMP ID='CONE_21p40_075', T=133.0000, F=126.1, /
&RAMP ID='CONE_21p40_075', T=172.9000, F=134.8, /
&RAMP ID='CONE_21p40_075', T=199.5000, F=145.6, /
&RAMP ID='CONE_21p40_075', T=266.0000, F=182.0, /
&RAMP ID='CONE_21p40_075', T=279.3000, F=182.9, /
&RAMP ID='CONE_21p40_075', T=292.6000, F=172.2, /
&RAMP ID='CONE_21p40_075', T=319.2000, F=120.0, /
&RAMP ID='CONE_21p40_075', T=332.5000, F=101.9, /
&RAMP ID='CONE_21p40_075', T=345.8000, F=94.9, /
&RAMP ID='CONE_21p40_075', T=359.1000, F=96.8, /
&RAMP ID='CONE_21p40_075', T=385.7000, F=118.3, /
&RAMP ID='CONE_21p40_075', T=399.0000, F=117.0, /
&RAMP ID='CONE_21p40_075', T=438.9000, F=63.7, /
&RAMP ID='CONE_21p40_075', T=465.5000, F=36.9, /
&RAMP ID='CONE_21p40_075', T=492.1000, F=24.9, /
&RAMP ID='CONE_21p40_075', T=532.0000, F=23.2, /
&RAMP ID='CONE_21p40_075', T=598.5000, F=20.9, /
&RAMP ID='CONE_21p40_075', T=665.0000, F=19.9, /
&RAMP ID='CONE_21p40_075', T=666.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_21p40_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.14e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_21p40_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_21p40_050','CONE_21p40_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=2.14e-02,2.14e-02,THICKNESS(1:2)=2.14e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_21p40_035_noign', SURF_ID='SAMPLE-CONE_21p40_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_21p40_035', SURF_ID='SAMPLE-CONE_21p40_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_21p40_035', /
&DEVC ID='WALL TEMPERATURE-CONE_21p40_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_21p40_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_21p40_035', /
&DEVC ID='TIGN-CONE_21p40_035', XYZ=0,0,0, SETPOINT=43, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_21p40_035', CTRL_ID='IGNITION-CTRL-CONE_21p40_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_21p40_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_21p40_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_21p40_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_21p40_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.14e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_21p40_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_21p40_035','CONE_21p40_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=2.14e-02,2.14e-02,THICKNESS(1:2)=2.14e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_21p40_050_noign', SURF_ID='SAMPLE-CONE_21p40_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_21p40_050', SURF_ID='SAMPLE-CONE_21p40_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_21p40_050', /
&DEVC ID='WALL TEMPERATURE-CONE_21p40_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_21p40_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_21p40_050', /
&DEVC ID='TIGN-CONE_21p40_050', XYZ=0,0,0, SETPOINT=22, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_21p40_050', CTRL_ID='IGNITION-CTRL-CONE_21p40_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_21p40_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_21p40_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_21p40_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_21p40_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.14e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_21p40_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_21p40_035','CONE_21p40_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=2.14e-02,2.14e-02,THICKNESS(1:2)=2.14e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_21p40_075_noign', SURF_ID='SAMPLE-CONE_21p40_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_21p40_075', SURF_ID='SAMPLE-CONE_21p40_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_21p40_075', /
&DEVC ID='WALL TEMPERATURE-CONE_21p40_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_21p40_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_21p40_075', /
&DEVC ID='TIGN-CONE_21p40_075', XYZ=0,0,0, SETPOINT=0.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_21p40_075', CTRL_ID='IGNITION-CTRL-CONE_21p40_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_21p40_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_21p40_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_21p40_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
