&HEAD CHID='RISE_pvc-xlpe-22', /
&TIME DT=1., T_END=14340.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=22448, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=405, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_22p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_22p00_035', T=15.0000, F=61.8, /
&RAMP ID='CONE_22p00_035', T=30.0000, F=81.7, /
&RAMP ID='CONE_22p00_035', T=45.0000, F=68.2, /
&RAMP ID='CONE_22p00_035', T=60.0000, F=59.0, /
&RAMP ID='CONE_22p00_035', T=75.0000, F=58.8, /
&RAMP ID='CONE_22p00_035', T=90.0000, F=60.6, /
&RAMP ID='CONE_22p00_035', T=105.0000, F=70.8, /
&RAMP ID='CONE_22p00_035', T=120.0000, F=83.8, /
&RAMP ID='CONE_22p00_035', T=165.0000, F=78.6, /
&RAMP ID='CONE_22p00_035', T=195.0000, F=83.9, /
&RAMP ID='CONE_22p00_035', T=210.0000, F=84.6, /
&RAMP ID='CONE_22p00_035', T=255.0000, F=69.4, /
&RAMP ID='CONE_22p00_035', T=270.0000, F=66.4, /
&RAMP ID='CONE_22p00_035', T=300.0000, F=46.9, /
&RAMP ID='CONE_22p00_035', T=345.0000, F=52.1, /
&RAMP ID='CONE_22p00_035', T=360.0000, F=57.1, /
&RAMP ID='CONE_22p00_035', T=375.0000, F=59.3, /
&RAMP ID='CONE_22p00_035', T=390.0000, F=52.2, /
&RAMP ID='CONE_22p00_035', T=405.0000, F=51.0, /
&RAMP ID='CONE_22p00_035', T=435.0000, F=43.7, /
&RAMP ID='CONE_22p00_035', T=450.0000, F=41.4, /
&RAMP ID='CONE_22p00_035', T=465.0000, F=43.8, /
&RAMP ID='CONE_22p00_035', T=480.0000, F=41.3, /
&RAMP ID='CONE_22p00_035', T=495.0000, F=32.2, /
&RAMP ID='CONE_22p00_035', T=510.0000, F=19.5, /
&RAMP ID='CONE_22p00_035', T=525.0000, F=14.5, /
&RAMP ID='CONE_22p00_035', T=600.0000, F=11.6, /
&RAMP ID='CONE_22p00_035', T=714.0000, F=0.3, /
&RAMP ID='CONE_22p00_035', T=1428.0000, F=0.0, /
&RAMP ID='CONE_22p00_035', T=2142.0000, F=0.0, /
&RAMP ID='CONE_22p00_035', T=2340.0000, F=0.0, /
&RAMP ID='CONE_22p00_035', T=2370.0000, F=9.1, /
&RAMP ID='CONE_22p00_035', T=2400.0000, F=2.8, /
&RAMP ID='CONE_22p00_035', T=2415.0000, F=6.6, /
&RAMP ID='CONE_22p00_035', T=2445.0000, F=7.4, /
&RAMP ID='CONE_22p00_035', T=2460.0000, F=11.4, /
&RAMP ID='CONE_22p00_035', T=2490.0000, F=13.9, /
&RAMP ID='CONE_22p00_035', T=2595.0000, F=17.6, /
&RAMP ID='CONE_22p00_035', T=2610.0000, F=19.8, /
&RAMP ID='CONE_22p00_035', T=2640.0000, F=21.5, /
&RAMP ID='CONE_22p00_035', T=2715.0000, F=23.0, /
&RAMP ID='CONE_22p00_035', T=2805.0000, F=23.1, /
&RAMP ID='CONE_22p00_035', T=2820.0000, F=21.6, /
&RAMP ID='CONE_22p00_035', T=2856.0000, F=22.6, /
&RAMP ID='CONE_22p00_035', T=2985.0000, F=26.6, /
&RAMP ID='CONE_22p00_035', T=3015.0000, F=24.7, /
&RAMP ID='CONE_22p00_035', T=3090.0000, F=24.0, /
&RAMP ID='CONE_22p00_035', T=3210.0000, F=25.2, /
&RAMP ID='CONE_22p00_035', T=3270.0000, F=23.3, /
&RAMP ID='CONE_22p00_035', T=3300.0000, F=24.8, /
&RAMP ID='CONE_22p00_035', T=3315.0000, F=23.4, /
&RAMP ID='CONE_22p00_035', T=3360.0000, F=23.7, /
&RAMP ID='CONE_22p00_035', T=3390.0000, F=26.4, /
&RAMP ID='CONE_22p00_035', T=3405.0000, F=26.2, /
&RAMP ID='CONE_22p00_035', T=3480.0000, F=33.7, /
&RAMP ID='CONE_22p00_035', T=3555.0000, F=38.9, /
&RAMP ID='CONE_22p00_035', T=3570.0000, F=41.2, /
&RAMP ID='CONE_22p00_035', T=3660.0000, F=49.1, /
&RAMP ID='CONE_22p00_035', T=3765.0000, F=50.3, /
&RAMP ID='CONE_22p00_035', T=3870.0000, F=54.6, /
&RAMP ID='CONE_22p00_035', T=3900.0000, F=57.1, /
&RAMP ID='CONE_22p00_035', T=3975.0000, F=59.3, /
&RAMP ID='CONE_22p00_035', T=4125.0000, F=60.7, /
&RAMP ID='CONE_22p00_035', T=4200.0000, F=59.2, /
&RAMP ID='CONE_22p00_035', T=4284.0000, F=60.4, /
&RAMP ID='CONE_22p00_035', T=4335.0000, F=59.4, /
&RAMP ID='CONE_22p00_035', T=4365.0000, F=60.3, /
&RAMP ID='CONE_22p00_035', T=4515.0000, F=57.2, /
&RAMP ID='CONE_22p00_035', T=4575.0000, F=54.8, /
&RAMP ID='CONE_22p00_035', T=4650.0000, F=49.7, /
&RAMP ID='CONE_22p00_035', T=4800.0000, F=50.7, /
&RAMP ID='CONE_22p00_035', T=4998.0000, F=45.2, /
&RAMP ID='CONE_22p00_035', T=5190.0000, F=40.7, /
&RAMP ID='CONE_22p00_035', T=5205.0000, F=39.0, /
&RAMP ID='CONE_22p00_035', T=5280.0000, F=37.0, /
&RAMP ID='CONE_22p00_035', T=5520.0000, F=25.7, /
&RAMP ID='CONE_22p00_035', T=5712.0000, F=22.1, /
&RAMP ID='CONE_22p00_035', T=5910.0000, F=19.7, /
&RAMP ID='CONE_22p00_035', T=5955.0000, F=17.6, /
&RAMP ID='CONE_22p00_035', T=6426.0000, F=17.5, /
&RAMP ID='CONE_22p00_035', T=7140.0000, F=17.7, /
&RAMP ID='CONE_22p00_035', T=7141.0000, F=0.0, /
&RAMP ID='CONE_22p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_22p00_050', T=14.9000, F=30.9, /
&RAMP ID='CONE_22p00_050', T=29.8000, F=126.4, /
&RAMP ID='CONE_22p00_050', T=44.7000, F=131.8, /
&RAMP ID='CONE_22p00_050', T=119.2000, F=121.6, /
&RAMP ID='CONE_22p00_050', T=163.9000, F=120.3, /
&RAMP ID='CONE_22p00_050', T=193.7000, F=123.3, /
&RAMP ID='CONE_22p00_050', T=268.2000, F=120.4, /
&RAMP ID='CONE_22p00_050', T=387.4000, F=69.2, /
&RAMP ID='CONE_22p00_050', T=402.3000, F=60.9, /
&RAMP ID='CONE_22p00_050', T=417.2000, F=47.0, /
&RAMP ID='CONE_22p00_050', T=432.1000, F=28.3, /
&RAMP ID='CONE_22p00_050', T=447.0000, F=22.0, /
&RAMP ID='CONE_22p00_050', T=461.9000, F=21.9, /
&RAMP ID='CONE_22p00_050', T=476.8000, F=30.2, /
&RAMP ID='CONE_22p00_050', T=509.5800, F=35.9, /
&RAMP ID='CONE_22p00_050', T=551.3000, F=40.2, /
&RAMP ID='CONE_22p00_050', T=730.1000, F=39.6, /
&RAMP ID='CONE_22p00_050', T=968.5000, F=52.6, /
&RAMP ID='CONE_22p00_050', T=1019.1600, F=57.8, /
&RAMP ID='CONE_22p00_050', T=1102.6000, F=82.0, /
&RAMP ID='CONE_22p00_050', T=1132.4000, F=87.6, /
&RAMP ID='CONE_22p00_050', T=1221.8000, F=89.6, /
&RAMP ID='CONE_22p00_050', T=1296.3000, F=102.3, /
&RAMP ID='CONE_22p00_050', T=1385.7000, F=105.4, /
&RAMP ID='CONE_22p00_050', T=1528.7400, F=105.3, /
&RAMP ID='CONE_22p00_050', T=1653.9000, F=108.7, /
&RAMP ID='CONE_22p00_050', T=1817.8000, F=125.7, /
&RAMP ID='CONE_22p00_050', T=1832.7000, F=125.3, /
&RAMP ID='CONE_22p00_050', T=1981.7000, F=98.5, /
&RAMP ID='CONE_22p00_050', T=2038.3200, F=93.9, /
&RAMP ID='CONE_22p00_050', T=2115.8000, F=91.1, /
&RAMP ID='CONE_22p00_050', T=2369.1000, F=70.7, /
&RAMP ID='CONE_22p00_050', T=2413.8000, F=71.2, /
&RAMP ID='CONE_22p00_050', T=2473.4000, F=77.1, /
&RAMP ID='CONE_22p00_050', T=2503.2000, F=82.3, /
&RAMP ID='CONE_22p00_050', T=2547.9000, F=95.0, /
&RAMP ID='CONE_22p00_050', T=2592.6000, F=115.7, /
&RAMP ID='CONE_22p00_050', T=2696.9000, F=173.1, /
&RAMP ID='CONE_22p00_050', T=2756.5000, F=187.3, /
&RAMP ID='CONE_22p00_050', T=2786.3000, F=188.8, /
&RAMP ID='CONE_22p00_050', T=2831.0000, F=186.0, /
&RAMP ID='CONE_22p00_050', T=2905.5000, F=169.5, /
&RAMP ID='CONE_22p00_050', T=3057.4800, F=153.2, /
&RAMP ID='CONE_22p00_050', T=3233.3000, F=117.9, /
&RAMP ID='CONE_22p00_050', T=3307.8000, F=107.1, /
&RAMP ID='CONE_22p00_050', T=3567.0600, F=84.7, /
&RAMP ID='CONE_22p00_050', T=3769.7000, F=73.4, /
&RAMP ID='CONE_22p00_050', T=4076.6400, F=45.3, /
&RAMP ID='CONE_22p00_050', T=4470.0000, F=19.4, /
&RAMP ID='CONE_22p00_050', T=4586.2200, F=15.6, /
&RAMP ID='CONE_22p00_050', T=5095.8000, F=14.6, /
&RAMP ID='CONE_22p00_050', T=5096.8000, F=0.0, /
&RAMP ID='CONE_22p00_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_22p00_075', T=14.9000, F=113.1, /
&RAMP ID='CONE_22p00_075', T=29.8000, F=162.8, /
&RAMP ID='CONE_22p00_075', T=59.6000, F=159.2, /
&RAMP ID='CONE_22p00_075', T=74.5000, F=149.8, /
&RAMP ID='CONE_22p00_075', T=163.9000, F=131.4, /
&RAMP ID='CONE_22p00_075', T=178.8000, F=131.0, /
&RAMP ID='CONE_22p00_075', T=208.6000, F=140.1, /
&RAMP ID='CONE_22p00_075', T=238.4000, F=142.7, /
&RAMP ID='CONE_22p00_075', T=283.1000, F=127.7, /
&RAMP ID='CONE_22p00_075', T=327.8000, F=100.1, /
&RAMP ID='CONE_22p00_075', T=382.9300, F=89.1, /
&RAMP ID='CONE_22p00_075', T=447.0000, F=76.2, /
&RAMP ID='CONE_22p00_075', T=506.6000, F=74.4, /
&RAMP ID='CONE_22p00_075', T=596.0000, F=81.2, /
&RAMP ID='CONE_22p00_075', T=640.7000, F=81.4, /
&RAMP ID='CONE_22p00_075', T=685.4000, F=88.3, /
&RAMP ID='CONE_22p00_075', T=765.8600, F=93.4, /
&RAMP ID='CONE_22p00_075', T=804.6000, F=96.0, /
&RAMP ID='CONE_22p00_075', T=864.2000, F=94.6, /
&RAMP ID='CONE_22p00_075', T=923.8000, F=100.2, /
&RAMP ID='CONE_22p00_075', T=983.4000, F=111.7, /
&RAMP ID='CONE_22p00_075', T=1072.8000, F=121.3, /
&RAMP ID='CONE_22p00_075', T=1148.7900, F=138.2, /
&RAMP ID='CONE_22p00_075', T=1281.4000, F=161.1, /
&RAMP ID='CONE_22p00_075', T=1296.3000, F=161.0, /
&RAMP ID='CONE_22p00_075', T=1385.7000, F=147.8, /
&RAMP ID='CONE_22p00_075', T=1430.4000, F=145.2, /
&RAMP ID='CONE_22p00_075', T=1460.2000, F=152.1, /
&RAMP ID='CONE_22p00_075', T=1531.7200, F=144.4, /
&RAMP ID='CONE_22p00_075', T=1728.4000, F=160.2, /
&RAMP ID='CONE_22p00_075', T=1773.1000, F=152.5, /
&RAMP ID='CONE_22p00_075', T=1788.0000, F=154.3, /
&RAMP ID='CONE_22p00_075', T=1832.7000, F=167.2, /
&RAMP ID='CONE_22p00_075', T=1847.6000, F=167.9, /
&RAMP ID='CONE_22p00_075', T=1892.3000, F=166.7, /
&RAMP ID='CONE_22p00_075', T=1914.6500, F=160.6, /
&RAMP ID='CONE_22p00_075', T=1981.7000, F=145.3, /
&RAMP ID='CONE_22p00_075', T=2056.2000, F=139.0, /
&RAMP ID='CONE_22p00_075', T=2145.6000, F=152.2, /
&RAMP ID='CONE_22p00_075', T=2297.5800, F=150.8, /
&RAMP ID='CONE_22p00_075', T=2339.3000, F=146.2, /
&RAMP ID='CONE_22p00_075', T=2443.6000, F=122.7, /
&RAMP ID='CONE_22p00_075', T=2488.3000, F=115.5, /
&RAMP ID='CONE_22p00_075', T=2637.3000, F=98.8, /
&RAMP ID='CONE_22p00_075', T=2680.5100, F=96.7, /
&RAMP ID='CONE_22p00_075', T=2905.5000, F=80.1, /
&RAMP ID='CONE_22p00_075', T=3063.4400, F=60.3, /
&RAMP ID='CONE_22p00_075', T=3367.4000, F=36.1, /
&RAMP ID='CONE_22p00_075', T=3412.1000, F=29.9, /
&RAMP ID='CONE_22p00_075', T=3446.3700, F=30.2, /
&RAMP ID='CONE_22p00_075', T=3635.6000, F=26.0, /
&RAMP ID='CONE_22p00_075', T=3829.3000, F=26.9, /
&RAMP ID='CONE_22p00_075', T=3830.3000, F=0.0, /
&SURF ID='SAMPLE-CONE_22p00_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.20e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_22p00_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p00_050','CONE_22p00_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=2.20e-02,2.20e-02,THICKNESS(1:2)=2.20e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_22p00_035_noign', SURF_ID='SAMPLE-CONE_22p00_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_22p00_035', SURF_ID='SAMPLE-CONE_22p00_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_22p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_22p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_22p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p00_035', /
&DEVC ID='TIGN-CONE_22p00_035', XYZ=0,0,0, SETPOINT=27.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p00_035', CTRL_ID='IGNITION-CTRL-CONE_22p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_22p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_22p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_22p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.20e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_22p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p00_035','CONE_22p00_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=2.20e-02,2.20e-02,THICKNESS(1:2)=2.20e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_22p00_050_noign', SURF_ID='SAMPLE-CONE_22p00_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_22p00_050', SURF_ID='SAMPLE-CONE_22p00_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_22p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_22p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_22p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p00_050', /
&DEVC ID='TIGN-CONE_22p00_050', XYZ=0,0,0, SETPOINT=0.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p00_050', CTRL_ID='IGNITION-CTRL-CONE_22p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_22p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_22p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_22p00_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.20e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_22p00_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_22p00_035','CONE_22p00_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=2.20e-02,2.20e-02,THICKNESS(1:2)=2.20e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_22p00_075_noign', SURF_ID='SAMPLE-CONE_22p00_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_22p00_075', SURF_ID='SAMPLE-CONE_22p00_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_22p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_22p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_22p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_22p00_075', /
&DEVC ID='TIGN-CONE_22p00_075', XYZ=0,0,0, SETPOINT=0.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_22p00_075', CTRL_ID='IGNITION-CTRL-CONE_22p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_22p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_22p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_22p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
