&HEAD CHID='RISE_pvdf-2', /
&TIME DT=1., T_END=852.8 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=19830, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=410, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_1p95_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_1p95_035', T=8.9000, F=73.1, /
&RAMP ID='CONE_1p95_035', T=17.8000, F=211.8, /
&RAMP ID='CONE_1p95_035', T=26.7000, F=264.2, /
&RAMP ID='CONE_1p95_035', T=30.2600, F=257.8, /
&RAMP ID='CONE_1p95_035', T=35.6000, F=248.2, /
&RAMP ID='CONE_1p95_035', T=44.5000, F=198.9, /
&RAMP ID='CONE_1p95_035', T=53.4000, F=125.0, /
&RAMP ID='CONE_1p95_035', T=60.5200, F=83.9, /
&RAMP ID='CONE_1p95_035', T=62.3000, F=73.6, /
&RAMP ID='CONE_1p95_035', T=71.2000, F=44.0, /
&RAMP ID='CONE_1p95_035', T=80.1000, F=33.5, /
&RAMP ID='CONE_1p95_035', T=90.7800, F=32.7, /
&RAMP ID='CONE_1p95_035', T=121.0400, F=32.9, /
&RAMP ID='CONE_1p95_035', T=151.3000, F=27.2, /
&RAMP ID='CONE_1p95_035', T=181.5600, F=24.5, /
&RAMP ID='CONE_1p95_035', T=211.8200, F=18.2, /
&RAMP ID='CONE_1p95_035', T=231.4000, F=23.4, /
&RAMP ID='CONE_1p95_035', T=242.0800, F=21.8, /
&RAMP ID='CONE_1p95_035', T=272.3400, F=18.2, /
&RAMP ID='CONE_1p95_035', T=284.8000, F=21.9, /
&RAMP ID='CONE_1p95_035', T=302.6000, F=20.0, /
&RAMP ID='CONE_1p95_035', T=303.6000, F=0.0, /
&RAMP ID='CONE_1p95_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_1p95_050', T=5.2000, F=89.0, /
&RAMP ID='CONE_1p95_050', T=10.4000, F=246.0, /
&RAMP ID='CONE_1p95_050', T=15.6000, F=361.6, /
&RAMP ID='CONE_1p95_050', T=20.8000, F=401.7, /
&RAMP ID='CONE_1p95_050', T=26.0000, F=380.6, /
&RAMP ID='CONE_1p95_050', T=31.2000, F=308.5, /
&RAMP ID='CONE_1p95_050', T=36.4000, F=226.5, /
&RAMP ID='CONE_1p95_050', T=41.6000, F=152.7, /
&RAMP ID='CONE_1p95_050', T=46.8000, F=95.7, /
&RAMP ID='CONE_1p95_050', T=52.0000, F=61.7, /
&RAMP ID='CONE_1p95_050', T=62.4000, F=35.6, /
&RAMP ID='CONE_1p95_050', T=72.8000, F=30.3, /
&RAMP ID='CONE_1p95_050', T=109.2000, F=32.9, /
&RAMP ID='CONE_1p95_050', T=145.6000, F=24.7, /
&RAMP ID='CONE_1p95_050', T=182.0000, F=15.9, /
&RAMP ID='CONE_1p95_050', T=218.4000, F=16.5, /
&RAMP ID='CONE_1p95_050', T=254.8000, F=16.4, /
&RAMP ID='CONE_1p95_050', T=291.2000, F=14.4, /
&RAMP ID='CONE_1p95_050', T=327.6000, F=18.7, /
&RAMP ID='CONE_1p95_050', T=364.0000, F=12.2, /
&RAMP ID='CONE_1p95_050', T=365.0000, F=0.0, /
&RAMP ID='CONE_1p95_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_1p95_075', T=5.1000, F=10.3, /
&RAMP ID='CONE_1p95_075', T=10.2000, F=113.7, /
&RAMP ID='CONE_1p95_075', T=15.3000, F=375.1, /
&RAMP ID='CONE_1p95_075', T=20.4000, F=550.9, /
&RAMP ID='CONE_1p95_075', T=25.5000, F=530.4, /
&RAMP ID='CONE_1p95_075', T=30.6000, F=400.8, /
&RAMP ID='CONE_1p95_075', T=35.7000, F=255.2, /
&RAMP ID='CONE_1p95_075', T=40.8000, F=149.7, /
&RAMP ID='CONE_1p95_075', T=45.9000, F=89.6, /
&RAMP ID='CONE_1p95_075', T=51.0000, F=63.0, /
&RAMP ID='CONE_1p95_075', T=76.5000, F=47.4, /
&RAMP ID='CONE_1p95_075', T=102.0000, F=33.0, /
&RAMP ID='CONE_1p95_075', T=127.5000, F=32.3, /
&RAMP ID='CONE_1p95_075', T=153.0000, F=24.8, /
&RAMP ID='CONE_1p95_075', T=178.5000, F=22.0, /
&RAMP ID='CONE_1p95_075', T=204.0000, F=21.3, /
&RAMP ID='CONE_1p95_075', T=229.5000, F=19.4, /
&RAMP ID='CONE_1p95_075', T=255.0000, F=18.4, /
&RAMP ID='CONE_1p95_075', T=256.0000, F=0.0, /
&SURF ID='SAMPLE-CONE_1p95_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.95e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_1p95_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p95_050','CONE_1p95_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.95e-03,1.95e-03,THICKNESS(1:2)=1.95e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_1p95_035_noign', SURF_ID='SAMPLE-CONE_1p95_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_1p95_035', SURF_ID='SAMPLE-CONE_1p95_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_1p95_035', /
&DEVC ID='WALL TEMPERATURE-CONE_1p95_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_1p95_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p95_035', /
&DEVC ID='TIGN-CONE_1p95_035', XYZ=0,0,0, SETPOINT=115.70, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p95_035', CTRL_ID='IGNITION-CTRL-CONE_1p95_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_1p95_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_1p95_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p95_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_1p95_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.95e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_1p95_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p95_035','CONE_1p95_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=1.95e-03,1.95e-03,THICKNESS(1:2)=1.95e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_1p95_050_noign', SURF_ID='SAMPLE-CONE_1p95_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_1p95_050', SURF_ID='SAMPLE-CONE_1p95_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_1p95_050', /
&DEVC ID='WALL TEMPERATURE-CONE_1p95_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_1p95_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p95_050', /
&DEVC ID='TIGN-CONE_1p95_050', XYZ=0,0,0, SETPOINT=62.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p95_050', CTRL_ID='IGNITION-CTRL-CONE_1p95_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_1p95_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_1p95_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p95_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_1p95_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.95e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_1p95_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_1p95_035','CONE_1p95_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=1.95e-03,1.95e-03,THICKNESS(1:2)=1.95e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_1p95_075_noign', SURF_ID='SAMPLE-CONE_1p95_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_1p95_075', SURF_ID='SAMPLE-CONE_1p95_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_1p95_075', /
&DEVC ID='WALL TEMPERATURE-CONE_1p95_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_1p95_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_1p95_075', /
&DEVC ID='TIGN-CONE_1p95_075', XYZ=0,0,0, SETPOINT=25.50, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_1p95_075', CTRL_ID='IGNITION-CTRL-CONE_1p95_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_1p95_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_1p95_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_1p95_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
