&HEAD CHID='RISE_rppvc-3', /
&TIME DT=1., T_END=870.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=12957, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=542, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_2p90_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p90_035', T=8.7000, F=99.9, /
&RAMP ID='CONE_2p90_035', T=17.4000, F=105.5, /
&RAMP ID='CONE_2p90_035', T=26.1000, F=102.6, /
&RAMP ID='CONE_2p90_035', T=34.8000, F=96.9, /
&RAMP ID='CONE_2p90_035', T=40.0200, F=98.7, /
&RAMP ID='CONE_2p90_035', T=69.6000, F=101.1, /
&RAMP ID='CONE_2p90_035', T=80.0400, F=107.1, /
&RAMP ID='CONE_2p90_035', T=95.7000, F=115.7, /
&RAMP ID='CONE_2p90_035', T=104.4000, F=115.9, /
&RAMP ID='CONE_2p90_035', T=113.1000, F=113.0, /
&RAMP ID='CONE_2p90_035', T=120.0600, F=107.4, /
&RAMP ID='CONE_2p90_035', T=139.2000, F=80.4, /
&RAMP ID='CONE_2p90_035', T=156.6000, F=40.8, /
&RAMP ID='CONE_2p90_035', T=160.0800, F=37.5, /
&RAMP ID='CONE_2p90_035', T=165.3000, F=32.7, /
&RAMP ID='CONE_2p90_035', T=174.0000, F=34.2, /
&RAMP ID='CONE_2p90_035', T=200.1000, F=54.6, /
&RAMP ID='CONE_2p90_035', T=208.8000, F=57.5, /
&RAMP ID='CONE_2p90_035', T=217.5000, F=56.4, /
&RAMP ID='CONE_2p90_035', T=240.1200, F=42.0, /
&RAMP ID='CONE_2p90_035', T=261.0000, F=27.6, /
&RAMP ID='CONE_2p90_035', T=280.1400, F=20.8, /
&RAMP ID='CONE_2p90_035', T=295.8000, F=16.8, /
&RAMP ID='CONE_2p90_035', T=320.1600, F=15.7, /
&RAMP ID='CONE_2p90_035', T=360.1800, F=14.4, /
&RAMP ID='CONE_2p90_035', T=400.2000, F=13.4, /
&RAMP ID='CONE_2p90_035', T=401.2000, F=0.0, /
&RAMP ID='CONE_2p90_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p90_050', T=7.1000, F=131.3, /
&RAMP ID='CONE_2p90_050', T=14.2000, F=131.4, /
&RAMP ID='CONE_2p90_050', T=21.3000, F=123.2, /
&RAMP ID='CONE_2p90_050', T=28.4000, F=122.9, /
&RAMP ID='CONE_2p90_050', T=38.3400, F=127.3, /
&RAMP ID='CONE_2p90_050', T=49.7000, F=127.0, /
&RAMP ID='CONE_2p90_050', T=71.0000, F=139.5, /
&RAMP ID='CONE_2p90_050', T=76.6800, F=140.1, /
&RAMP ID='CONE_2p90_050', T=78.1000, F=140.3, /
&RAMP ID='CONE_2p90_050', T=99.4000, F=135.1, /
&RAMP ID='CONE_2p90_050', T=106.5000, F=126.6, /
&RAMP ID='CONE_2p90_050', T=115.0200, F=107.1, /
&RAMP ID='CONE_2p90_050', T=127.8000, F=76.5, /
&RAMP ID='CONE_2p90_050', T=134.9000, F=67.8, /
&RAMP ID='CONE_2p90_050', T=142.0000, F=68.6, /
&RAMP ID='CONE_2p90_050', T=153.3600, F=75.6, /
&RAMP ID='CONE_2p90_050', T=163.3000, F=75.7, /
&RAMP ID='CONE_2p90_050', T=170.4000, F=70.2, /
&RAMP ID='CONE_2p90_050', T=191.7000, F=46.0, /
&RAMP ID='CONE_2p90_050', T=213.0000, F=29.1, /
&RAMP ID='CONE_2p90_050', T=230.0400, F=20.9, /
&RAMP ID='CONE_2p90_050', T=268.3800, F=18.2, /
&RAMP ID='CONE_2p90_050', T=306.7200, F=16.9, /
&RAMP ID='CONE_2p90_050', T=345.0600, F=15.7, /
&RAMP ID='CONE_2p90_050', T=383.4000, F=15.7, /
&RAMP ID='CONE_2p90_050', T=384.4000, F=0.0, /
&RAMP ID='CONE_2p90_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p90_075', T=5.2000, F=8.3, /
&RAMP ID='CONE_2p90_075', T=10.4000, F=185.6, /
&RAMP ID='CONE_2p90_075', T=15.6000, F=176.9, /
&RAMP ID='CONE_2p90_075', T=20.8000, F=160.7, /
&RAMP ID='CONE_2p90_075', T=31.2000, F=161.7, /
&RAMP ID='CONE_2p90_075', T=35.3600, F=158.5, /
&RAMP ID='CONE_2p90_075', T=41.6000, F=155.9, /
&RAMP ID='CONE_2p90_075', T=57.2000, F=163.9, /
&RAMP ID='CONE_2p90_075', T=70.7200, F=165.8, /
&RAMP ID='CONE_2p90_075', T=78.0000, F=164.5, /
&RAMP ID='CONE_2p90_075', T=83.2000, F=156.3, /
&RAMP ID='CONE_2p90_075', T=93.6000, F=124.9, /
&RAMP ID='CONE_2p90_075', T=98.8000, F=113.2, /
&RAMP ID='CONE_2p90_075', T=106.0800, F=103.7, /
&RAMP ID='CONE_2p90_075', T=124.8000, F=90.3, /
&RAMP ID='CONE_2p90_075', T=141.4400, F=51.1, /
&RAMP ID='CONE_2p90_075', T=145.6000, F=43.4, /
&RAMP ID='CONE_2p90_075', T=156.0000, F=30.8, /
&RAMP ID='CONE_2p90_075', T=176.8000, F=21.0, /
&RAMP ID='CONE_2p90_075', T=212.1600, F=15.3, /
&RAMP ID='CONE_2p90_075', T=247.5200, F=14.1, /
&RAMP ID='CONE_2p90_075', T=282.8800, F=13.5, /
&RAMP ID='CONE_2p90_075', T=318.2400, F=12.1, /
&RAMP ID='CONE_2p90_075', T=353.6000, F=11.2, /
&RAMP ID='CONE_2p90_075', T=354.6000, F=0.0, /
&SURF ID='SAMPLE-CONE_2p90_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.90e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p90_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p90_050','CONE_2p90_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=2.90e-03,2.90e-03,THICKNESS(1:2)=2.90e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p90_035_noign', SURF_ID='SAMPLE-CONE_2p90_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p90_035', SURF_ID='SAMPLE-CONE_2p90_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p90_035', /
&DEVC ID='WALL TEMPERATURE-CONE_2p90_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p90_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p90_035', /
&DEVC ID='TIGN-CONE_2p90_035', XYZ=0,0,0, SETPOINT=34.80, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p90_035', CTRL_ID='IGNITION-CTRL-CONE_2p90_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p90_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p90_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p90_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p90_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.90e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p90_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p90_035','CONE_2p90_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=2.90e-03,2.90e-03,THICKNESS(1:2)=2.90e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p90_050_noign', SURF_ID='SAMPLE-CONE_2p90_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p90_050', SURF_ID='SAMPLE-CONE_2p90_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p90_050', /
&DEVC ID='WALL TEMPERATURE-CONE_2p90_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p90_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p90_050', /
&DEVC ID='TIGN-CONE_2p90_050', XYZ=0,0,0, SETPOINT=14.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p90_050', CTRL_ID='IGNITION-CTRL-CONE_2p90_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p90_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p90_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p90_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p90_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.90e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p90_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p90_035','CONE_2p90_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=2.90e-03,2.90e-03,THICKNESS(1:2)=2.90e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p90_075_noign', SURF_ID='SAMPLE-CONE_2p90_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p90_075', SURF_ID='SAMPLE-CONE_2p90_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p90_075', /
&DEVC ID='WALL TEMPERATURE-CONE_2p90_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p90_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p90_075', /
&DEVC ID='TIGN-CONE_2p90_075', XYZ=0,0,0, SETPOINT=0.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p90_075', CTRL_ID='IGNITION-CTRL-CONE_2p90_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p90_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p90_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p90_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
