&HEAD CHID='RISE_rppvc-epr-16', /
&TIME DT=1., T_END=3170.2 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=11493, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=618, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_16p50_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_16p50_035', T=5.2000, F=38.8, /
&RAMP ID='CONE_16p50_035', T=10.4000, F=50.9, /
&RAMP ID='CONE_16p50_035', T=20.8000, F=67.9, /
&RAMP ID='CONE_16p50_035', T=26.0000, F=72.4, /
&RAMP ID='CONE_16p50_035', T=31.2000, F=75.2, /
&RAMP ID='CONE_16p50_035', T=36.4000, F=76.5, /
&RAMP ID='CONE_16p50_035', T=41.6000, F=75.5, /
&RAMP ID='CONE_16p50_035', T=52.0000, F=78.8, /
&RAMP ID='CONE_16p50_035', T=57.2000, F=77.1, /
&RAMP ID='CONE_16p50_035', T=62.4000, F=73.5, /
&RAMP ID='CONE_16p50_035', T=72.8000, F=67.2, /
&RAMP ID='CONE_16p50_035', T=83.2000, F=65.7, /
&RAMP ID='CONE_16p50_035', T=88.4000, F=67.1, /
&RAMP ID='CONE_16p50_035', T=93.6000, F=45.4, /
&RAMP ID='CONE_16p50_035', T=98.8000, F=11.9, /
&RAMP ID='CONE_16p50_035', T=104.0000, F=1.7, /
&RAMP ID='CONE_16p50_035', T=124.8000, F=3.5, /
&RAMP ID='CONE_16p50_035', T=145.6000, F=6.1, /
&RAMP ID='CONE_16p50_035', T=166.4000, F=9.9, /
&RAMP ID='CONE_16p50_035', T=187.2000, F=11.4, /
&RAMP ID='CONE_16p50_035', T=208.0000, F=11.6, /
&RAMP ID='CONE_16p50_035', T=209.0000, F=0.0, /
&RAMP ID='CONE_16p50_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_16p50_050', T=1.6000, F=21.9, /
&RAMP ID='CONE_16p50_050', T=3.2000, F=59.6, /
&RAMP ID='CONE_16p50_050', T=4.8000, F=81.2, /
&RAMP ID='CONE_16p50_050', T=8.0000, F=92.2, /
&RAMP ID='CONE_16p50_050', T=18.4000, F=98.1, /
&RAMP ID='CONE_16p50_050', T=22.4000, F=97.6, /
&RAMP ID='CONE_16p50_050', T=28.8000, F=93.5, /
&RAMP ID='CONE_16p50_050', T=36.8000, F=94.2, /
&RAMP ID='CONE_16p50_050', T=55.2000, F=95.6, /
&RAMP ID='CONE_16p50_050', T=67.2000, F=102.5, /
&RAMP ID='CONE_16p50_050', T=68.8000, F=99.0, /
&RAMP ID='CONE_16p50_050', T=72.0000, F=84.1, /
&RAMP ID='CONE_16p50_050', T=73.6000, F=73.1, /
&RAMP ID='CONE_16p50_050', T=76.8000, F=42.9, /
&RAMP ID='CONE_16p50_050', T=78.4000, F=30.8, /
&RAMP ID='CONE_16p50_050', T=81.6000, F=18.9, /
&RAMP ID='CONE_16p50_050', T=83.2000, F=14.8, /
&RAMP ID='CONE_16p50_050', T=92.0000, F=17.1, /
&RAMP ID='CONE_16p50_050', T=110.4000, F=16.5, /
&RAMP ID='CONE_16p50_050', T=128.8000, F=17.0, /
&RAMP ID='CONE_16p50_050', T=147.2000, F=19.3, /
&RAMP ID='CONE_16p50_050', T=165.6000, F=21.6, /
&RAMP ID='CONE_16p50_050', T=184.0000, F=23.0, /
&RAMP ID='CONE_16p50_050', T=185.0000, F=0.0, /
&RAMP ID='CONE_16p50_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_16p50_075', T=12.1000, F=47.1, /
&RAMP ID='CONE_16p50_075', T=24.2000, F=113.0, /
&RAMP ID='CONE_16p50_075', T=36.3000, F=106.7, /
&RAMP ID='CONE_16p50_075', T=48.4000, F=107.5, /
&RAMP ID='CONE_16p50_075', T=60.5000, F=117.6, /
&RAMP ID='CONE_16p50_075', T=72.6000, F=122.4, /
&RAMP ID='CONE_16p50_075', T=96.8000, F=147.2, /
&RAMP ID='CONE_16p50_075', T=108.9000, F=137.3, /
&RAMP ID='CONE_16p50_075', T=121.0000, F=115.0, /
&RAMP ID='CONE_16p50_075', T=133.1000, F=54.1, /
&RAMP ID='CONE_16p50_075', T=145.2000, F=39.9, /
&RAMP ID='CONE_16p50_075', T=157.3000, F=69.9, /
&RAMP ID='CONE_16p50_075', T=158.5100, F=69.8, /
&RAMP ID='CONE_16p50_075', T=169.4000, F=68.7, /
&RAMP ID='CONE_16p50_075', T=181.5000, F=85.8, /
&RAMP ID='CONE_16p50_075', T=242.0000, F=77.4, /
&RAMP ID='CONE_16p50_075', T=317.0200, F=91.3, /
&RAMP ID='CONE_16p50_075', T=399.3000, F=112.9, /
&RAMP ID='CONE_16p50_075', T=475.5300, F=149.9, /
&RAMP ID='CONE_16p50_075', T=556.6000, F=165.0, /
&RAMP ID='CONE_16p50_075', T=592.9000, F=166.1, /
&RAMP ID='CONE_16p50_075', T=634.0400, F=159.4, /
&RAMP ID='CONE_16p50_075', T=677.6000, F=146.9, /
&RAMP ID='CONE_16p50_075', T=726.0000, F=157.4, /
&RAMP ID='CONE_16p50_075', T=792.5500, F=162.5, /
&RAMP ID='CONE_16p50_075', T=834.9000, F=168.2, /
&RAMP ID='CONE_16p50_075', T=859.1000, F=176.4, /
&RAMP ID='CONE_16p50_075', T=907.5000, F=207.0, /
&RAMP ID='CONE_16p50_075', T=951.0600, F=244.0, /
&RAMP ID='CONE_16p50_075', T=980.1000, F=256.6, /
&RAMP ID='CONE_16p50_075', T=1004.3000, F=253.8, /
&RAMP ID='CONE_16p50_075', T=1028.5000, F=245.2, /
&RAMP ID='CONE_16p50_075', T=1076.9000, F=221.2, /
&RAMP ID='CONE_16p50_075', T=1109.5700, F=198.3, /
&RAMP ID='CONE_16p50_075', T=1234.2000, F=92.6, /
&RAMP ID='CONE_16p50_075', T=1268.0800, F=69.6, /
&RAMP ID='CONE_16p50_075', T=1306.8000, F=48.4, /
&RAMP ID='CONE_16p50_075', T=1343.1000, F=35.2, /
&RAMP ID='CONE_16p50_075', T=1391.5000, F=25.7, /
&RAMP ID='CONE_16p50_075', T=1426.5900, F=23.5, /
&RAMP ID='CONE_16p50_075', T=1585.1000, F=16.3, /
&RAMP ID='CONE_16p50_075', T=1586.1000, F=0.0, /
&SURF ID='SAMPLE-CONE_16p50_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.65e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_16p50_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_16p50_050','CONE_16p50_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.65e-02,1.65e-02,THICKNESS(1:2)=1.65e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_16p50_035_noign', SURF_ID='SAMPLE-CONE_16p50_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_16p50_035', SURF_ID='SAMPLE-CONE_16p50_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_16p50_035', /
&DEVC ID='WALL TEMPERATURE-CONE_16p50_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_16p50_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_16p50_035', /
&DEVC ID='TIGN-CONE_16p50_035', XYZ=0,0,0, SETPOINT=57.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_16p50_035', CTRL_ID='IGNITION-CTRL-CONE_16p50_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_16p50_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_16p50_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_16p50_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_16p50_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.65e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_16p50_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_16p50_035','CONE_16p50_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=1.65e-02,1.65e-02,THICKNESS(1:2)=1.65e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_16p50_050_noign', SURF_ID='SAMPLE-CONE_16p50_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_16p50_050', SURF_ID='SAMPLE-CONE_16p50_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_16p50_050', /
&DEVC ID='WALL TEMPERATURE-CONE_16p50_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_16p50_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_16p50_050', /
&DEVC ID='TIGN-CONE_16p50_050', XYZ=0,0,0, SETPOINT=27.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_16p50_050', CTRL_ID='IGNITION-CTRL-CONE_16p50_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_16p50_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_16p50_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_16p50_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_16p50_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.65e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_16p50_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_16p50_035','CONE_16p50_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=1.65e-02,1.65e-02,THICKNESS(1:2)=1.65e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_16p50_075_noign', SURF_ID='SAMPLE-CONE_16p50_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_16p50_075', SURF_ID='SAMPLE-CONE_16p50_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_16p50_075', /
&DEVC ID='WALL TEMPERATURE-CONE_16p50_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_16p50_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_16p50_075', /
&DEVC ID='TIGN-CONE_16p50_075', XYZ=0,0,0, SETPOINT=0.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_16p50_075', CTRL_ID='IGNITION-CTRL-CONE_16p50_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_16p50_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_16p50_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_16p50_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
