&HEAD CHID='RISE_rppvc-pvc-14', /
&TIME DT=1., T_END=2175.6 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=13750, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=478, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_14p00_035', T=0.0000, F=8.5, /
&RAMP ID='CONE_14p00_035', T=4.2000, F=50.9, /
&RAMP ID='CONE_14p00_035', T=8.4000, F=80.5, /
&RAMP ID='CONE_14p00_035', T=12.6000, F=89.1, /
&RAMP ID='CONE_14p00_035', T=25.2000, F=98.5, /
&RAMP ID='CONE_14p00_035', T=63.0000, F=102.2, /
&RAMP ID='CONE_14p00_035', T=75.6000, F=100.1, /
&RAMP ID='CONE_14p00_035', T=88.2000, F=102.5, /
&RAMP ID='CONE_14p00_035', T=103.7400, F=93.1, /
&RAMP ID='CONE_14p00_035', T=130.2000, F=85.6, /
&RAMP ID='CONE_14p00_035', T=147.0000, F=88.8, /
&RAMP ID='CONE_14p00_035', T=155.4000, F=95.1, /
&RAMP ID='CONE_14p00_035', T=159.6000, F=94.4, /
&RAMP ID='CONE_14p00_035', T=193.2000, F=75.2, /
&RAMP ID='CONE_14p00_035', T=197.4000, F=75.3, /
&RAMP ID='CONE_14p00_035', T=207.4800, F=87.0, /
&RAMP ID='CONE_14p00_035', T=214.2000, F=91.9, /
&RAMP ID='CONE_14p00_035', T=231.0000, F=94.2, /
&RAMP ID='CONE_14p00_035', T=239.4000, F=105.9, /
&RAMP ID='CONE_14p00_035', T=243.6000, F=108.8, /
&RAMP ID='CONE_14p00_035', T=268.8000, F=109.3, /
&RAMP ID='CONE_14p00_035', T=277.2000, F=112.1, /
&RAMP ID='CONE_14p00_035', T=281.4000, F=114.6, /
&RAMP ID='CONE_14p00_035', T=294.0000, F=137.1, /
&RAMP ID='CONE_14p00_035', T=311.2200, F=146.7, /
&RAMP ID='CONE_14p00_035', T=344.4000, F=163.3, /
&RAMP ID='CONE_14p00_035', T=373.8000, F=168.1, /
&RAMP ID='CONE_14p00_035', T=386.4000, F=174.4, /
&RAMP ID='CONE_14p00_035', T=390.6000, F=173.1, /
&RAMP ID='CONE_14p00_035', T=394.8000, F=167.6, /
&RAMP ID='CONE_14p00_035', T=414.9600, F=160.5, /
&RAMP ID='CONE_14p00_035', T=420.0000, F=162.3, /
&RAMP ID='CONE_14p00_035', T=424.2000, F=177.4, /
&RAMP ID='CONE_14p00_035', T=428.4000, F=151.9, /
&RAMP ID='CONE_14p00_035', T=432.6000, F=142.2, /
&RAMP ID='CONE_14p00_035', T=445.2000, F=139.9, /
&RAMP ID='CONE_14p00_035', T=449.4000, F=143.8, /
&RAMP ID='CONE_14p00_035', T=453.6000, F=143.8, /
&RAMP ID='CONE_14p00_035', T=462.0000, F=139.1, /
&RAMP ID='CONE_14p00_035', T=483.0000, F=120.5, /
&RAMP ID='CONE_14p00_035', T=487.2000, F=121.1, /
&RAMP ID='CONE_14p00_035', T=495.6000, F=115.7, /
&RAMP ID='CONE_14p00_035', T=504.0000, F=118.1, /
&RAMP ID='CONE_14p00_035', T=518.7000, F=115.6, /
&RAMP ID='CONE_14p00_035', T=529.2000, F=113.2, /
&RAMP ID='CONE_14p00_035', T=537.6000, F=117.9, /
&RAMP ID='CONE_14p00_035', T=567.0000, F=108.9, /
&RAMP ID='CONE_14p00_035', T=583.8000, F=107.8, /
&RAMP ID='CONE_14p00_035', T=592.2000, F=110.9, /
&RAMP ID='CONE_14p00_035', T=600.6000, F=109.5, /
&RAMP ID='CONE_14p00_035', T=613.2000, F=123.2, /
&RAMP ID='CONE_14p00_035', T=622.4400, F=122.0, /
&RAMP ID='CONE_14p00_035', T=630.0000, F=122.8, /
&RAMP ID='CONE_14p00_035', T=642.6000, F=131.3, /
&RAMP ID='CONE_14p00_035', T=659.4000, F=132.0, /
&RAMP ID='CONE_14p00_035', T=680.4000, F=126.5, /
&RAMP ID='CONE_14p00_035', T=693.0000, F=116.4, /
&RAMP ID='CONE_14p00_035', T=705.6000, F=120.1, /
&RAMP ID='CONE_14p00_035', T=718.2000, F=128.2, /
&RAMP ID='CONE_14p00_035', T=726.1800, F=124.7, /
&RAMP ID='CONE_14p00_035', T=730.8000, F=123.9, /
&RAMP ID='CONE_14p00_035', T=747.6000, F=107.3, /
&RAMP ID='CONE_14p00_035', T=756.0000, F=94.4, /
&RAMP ID='CONE_14p00_035', T=781.2000, F=72.8, /
&RAMP ID='CONE_14p00_035', T=798.0000, F=63.4, /
&RAMP ID='CONE_14p00_035', T=806.4000, F=62.6, /
&RAMP ID='CONE_14p00_035', T=814.8000, F=51.7, /
&RAMP ID='CONE_14p00_035', T=819.0000, F=49.6, /
&RAMP ID='CONE_14p00_035', T=829.9200, F=50.0, /
&RAMP ID='CONE_14p00_035', T=873.6000, F=35.7, /
&RAMP ID='CONE_14p00_035', T=907.2000, F=32.3, /
&RAMP ID='CONE_14p00_035', T=919.8000, F=25.2, /
&RAMP ID='CONE_14p00_035', T=933.6600, F=28.8, /
&RAMP ID='CONE_14p00_035', T=940.8000, F=30.4, /
&RAMP ID='CONE_14p00_035', T=953.4000, F=23.3, /
&RAMP ID='CONE_14p00_035', T=966.0000, F=24.5, /
&RAMP ID='CONE_14p00_035', T=991.2000, F=19.3, /
&RAMP ID='CONE_14p00_035', T=1012.2000, F=22.2, /
&RAMP ID='CONE_14p00_035', T=1037.4000, F=16.0, /
&RAMP ID='CONE_14p00_035', T=1038.4000, F=0.0, /
&RAMP ID='CONE_14p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_14p00_050', T=12.0000, F=76.2, /
&RAMP ID='CONE_14p00_050', T=24.0000, F=127.8, /
&RAMP ID='CONE_14p00_050', T=36.0000, F=137.3, /
&RAMP ID='CONE_14p00_050', T=48.0000, F=140.3, /
&RAMP ID='CONE_14p00_050', T=60.0000, F=133.0, /
&RAMP ID='CONE_14p00_050', T=72.0000, F=131.2, /
&RAMP ID='CONE_14p00_050', T=84.0000, F=133.0, /
&RAMP ID='CONE_14p00_050', T=96.0000, F=124.1, /
&RAMP ID='CONE_14p00_050', T=108.0000, F=116.9, /
&RAMP ID='CONE_14p00_050', T=132.0000, F=112.2, /
&RAMP ID='CONE_14p00_050', T=168.0000, F=96.8, /
&RAMP ID='CONE_14p00_050', T=180.0000, F=93.9, /
&RAMP ID='CONE_14p00_050', T=192.0000, F=97.8, /
&RAMP ID='CONE_14p00_050', T=228.0000, F=105.9, /
&RAMP ID='CONE_14p00_050', T=264.0000, F=134.8, /
&RAMP ID='CONE_14p00_050', T=276.0000, F=148.8, /
&RAMP ID='CONE_14p00_050', T=288.0000, F=157.7, /
&RAMP ID='CONE_14p00_050', T=300.0000, F=155.5, /
&RAMP ID='CONE_14p00_050', T=312.0000, F=158.5, /
&RAMP ID='CONE_14p00_050', T=336.0000, F=169.7, /
&RAMP ID='CONE_14p00_050', T=348.0000, F=171.9, /
&RAMP ID='CONE_14p00_050', T=384.0000, F=167.8, /
&RAMP ID='CONE_14p00_050', T=408.0000, F=150.9, /
&RAMP ID='CONE_14p00_050', T=432.0000, F=141.7, /
&RAMP ID='CONE_14p00_050', T=480.0000, F=135.6, /
&RAMP ID='CONE_14p00_050', T=552.0000, F=134.7, /
&RAMP ID='CONE_14p00_050', T=576.0000, F=131.5, /
&RAMP ID='CONE_14p00_050', T=600.0000, F=125.9, /
&RAMP ID='CONE_14p00_050', T=612.0000, F=128.6, /
&RAMP ID='CONE_14p00_050', T=624.0000, F=134.9, /
&RAMP ID='CONE_14p00_050', T=636.0000, F=122.8, /
&RAMP ID='CONE_14p00_050', T=648.0000, F=105.1, /
&RAMP ID='CONE_14p00_050', T=672.0000, F=78.6, /
&RAMP ID='CONE_14p00_050', T=684.0000, F=68.6, /
&RAMP ID='CONE_14p00_050', T=696.0000, F=62.7, /
&RAMP ID='CONE_14p00_050', T=732.0000, F=54.0, /
&RAMP ID='CONE_14p00_050', T=768.0000, F=37.8, /
&RAMP ID='CONE_14p00_050', T=792.0000, F=35.0, /
&RAMP ID='CONE_14p00_050', T=828.0000, F=24.6, /
&RAMP ID='CONE_14p00_050', T=864.0000, F=21.5, /
&RAMP ID='CONE_14p00_050', T=960.0000, F=20.1, /
&RAMP ID='CONE_14p00_050', T=961.0000, F=0.0, /
&RAMP ID='CONE_14p00_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_14p00_075', T=8.8000, F=51.7, /
&RAMP ID='CONE_14p00_075', T=17.6000, F=160.0, /
&RAMP ID='CONE_14p00_075', T=26.4000, F=163.9, /
&RAMP ID='CONE_14p00_075', T=35.2000, F=156.4, /
&RAMP ID='CONE_14p00_075', T=44.0000, F=159.5, /
&RAMP ID='CONE_14p00_075', T=52.8000, F=155.8, /
&RAMP ID='CONE_14p00_075', T=88.0000, F=120.6, /
&RAMP ID='CONE_14p00_075', T=98.5600, F=120.7, /
&RAMP ID='CONE_14p00_075', T=105.6000, F=116.2, /
&RAMP ID='CONE_14p00_075', T=123.2000, F=117.9, /
&RAMP ID='CONE_14p00_075', T=140.8000, F=109.9, /
&RAMP ID='CONE_14p00_075', T=158.4000, F=97.5, /
&RAMP ID='CONE_14p00_075', T=167.2000, F=99.6, /
&RAMP ID='CONE_14p00_075', T=197.1200, F=121.0, /
&RAMP ID='CONE_14p00_075', T=211.2000, F=134.9, /
&RAMP ID='CONE_14p00_075', T=237.6000, F=172.3, /
&RAMP ID='CONE_14p00_075', T=255.2000, F=185.3, /
&RAMP ID='CONE_14p00_075', T=272.8000, F=203.4, /
&RAMP ID='CONE_14p00_075', T=295.6800, F=213.6, /
&RAMP ID='CONE_14p00_075', T=308.0000, F=218.0, /
&RAMP ID='CONE_14p00_075', T=316.8000, F=213.0, /
&RAMP ID='CONE_14p00_075', T=352.0000, F=177.7, /
&RAMP ID='CONE_14p00_075', T=394.2400, F=165.0, /
&RAMP ID='CONE_14p00_075', T=448.8000, F=155.6, /
&RAMP ID='CONE_14p00_075', T=475.2000, F=164.3, /
&RAMP ID='CONE_14p00_075', T=484.0000, F=150.1, /
&RAMP ID='CONE_14p00_075', T=492.8000, F=141.2, /
&RAMP ID='CONE_14p00_075', T=519.2000, F=140.0, /
&RAMP ID='CONE_14p00_075', T=528.0000, F=134.5, /
&RAMP ID='CONE_14p00_075', T=536.8000, F=125.0, /
&RAMP ID='CONE_14p00_075', T=545.6000, F=106.6, /
&RAMP ID='CONE_14p00_075', T=572.0000, F=74.6, /
&RAMP ID='CONE_14p00_075', T=591.3600, F=62.9, /
&RAMP ID='CONE_14p00_075', T=616.0000, F=60.0, /
&RAMP ID='CONE_14p00_075', T=660.0000, F=40.0, /
&RAMP ID='CONE_14p00_075', T=689.9200, F=38.3, /
&RAMP ID='CONE_14p00_075', T=730.4000, F=33.9, /
&RAMP ID='CONE_14p00_075', T=748.0000, F=26.9, /
&RAMP ID='CONE_14p00_075', T=788.4800, F=27.7, /
&RAMP ID='CONE_14p00_075', T=809.6000, F=22.4, /
&RAMP ID='CONE_14p00_075', T=836.0000, F=21.1, /
&RAMP ID='CONE_14p00_075', T=887.0400, F=24.5, /
&RAMP ID='CONE_14p00_075', T=941.6000, F=18.2, /
&RAMP ID='CONE_14p00_075', T=959.2000, F=21.4, /
&RAMP ID='CONE_14p00_075', T=985.6000, F=16.7, /
&RAMP ID='CONE_14p00_075', T=986.6000, F=0.0, /
&SURF ID='SAMPLE-CONE_14p00_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.40e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_14p00_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_14p00_050','CONE_14p00_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.40e-02,1.40e-02,THICKNESS(1:2)=1.40e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_14p00_035_noign', SURF_ID='SAMPLE-CONE_14p00_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_14p00_035', SURF_ID='SAMPLE-CONE_14p00_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_14p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_14p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_14p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_14p00_035', /
&DEVC ID='TIGN-CONE_14p00_035', XYZ=0,0,0, SETPOINT=50.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_14p00_035', CTRL_ID='IGNITION-CTRL-CONE_14p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_14p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_14p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_14p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_14p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.40e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_14p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_14p00_035','CONE_14p00_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=1.40e-02,1.40e-02,THICKNESS(1:2)=1.40e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_14p00_050_noign', SURF_ID='SAMPLE-CONE_14p00_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_14p00_050', SURF_ID='SAMPLE-CONE_14p00_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_14p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_14p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_14p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_14p00_050', /
&DEVC ID='TIGN-CONE_14p00_050', XYZ=0,0,0, SETPOINT=24.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_14p00_050', CTRL_ID='IGNITION-CTRL-CONE_14p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_14p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_14p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_14p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_14p00_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.40e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_14p00_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_14p00_035','CONE_14p00_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=1.40e-02,1.40e-02,THICKNESS(1:2)=1.40e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_14p00_075_noign', SURF_ID='SAMPLE-CONE_14p00_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_14p00_075', SURF_ID='SAMPLE-CONE_14p00_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_14p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_14p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_14p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_14p00_075', /
&DEVC ID='TIGN-CONE_14p00_075', XYZ=0,0,0, SETPOINT=8.80, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_14p00_075', CTRL_ID='IGNITION-CTRL-CONE_14p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_14p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_14p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_14p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
