&HEAD CHID='RISE_rppvc-xlpe-18', /
&TIME DT=1., T_END=14364.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=18973, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=429, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_17p70_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_17p70_035', T=13.5000, F=12.2, /
&RAMP ID='CONE_17p70_035', T=27.0000, F=27.8, /
&RAMP ID='CONE_17p70_035', T=40.5000, F=19.4, /
&RAMP ID='CONE_17p70_035', T=67.5000, F=22.0, /
&RAMP ID='CONE_17p70_035', T=81.0000, F=16.8, /
&RAMP ID='CONE_17p70_035', T=94.5000, F=8.6, /
&RAMP ID='CONE_17p70_035', T=108.0000, F=8.1, /
&RAMP ID='CONE_17p70_035', T=121.5000, F=12.8, /
&RAMP ID='CONE_17p70_035', T=135.0000, F=19.5, /
&RAMP ID='CONE_17p70_035', T=148.5000, F=35.3, /
&RAMP ID='CONE_17p70_035', T=162.0000, F=45.8, /
&RAMP ID='CONE_17p70_035', T=175.5000, F=52.0, /
&RAMP ID='CONE_17p70_035', T=189.0000, F=56.4, /
&RAMP ID='CONE_17p70_035', T=202.5000, F=54.5, /
&RAMP ID='CONE_17p70_035', T=216.0000, F=50.2, /
&RAMP ID='CONE_17p70_035', T=229.5000, F=44.5, /
&RAMP ID='CONE_17p70_035', T=243.0000, F=36.6, /
&RAMP ID='CONE_17p70_035', T=256.5000, F=34.7, /
&RAMP ID='CONE_17p70_035', T=270.0000, F=36.0, /
&RAMP ID='CONE_17p70_035', T=283.5000, F=34.9, /
&RAMP ID='CONE_17p70_035', T=297.0000, F=35.6, /
&RAMP ID='CONE_17p70_035', T=310.5000, F=36.5, /
&RAMP ID='CONE_17p70_035', T=324.0000, F=42.7, /
&RAMP ID='CONE_17p70_035', T=337.5000, F=57.7, /
&RAMP ID='CONE_17p70_035', T=351.0000, F=64.6, /
&RAMP ID='CONE_17p70_035', T=364.5000, F=53.8, /
&RAMP ID='CONE_17p70_035', T=378.0000, F=45.7, /
&RAMP ID='CONE_17p70_035', T=405.0000, F=33.6, /
&RAMP ID='CONE_17p70_035', T=418.5000, F=23.7, /
&RAMP ID='CONE_17p70_035', T=432.0000, F=15.8, /
&RAMP ID='CONE_17p70_035', T=445.5000, F=13.4, /
&RAMP ID='CONE_17p70_035', T=459.0000, F=12.3, /
&RAMP ID='CONE_17p70_035', T=513.0000, F=11.9, /
&RAMP ID='CONE_17p70_035', T=634.5000, F=8.8, /
&RAMP ID='CONE_17p70_035', T=703.3500, F=8.5, /
&RAMP ID='CONE_17p70_035', T=1406.7000, F=0.6, /
&RAMP ID='CONE_17p70_035', T=1836.0000, F=0.0, /
&RAMP ID='CONE_17p70_035', T=1998.0000, F=1.4, /
&RAMP ID='CONE_17p70_035', T=2110.0500, F=1.2, /
&RAMP ID='CONE_17p70_035', T=2254.5000, F=2.1, /
&RAMP ID='CONE_17p70_035', T=2713.5000, F=8.4, /
&RAMP ID='CONE_17p70_035', T=2813.4000, F=8.7, /
&RAMP ID='CONE_17p70_035', T=2956.5000, F=8.9, /
&RAMP ID='CONE_17p70_035', T=2970.0000, F=11.4, /
&RAMP ID='CONE_17p70_035', T=2983.5000, F=12.4, /
&RAMP ID='CONE_17p70_035', T=2997.0000, F=9.7, /
&RAMP ID='CONE_17p70_035', T=3051.0000, F=9.0, /
&RAMP ID='CONE_17p70_035', T=3186.0000, F=9.1, /
&RAMP ID='CONE_17p70_035', T=3226.5000, F=10.7, /
&RAMP ID='CONE_17p70_035', T=3240.0000, F=13.7, /
&RAMP ID='CONE_17p70_035', T=3253.5000, F=12.1, /
&RAMP ID='CONE_17p70_035', T=3280.5000, F=11.4, /
&RAMP ID='CONE_17p70_035', T=3294.0000, F=13.9, /
&RAMP ID='CONE_17p70_035', T=3321.0000, F=16.7, /
&RAMP ID='CONE_17p70_035', T=3348.0000, F=18.0, /
&RAMP ID='CONE_17p70_035', T=3415.5000, F=24.3, /
&RAMP ID='CONE_17p70_035', T=3456.0000, F=26.4, /
&RAMP ID='CONE_17p70_035', T=3496.5000, F=31.8, /
&RAMP ID='CONE_17p70_035', T=3516.7500, F=33.0, /
&RAMP ID='CONE_17p70_035', T=3672.0000, F=39.8, /
&RAMP ID='CONE_17p70_035', T=3726.0000, F=38.3, /
&RAMP ID='CONE_17p70_035', T=3753.0000, F=36.6, /
&RAMP ID='CONE_17p70_035', T=3780.0000, F=36.4, /
&RAMP ID='CONE_17p70_035', T=3793.5000, F=34.2, /
&RAMP ID='CONE_17p70_035', T=3820.5000, F=36.7, /
&RAMP ID='CONE_17p70_035', T=3861.0000, F=37.0, /
&RAMP ID='CONE_17p70_035', T=3996.0000, F=30.7, /
&RAMP ID='CONE_17p70_035', T=4036.5000, F=29.8, /
&RAMP ID='CONE_17p70_035', T=4050.0000, F=26.6, /
&RAMP ID='CONE_17p70_035', T=4077.0000, F=27.1, /
&RAMP ID='CONE_17p70_035', T=4090.5000, F=26.1, /
&RAMP ID='CONE_17p70_035', T=4104.0000, F=27.7, /
&RAMP ID='CONE_17p70_035', T=4144.5000, F=27.1, /
&RAMP ID='CONE_17p70_035', T=4220.1000, F=22.2, /
&RAMP ID='CONE_17p70_035', T=4266.0000, F=19.8, /
&RAMP ID='CONE_17p70_035', T=4293.0000, F=20.2, /
&RAMP ID='CONE_17p70_035', T=4347.0000, F=17.5, /
&RAMP ID='CONE_17p70_035', T=4495.5000, F=14.7, /
&RAMP ID='CONE_17p70_035', T=4644.0000, F=13.6, /
&RAMP ID='CONE_17p70_035', T=4711.5000, F=14.6, /
&RAMP ID='CONE_17p70_035', T=4833.0000, F=13.6, /
&RAMP ID='CONE_17p70_035', T=4873.5000, F=15.1, /
&RAMP ID='CONE_17p70_035', T=4923.4500, F=14.4, /
&RAMP ID='CONE_17p70_035', T=5626.8000, F=20.3, /
&RAMP ID='CONE_17p70_035', T=6210.0000, F=20.8, /
&RAMP ID='CONE_17p70_035', T=6304.5000, F=21.7, /
&RAMP ID='CONE_17p70_035', T=6330.1500, F=20.3, /
&RAMP ID='CONE_17p70_035', T=6358.5000, F=21.1, /
&RAMP ID='CONE_17p70_035', T=6385.5000, F=19.7, /
&RAMP ID='CONE_17p70_035', T=6439.5000, F=19.5, /
&RAMP ID='CONE_17p70_035', T=6547.5000, F=21.4, /
&RAMP ID='CONE_17p70_035', T=6682.5000, F=21.3, /
&RAMP ID='CONE_17p70_035', T=7033.5000, F=24.6, /
&RAMP ID='CONE_17p70_035', T=7034.5000, F=0.0, /
&RAMP ID='CONE_17p70_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_17p70_050', T=14.9000, F=66.3, /
&RAMP ID='CONE_17p70_050', T=44.7000, F=77.1, /
&RAMP ID='CONE_17p70_050', T=74.5000, F=69.9, /
&RAMP ID='CONE_17p70_050', T=119.2000, F=64.1, /
&RAMP ID='CONE_17p70_050', T=134.1000, F=58.4, /
&RAMP ID='CONE_17p70_050', T=149.0000, F=57.0, /
&RAMP ID='CONE_17p70_050', T=178.8000, F=26.5, /
&RAMP ID='CONE_17p70_050', T=193.7000, F=48.0, /
&RAMP ID='CONE_17p70_050', T=208.6000, F=56.8, /
&RAMP ID='CONE_17p70_050', T=223.5000, F=62.9, /
&RAMP ID='CONE_17p70_050', T=238.4000, F=65.6, /
&RAMP ID='CONE_17p70_050', T=268.2000, F=65.4, /
&RAMP ID='CONE_17p70_050', T=312.9000, F=61.0, /
&RAMP ID='CONE_17p70_050', T=342.7000, F=50.6, /
&RAMP ID='CONE_17p70_050', T=357.6000, F=34.8, /
&RAMP ID='CONE_17p70_050', T=402.3000, F=41.7, /
&RAMP ID='CONE_17p70_050', T=447.0000, F=39.1, /
&RAMP ID='CONE_17p70_050', T=506.6000, F=38.9, /
&RAMP ID='CONE_17p70_050', T=551.3000, F=35.2, /
&RAMP ID='CONE_17p70_050', T=596.0000, F=24.8, /
&RAMP ID='CONE_17p70_050', T=646.6600, F=22.9, /
&RAMP ID='CONE_17p70_050', T=730.1000, F=20.4, /
&RAMP ID='CONE_17p70_050', T=819.5000, F=20.2, /
&RAMP ID='CONE_17p70_050', T=1043.0000, F=23.5, /
&RAMP ID='CONE_17p70_050', T=1192.0000, F=21.7, /
&RAMP ID='CONE_17p70_050', T=1293.3200, F=25.2, /
&RAMP ID='CONE_17p70_050', T=1445.3000, F=30.8, /
&RAMP ID='CONE_17p70_050', T=1564.5000, F=32.1, /
&RAMP ID='CONE_17p70_050', T=1579.4000, F=34.0, /
&RAMP ID='CONE_17p70_050', T=1624.1000, F=50.5, /
&RAMP ID='CONE_17p70_050', T=1668.8000, F=63.1, /
&RAMP ID='CONE_17p70_050', T=1713.5000, F=72.7, /
&RAMP ID='CONE_17p70_050', T=1817.8000, F=83.7, /
&RAMP ID='CONE_17p70_050', T=1862.5000, F=86.2, /
&RAMP ID='CONE_17p70_050', T=1939.9800, F=85.9, /
&RAMP ID='CONE_17p70_050', T=1981.7000, F=84.4, /
&RAMP ID='CONE_17p70_050', T=2056.2000, F=77.3, /
&RAMP ID='CONE_17p70_050', T=2249.9000, F=67.2, /
&RAMP ID='CONE_17p70_050', T=2398.9000, F=57.4, /
&RAMP ID='CONE_17p70_050', T=2473.4000, F=57.6, /
&RAMP ID='CONE_17p70_050', T=2586.6400, F=62.8, /
&RAMP ID='CONE_17p70_050', T=2622.4000, F=65.0, /
&RAMP ID='CONE_17p70_050', T=2667.1000, F=63.6, /
&RAMP ID='CONE_17p70_050', T=2726.7000, F=67.3, /
&RAMP ID='CONE_17p70_050', T=2786.3000, F=68.4, /
&RAMP ID='CONE_17p70_050', T=2875.7000, F=62.3, /
&RAMP ID='CONE_17p70_050', T=3009.8000, F=58.3, /
&RAMP ID='CONE_17p70_050', T=3158.8000, F=60.5, /
&RAMP ID='CONE_17p70_050', T=3233.3000, F=64.3, /
&RAMP ID='CONE_17p70_050', T=3292.9000, F=69.3, /
&RAMP ID='CONE_17p70_050', T=3352.5000, F=70.3, /
&RAMP ID='CONE_17p70_050', T=3456.8000, F=75.5, /
&RAMP ID='CONE_17p70_050', T=3486.6000, F=77.6, /
&RAMP ID='CONE_17p70_050', T=3531.3000, F=84.3, /
&RAMP ID='CONE_17p70_050', T=3590.9000, F=89.7, /
&RAMP ID='CONE_17p70_050', T=3620.7000, F=90.6, /
&RAMP ID='CONE_17p70_050', T=3725.0000, F=100.8, /
&RAMP ID='CONE_17p70_050', T=3879.9600, F=110.2, /
&RAMP ID='CONE_17p70_050', T=3933.6000, F=110.6, /
&RAMP ID='CONE_17p70_050', T=4008.1000, F=106.4, /
&RAMP ID='CONE_17p70_050', T=4172.0000, F=91.1, /
&RAMP ID='CONE_17p70_050', T=4526.6200, F=72.6, /
&RAMP ID='CONE_17p70_050', T=4872.3000, F=54.2, /
&RAMP ID='CONE_17p70_050', T=5036.2000, F=48.6, /
&RAMP ID='CONE_17p70_050', T=5173.2800, F=46.2, /
&RAMP ID='CONE_17p70_050', T=5483.2000, F=41.1, /
&RAMP ID='CONE_17p70_050', T=5819.9400, F=28.7, /
&RAMP ID='CONE_17p70_050', T=6004.7000, F=19.6, /
&RAMP ID='CONE_17p70_050', T=6347.4000, F=13.7, /
&RAMP ID='CONE_17p70_050', T=6466.6000, F=13.3, /
&RAMP ID='CONE_17p70_050', T=6467.6000, F=0.0, /
&RAMP ID='CONE_17p70_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_17p70_075', T=14.9000, F=30.9, /
&RAMP ID='CONE_17p70_075', T=29.8000, F=99.0, /
&RAMP ID='CONE_17p70_075', T=44.7000, F=116.5, /
&RAMP ID='CONE_17p70_075', T=59.6000, F=119.3, /
&RAMP ID='CONE_17p70_075', T=74.5000, F=113.0, /
&RAMP ID='CONE_17p70_075', T=104.3000, F=95.3, /
&RAMP ID='CONE_17p70_075', T=119.2000, F=89.5, /
&RAMP ID='CONE_17p70_075', T=149.0000, F=90.6, /
&RAMP ID='CONE_17p70_075', T=178.8000, F=78.9, /
&RAMP ID='CONE_17p70_075', T=193.7000, F=77.8, /
&RAMP ID='CONE_17p70_075', T=223.5000, F=81.0, /
&RAMP ID='CONE_17p70_075', T=268.2000, F=81.8, /
&RAMP ID='CONE_17p70_075', T=342.7000, F=67.4, /
&RAMP ID='CONE_17p70_075', T=417.2000, F=60.1, /
&RAMP ID='CONE_17p70_075', T=461.9000, F=61.1, /
&RAMP ID='CONE_17p70_075', T=515.5400, F=54.3, /
&RAMP ID='CONE_17p70_075', T=581.1000, F=43.3, /
&RAMP ID='CONE_17p70_075', T=625.8000, F=38.4, /
&RAMP ID='CONE_17p70_075', T=745.0000, F=37.3, /
&RAMP ID='CONE_17p70_075', T=849.3000, F=39.4, /
&RAMP ID='CONE_17p70_075', T=1031.0800, F=54.5, /
&RAMP ID='CONE_17p70_075', T=1177.1000, F=84.3, /
&RAMP ID='CONE_17p70_075', T=1236.7000, F=92.5, /
&RAMP ID='CONE_17p70_075', T=1400.6000, F=103.1, /
&RAMP ID='CONE_17p70_075', T=1519.8000, F=103.0, /
&RAMP ID='CONE_17p70_075', T=1546.6200, F=100.8, /
&RAMP ID='CONE_17p70_075', T=1624.1000, F=84.2, /
&RAMP ID='CONE_17p70_075', T=1668.8000, F=78.9, /
&RAMP ID='CONE_17p70_075', T=1728.4000, F=79.5, /
&RAMP ID='CONE_17p70_075', T=1788.0000, F=84.0, /
&RAMP ID='CONE_17p70_075', T=1832.7000, F=90.4, /
&RAMP ID='CONE_17p70_075', T=1892.3000, F=93.7, /
&RAMP ID='CONE_17p70_075', T=1937.0000, F=93.3, /
&RAMP ID='CONE_17p70_075', T=1996.6000, F=84.5, /
&RAMP ID='CONE_17p70_075', T=2062.1600, F=82.7, /
&RAMP ID='CONE_17p70_075', T=2175.4000, F=76.5, /
&RAMP ID='CONE_17p70_075', T=2279.7000, F=78.0, /
&RAMP ID='CONE_17p70_075', T=2339.3000, F=83.0, /
&RAMP ID='CONE_17p70_075', T=2533.0000, F=108.1, /
&RAMP ID='CONE_17p70_075', T=2577.7000, F=111.0, /
&RAMP ID='CONE_17p70_075', T=2637.3000, F=114.6, /
&RAMP ID='CONE_17p70_075', T=2771.4000, F=137.8, /
&RAMP ID='CONE_17p70_075', T=2816.1000, F=141.0, /
&RAMP ID='CONE_17p70_075', T=2875.7000, F=141.3, /
&RAMP ID='CONE_17p70_075', T=3009.8000, F=126.0, /
&RAMP ID='CONE_17p70_075', T=3024.7000, F=122.0, /
&RAMP ID='CONE_17p70_075', T=3093.2400, F=113.5, /
&RAMP ID='CONE_17p70_075', T=3233.3000, F=100.6, /
&RAMP ID='CONE_17p70_075', T=3322.7000, F=94.9, /
&RAMP ID='CONE_17p70_075', T=3608.7800, F=81.0, /
&RAMP ID='CONE_17p70_075', T=4124.3200, F=70.3, /
&RAMP ID='CONE_17p70_075', T=4639.8600, F=55.7, /
&RAMP ID='CONE_17p70_075', T=5155.4000, F=48.9, /
&RAMP ID='CONE_17p70_075', T=5156.4000, F=0.0, /
&SURF ID='SAMPLE-CONE_17p70_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.77e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_17p70_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_17p70_050','CONE_17p70_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=1.77e-02,1.77e-02,THICKNESS(1:2)=1.77e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_17p70_035_noign', SURF_ID='SAMPLE-CONE_17p70_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_17p70_035', SURF_ID='SAMPLE-CONE_17p70_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_17p70_035', /
&DEVC ID='WALL TEMPERATURE-CONE_17p70_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_17p70_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_17p70_035', /
&DEVC ID='TIGN-CONE_17p70_035', XYZ=0,0,0, SETPOINT=148.50, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_17p70_035', CTRL_ID='IGNITION-CTRL-CONE_17p70_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_17p70_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_17p70_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_17p70_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_17p70_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.77e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_17p70_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_17p70_035','CONE_17p70_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=1.77e-02,1.77e-02,THICKNESS(1:2)=1.77e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_17p70_050_noign', SURF_ID='SAMPLE-CONE_17p70_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_17p70_050', SURF_ID='SAMPLE-CONE_17p70_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_17p70_050', /
&DEVC ID='WALL TEMPERATURE-CONE_17p70_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_17p70_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_17p70_050', /
&DEVC ID='TIGN-CONE_17p70_050', XYZ=0,0,0, SETPOINT=44.70, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_17p70_050', CTRL_ID='IGNITION-CTRL-CONE_17p70_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_17p70_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_17p70_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_17p70_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_17p70_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.77e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_17p70_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_17p70_035','CONE_17p70_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=1.77e-02,1.77e-02,THICKNESS(1:2)=1.77e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_17p70_075_noign', SURF_ID='SAMPLE-CONE_17p70_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_17p70_075', SURF_ID='SAMPLE-CONE_17p70_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_17p70_075', /
&DEVC ID='WALL TEMPERATURE-CONE_17p70_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_17p70_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_17p70_075', /
&DEVC ID='TIGN-CONE_17p70_075', XYZ=0,0,0, SETPOINT=0.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_17p70_075', CTRL_ID='IGNITION-CTRL-CONE_17p70_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_17p70_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_17p70_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_17p70_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
