&HEAD CHID='RISE_solid_acrylic-12', /
&TIME DT=1., T_END=2420.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=15096, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=1903, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_12p30_025', T=0.0000, F=0.0, /
&RAMP ID='CONE_12p30_025', T=13.4000, F=9.4, /
&RAMP ID='CONE_12p30_025', T=26.8000, F=29.3, /
&RAMP ID='CONE_12p30_025', T=40.2000, F=54.6, /
&RAMP ID='CONE_12p30_025', T=53.6000, F=73.7, /
&RAMP ID='CONE_12p30_025', T=67.0000, F=86.9, /
&RAMP ID='CONE_12p30_025', T=80.4000, F=95.4, /
&RAMP ID='CONE_12p30_025', T=107.2000, F=102.5, /
&RAMP ID='CONE_12p30_025', T=120.6000, F=102.8, /
&RAMP ID='CONE_12p30_025', T=160.8000, F=98.6, /
&RAMP ID='CONE_12p30_025', T=241.2000, F=89.6, /
&RAMP ID='CONE_12p30_025', T=321.6000, F=81.0, /
&RAMP ID='CONE_12p30_025', T=402.0000, F=75.6, /
&RAMP ID='CONE_12p30_025', T=482.4000, F=68.9, /
&RAMP ID='CONE_12p30_025', T=562.8000, F=64.0, /
&RAMP ID='CONE_12p30_025', T=643.2000, F=61.8, /
&RAMP ID='CONE_12p30_025', T=723.6000, F=59.7, /
&RAMP ID='CONE_12p30_025', T=804.0000, F=59.1, /
&RAMP ID='CONE_12p30_025', T=805.0000, F=0.0, /
&RAMP ID='CONE_12p30_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_12p30_035', T=12.1000, F=13.3, /
&RAMP ID='CONE_12p30_035', T=24.2000, F=62.2, /
&RAMP ID='CONE_12p30_035', T=36.3000, F=97.3, /
&RAMP ID='CONE_12p30_035', T=48.4000, F=109.9, /
&RAMP ID='CONE_12p30_035', T=60.5000, F=112.7, /
&RAMP ID='CONE_12p30_035', T=72.6000, F=111.1, /
&RAMP ID='CONE_12p30_035', T=98.0100, F=104.1, /
&RAMP ID='CONE_12p30_035', T=145.2000, F=93.1, /
&RAMP ID='CONE_12p30_035', T=181.5000, F=87.7, /
&RAMP ID='CONE_12p30_035', T=196.0200, F=87.7, /
&RAMP ID='CONE_12p30_035', T=294.0300, F=86.1, /
&RAMP ID='CONE_12p30_035', T=326.7000, F=86.0, /
&RAMP ID='CONE_12p30_035', T=392.0400, F=82.4, /
&RAMP ID='CONE_12p30_035', T=490.0500, F=75.0, /
&RAMP ID='CONE_12p30_035', T=588.0600, F=68.2, /
&RAMP ID='CONE_12p30_035', T=686.0700, F=65.0, /
&RAMP ID='CONE_12p30_035', T=784.0800, F=63.2, /
&RAMP ID='CONE_12p30_035', T=882.0900, F=62.1, /
&RAMP ID='CONE_12p30_035', T=980.1000, F=60.7, /
&RAMP ID='CONE_12p30_035', T=981.1000, F=0.0, /
&RAMP ID='CONE_12p30_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_12p30_050', T=12.1000, F=33.3, /
&RAMP ID='CONE_12p30_050', T=24.2000, F=89.0, /
&RAMP ID='CONE_12p30_050', T=36.3000, F=114.8, /
&RAMP ID='CONE_12p30_050', T=48.4000, F=119.6, /
&RAMP ID='CONE_12p30_050', T=72.6000, F=113.9, /
&RAMP ID='CONE_12p30_050', T=111.3200, F=101.5, /
&RAMP ID='CONE_12p30_050', T=121.0000, F=98.7, /
&RAMP ID='CONE_12p30_050', T=157.3000, F=95.1, /
&RAMP ID='CONE_12p30_050', T=222.6400, F=95.5, /
&RAMP ID='CONE_12p30_050', T=333.9600, F=97.1, /
&RAMP ID='CONE_12p30_050', T=411.4000, F=95.9, /
&RAMP ID='CONE_12p30_050', T=445.2800, F=92.5, /
&RAMP ID='CONE_12p30_050', T=556.6000, F=79.3, /
&RAMP ID='CONE_12p30_050', T=667.9200, F=71.9, /
&RAMP ID='CONE_12p30_050', T=779.2400, F=67.3, /
&RAMP ID='CONE_12p30_050', T=890.5600, F=63.5, /
&RAMP ID='CONE_12p30_050', T=1001.8800, F=60.7, /
&RAMP ID='CONE_12p30_050', T=1113.2000, F=58.0, /
&RAMP ID='CONE_12p30_050', T=1114.2000, F=0.0, /
&RAMP ID='CONE_12p30_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_12p30_075', T=13.4000, F=85.2, /
&RAMP ID='CONE_12p30_075', T=26.8000, F=134.1, /
&RAMP ID='CONE_12p30_075', T=40.2000, F=138.8, /
&RAMP ID='CONE_12p30_075', T=80.4000, F=117.7, /
&RAMP ID='CONE_12p30_075', T=116.5800, F=113.4, /
&RAMP ID='CONE_12p30_075', T=187.6000, F=101.8, /
&RAMP ID='CONE_12p30_075', T=233.1600, F=103.4, /
&RAMP ID='CONE_12p30_075', T=308.2000, F=107.1, /
&RAMP ID='CONE_12p30_075', T=349.7400, F=103.1, /
&RAMP ID='CONE_12p30_075', T=466.3200, F=93.9, /
&RAMP ID='CONE_12p30_075', T=582.9000, F=83.6, /
&RAMP ID='CONE_12p30_075', T=699.4800, F=77.3, /
&RAMP ID='CONE_12p30_075', T=816.0600, F=73.9, /
&RAMP ID='CONE_12p30_075', T=932.6400, F=70.5, /
&RAMP ID='CONE_12p30_075', T=1049.2200, F=66.0, /
&RAMP ID='CONE_12p30_075', T=1165.8000, F=62.8, /
&RAMP ID='CONE_12p30_075', T=1166.8000, F=0.0, /
&SURF ID='SAMPLE-CONE_12p30_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.23e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p30_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p30_035','CONE_12p30_050','CONE_12p30_075',REFERENCE_HEAT_FLUX=35,50,75,REFERENCE_THICKNESS=1.23e-02,1.23e-02,1.23e-02,THICKNESS(1:2)=1.23e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p30_025_noign', SURF_ID='SAMPLE-CONE_12p30_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p30_025', SURF_ID='SAMPLE-CONE_12p30_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p30_025', /
&DEVC ID='WALL TEMPERATURE-CONE_12p30_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p30_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p30_025', /
&DEVC ID='TIGN-CONE_12p30_025', XYZ=0,0,0, SETPOINT=402.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p30_025', CTRL_ID='IGNITION-CTRL-CONE_12p30_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p30_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p30_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p30_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p30_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.23e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p30_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p30_025','CONE_12p30_050','CONE_12p30_075',REFERENCE_HEAT_FLUX=25,50,75,REFERENCE_THICKNESS=1.23e-02,1.23e-02,1.23e-02,THICKNESS(1:2)=1.23e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p30_035_noign', SURF_ID='SAMPLE-CONE_12p30_035_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p30_035', SURF_ID='SAMPLE-CONE_12p30_035', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p30_035', /
&DEVC ID='WALL TEMPERATURE-CONE_12p30_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p30_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p30_035', /
&DEVC ID='TIGN-CONE_12p30_035', XYZ=0,0,0, SETPOINT=229.90, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p30_035', CTRL_ID='IGNITION-CTRL-CONE_12p30_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p30_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p30_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p30_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p30_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.23e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p30_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p30_025','CONE_12p30_035','CONE_12p30_075',REFERENCE_HEAT_FLUX=25,35,75,REFERENCE_THICKNESS=1.23e-02,1.23e-02,1.23e-02,THICKNESS(1:2)=1.23e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p30_050_noign', SURF_ID='SAMPLE-CONE_12p30_050_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p30_050', SURF_ID='SAMPLE-CONE_12p30_050', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_12p30_050', /
&DEVC ID='WALL TEMPERATURE-CONE_12p30_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p30_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p30_050', /
&DEVC ID='TIGN-CONE_12p30_050', XYZ=0,0,0, SETPOINT=96.80, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p30_050', CTRL_ID='IGNITION-CTRL-CONE_12p30_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_12p30_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p30_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p30_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&SURF ID='SAMPLE-CONE_12p30_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=1.23e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_12p30_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_12p30_025','CONE_12p30_035','CONE_12p30_050',REFERENCE_HEAT_FLUX=25,35,50,REFERENCE_THICKNESS=1.23e-02,1.23e-02,1.23e-02,THICKNESS(1:2)=1.23e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_12p30_075_noign', SURF_ID='SAMPLE-CONE_12p30_075_noign', XB=0.60,0.70,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_12p30_075', SURF_ID='SAMPLE-CONE_12p30_075', XB=0.00,0.10,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_12p30_075', /
&DEVC ID='WALL TEMPERATURE-CONE_12p30_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_12p30_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_12p30_075', /
&DEVC ID='TIGN-CONE_12p30_075', XYZ=0,0,0, SETPOINT=40.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_12p30_075', CTRL_ID='IGNITION-CTRL-CONE_12p30_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_12p30_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_12p30_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_12p30_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.15,0.00, /
&TAIL /
