&HEAD CHID='RISE_synthetic_rubber_glue_plywood-14mm', /
&TIME DT=1., T_END=2441.6 /
&DUMP DT_CTRL=1.0, DT_DEVC=1.0, DT_HRR=1.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=10988.5, SOOT_YIELD=0.05000000 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.4000, DENSITY=1069.9, EMISSIVITY=1.0000, SPECIFIC_HEAT=1.0000, /
&RAMP ID='CONE_14p80_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_14p80_035', T=13.5000, F=11.7, /
&RAMP ID='CONE_14p80_035', T=54.0000, F=29.4, /
&RAMP ID='CONE_14p80_035', T=67.5000, F=34.0, /
&RAMP ID='CONE_14p80_035', T=102.6000, F=36.1, /
&RAMP ID='CONE_14p80_035', T=121.5000, F=35.0, /
&RAMP ID='CONE_14p80_035', T=135.0000, F=36.4, /
&RAMP ID='CONE_14p80_035', T=148.5000, F=42.2, /
&RAMP ID='CONE_14p80_035', T=205.2000, F=51.9, /
&RAMP ID='CONE_14p80_035', T=307.8000, F=72.1, /
&RAMP ID='CONE_14p80_035', T=351.0000, F=80.8, /
&RAMP ID='CONE_14p80_035', T=378.0000, F=89.5, /
&RAMP ID='CONE_14p80_035', T=410.4000, F=102.6, /
&RAMP ID='CONE_14p80_035', T=432.0000, F=111.2, /
&RAMP ID='CONE_14p80_035', T=445.5000, F=114.6, /
&RAMP ID='CONE_14p80_035', T=486.0000, F=116.1, /
&RAMP ID='CONE_14p80_035', T=513.0000, F=112.6, /
&RAMP ID='CONE_14p80_035', T=553.5000, F=106.1, /
&RAMP ID='CONE_14p80_035', T=615.6000, F=91.7, /
&RAMP ID='CONE_14p80_035', T=675.0000, F=83.4, /
&RAMP ID='CONE_14p80_035', T=718.2000, F=81.9, /
&RAMP ID='CONE_14p80_035', T=769.5000, F=85.7, /
&RAMP ID='CONE_14p80_035', T=796.5000, F=89.3, /
&RAMP ID='CONE_14p80_035', T=820.8000, F=95.0, /
&RAMP ID='CONE_14p80_035', T=864.0000, F=106.4, /
&RAMP ID='CONE_14p80_035', T=891.0000, F=109.5, /
&RAMP ID='CONE_14p80_035', T=904.5000, F=107.7, /
&RAMP ID='CONE_14p80_035', T=923.4000, F=99.8, /
&RAMP ID='CONE_14p80_035', T=985.5000, F=77.5, /
&RAMP ID='CONE_14p80_035', T=1012.5000, F=72.3, /
&RAMP ID='CONE_14p80_035', T=1026.0000, F=71.5, /
&RAMP ID='CONE_14p80_035', T=1027.0000, F=0.0, /
&RAMP ID='CONE_14p80_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_14p80_050', T=21.8000, F=54.2, /
&RAMP ID='CONE_14p80_050', T=32.7000, F=72.2, /
&RAMP ID='CONE_14p80_050', T=43.6000, F=80.4, /
&RAMP ID='CONE_14p80_050', T=54.5000, F=82.4, /
&RAMP ID='CONE_14p80_050', T=110.0900, F=78.4, /
&RAMP ID='CONE_14p80_050', T=141.7000, F=75.4, /
&RAMP ID='CONE_14p80_050', T=207.1000, F=78.7, /
&RAMP ID='CONE_14p80_050', T=220.1800, F=83.2, /
&RAMP ID='CONE_14p80_050', T=283.4000, F=87.4, /
&RAMP ID='CONE_14p80_050', T=305.2000, F=92.4, /
&RAMP ID='CONE_14p80_050', T=330.2700, F=101.5, /
&RAMP ID='CONE_14p80_050', T=370.6000, F=116.8, /
&RAMP ID='CONE_14p80_050', T=381.5000, F=119.6, /
&RAMP ID='CONE_14p80_050', T=403.3000, F=121.1, /
&RAMP ID='CONE_14p80_050', T=440.3600, F=115.7, /
&RAMP ID='CONE_14p80_050', T=468.7000, F=108.5, /
&RAMP ID='CONE_14p80_050', T=490.5000, F=99.1, /
&RAMP ID='CONE_14p80_050', T=523.2000, F=88.3, /
&RAMP ID='CONE_14p80_050', T=550.4500, F=82.7, /
&RAMP ID='CONE_14p80_050', T=599.5000, F=79.5, /
&RAMP ID='CONE_14p80_050', T=660.5400, F=84.4, /
&RAMP ID='CONE_14p80_050', T=719.4000, F=91.9, /
&RAMP ID='CONE_14p80_050', T=752.1000, F=97.4, /
&RAMP ID='CONE_14p80_050', T=770.6300, F=102.6, /
&RAMP ID='CONE_14p80_050', T=795.7000, F=108.0, /
&RAMP ID='CONE_14p80_050', T=828.4000, F=111.1, /
&RAMP ID='CONE_14p80_050', T=850.2000, F=108.5, /
&RAMP ID='CONE_14p80_050', T=861.1000, F=105.7, /
&RAMP ID='CONE_14p80_050', T=872.0000, F=97.3, /
&RAMP ID='CONE_14p80_050', T=880.7200, F=87.1, /
&RAMP ID='CONE_14p80_050', T=893.8000, F=75.4, /
&RAMP ID='CONE_14p80_050', T=904.7000, F=70.8, /
&RAMP ID='CONE_14p80_050', T=948.3000, F=53.8, /
&RAMP ID='CONE_14p80_050', T=990.8100, F=42.4, /
&RAMP ID='CONE_14p80_050', T=1046.4000, F=33.6, /
&RAMP ID='CONE_14p80_050', T=1100.9000, F=29.5, /
&RAMP ID='CONE_14p80_050', T=1101.9000, F=0.0, /
&RAMP ID='CONE_14p80_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_14p80_075', T=10.9000, F=71.7, /
&RAMP ID='CONE_14p80_075', T=21.8000, F=139.1, /
&RAMP ID='CONE_14p80_075', T=32.7000, F=151.6, /
&RAMP ID='CONE_14p80_075', T=43.6000, F=141.6, /
&RAMP ID='CONE_14p80_075', T=54.5000, F=128.4, /
&RAMP ID='CONE_14p80_075', T=76.3000, F=112.5, /
&RAMP ID='CONE_14p80_075', T=98.1000, F=103.6, /
&RAMP ID='CONE_14p80_075', T=115.5400, F=99.2, /
&RAMP ID='CONE_14p80_075', T=141.7000, F=94.4, /
&RAMP ID='CONE_14p80_075', T=231.0800, F=97.0, /
&RAMP ID='CONE_14p80_075', T=250.7000, F=101.3, /
&RAMP ID='CONE_14p80_075', T=272.5000, F=110.8, /
&RAMP ID='CONE_14p80_075', T=305.2000, F=133.0, /
&RAMP ID='CONE_14p80_075', T=316.1000, F=138.4, /
&RAMP ID='CONE_14p80_075', T=337.9000, F=143.6, /
&RAMP ID='CONE_14p80_075', T=346.6200, F=142.8, /
&RAMP ID='CONE_14p80_075', T=370.6000, F=136.7, /
&RAMP ID='CONE_14p80_075', T=403.3000, F=119.7, /
&RAMP ID='CONE_14p80_075', T=436.0000, F=99.3, /
&RAMP ID='CONE_14p80_075', T=446.9000, F=94.3, /
&RAMP ID='CONE_14p80_075', T=462.1600, F=91.0, /
&RAMP ID='CONE_14p80_075', T=479.6000, F=88.5, /
&RAMP ID='CONE_14p80_075', T=501.4000, F=90.0, /
&RAMP ID='CONE_14p80_075', T=545.0000, F=99.4, /
&RAMP ID='CONE_14p80_075', T=577.7000, F=103.6, /
&RAMP ID='CONE_14p80_075', T=654.0000, F=112.4, /
&RAMP ID='CONE_14p80_075', T=693.2400, F=111.8, /
&RAMP ID='CONE_14p80_075', T=719.4000, F=109.6, /
&RAMP ID='CONE_14p80_075', T=752.1000, F=100.7, /
&RAMP ID='CONE_14p80_075', T=763.0000, F=91.6, /
&RAMP ID='CONE_14p80_075', T=808.7800, F=68.3, /
&RAMP ID='CONE_14p80_075', T=817.5000, F=62.8, /
&RAMP ID='CONE_14p80_075', T=850.2000, F=51.0, /
&RAMP ID='CONE_14p80_075', T=924.3200, F=38.8, /
&RAMP ID='CONE_14p80_075', T=1039.8600, F=29.4, /
&RAMP ID='CONE_14p80_075', T=1155.4000, F=23.3, /
&RAMP ID='CONE_14p80_075', T=1156.4000, F=0.0, /
&SURF ID='SAMPLE-CONE_14p80_035_noign', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01480000,0.01270000, /
&SURF ID='SAMPLE-CONE_14p80_035', EXTERNAL_FLUX=35.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_14p80_050','CONE_14p80_075',REFERENCE_HEAT_FLUX=50.0000,75.0000,REFERENCE_THICKNESS=0.01480000,0.01480000,THICKNESS(1:2)=0.01480000,0.01270000, /
&VENT ID='SAMPLE-CONE_14p80_035_noign', SURF_ID='SAMPLE-CONE_14p80_035_noign', XB=0.6000,0.7000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_14p80_035', SURF_ID='SAMPLE-CONE_14p80_035', XB=0.0000,0.1000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_14p80_035', /
&DEVC ID='WALL TEMPERATURE-CONE_14p80_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.6500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_14p80_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_14p80_035', /
&DEVC ID='TIGN-CONE_14p80_035', XYZ=0,0,0, SETPOINT=189.0000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_14p80_035', CTRL_ID='IGNITION-CTRL-CONE_14p80_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_14p80_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.0500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_14p80_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_14p80_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.0500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_14p80_050_noign', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01480000,0.01270000, /
&SURF ID='SAMPLE-CONE_14p80_050', EXTERNAL_FLUX=50.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_14p80_035','CONE_14p80_075',REFERENCE_HEAT_FLUX=35.0000,75.0000,REFERENCE_THICKNESS=0.01480000,0.01480000,THICKNESS(1:2)=0.01480000,0.01270000, /
&VENT ID='SAMPLE-CONE_14p80_050_noign', SURF_ID='SAMPLE-CONE_14p80_050_noign', XB=0.7000,0.8000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_14p80_050', SURF_ID='SAMPLE-CONE_14p80_050', XB=0.1000,0.2000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_14p80_050', /
&DEVC ID='WALL TEMPERATURE-CONE_14p80_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.7500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_14p80_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_14p80_050', /
&DEVC ID='TIGN-CONE_14p80_050', XYZ=0,0,0, SETPOINT=119.9000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_14p80_050', CTRL_ID='IGNITION-CTRL-CONE_14p80_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_14p80_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.1500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_14p80_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_14p80_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.1500,0.0500,0.0000, /
&SURF ID='SAMPLE-CONE_14p80_075_noign', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=10.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=0.01480000,0.01270000, /
&SURF ID='SAMPLE-CONE_14p80_075', EXTERNAL_FLUX=75.0, HEAT_TRANSFER_COEFFICIENT=0.0000, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273.1, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_14p80_035','CONE_14p80_050',REFERENCE_HEAT_FLUX=35.0000,50.0000,REFERENCE_THICKNESS=0.01480000,0.01480000,THICKNESS(1:2)=0.01480000,0.01270000, /
&VENT ID='SAMPLE-CONE_14p80_075_noign', SURF_ID='SAMPLE-CONE_14p80_075_noign', XB=0.8000,0.9000,0.0000,0.1000,0.0000,0.0000, /
&OBST ID='SAMPLE-CONE_14p80_075', SURF_ID='SAMPLE-CONE_14p80_075', XB=0.2000,0.3000,0.0000,0.1000,0.0000,0.0000,DEVC_ID='TIGN-CONE_14p80_075', /
&DEVC ID='WALL TEMPERATURE-CONE_14p80_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273.1, XYZ=0.8500,0.0500,0.0000, /
&CTRL ID='IGNITION-CTRL-CONE_14p80_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_14p80_075', /
&DEVC ID='TIGN-CONE_14p80_075', XYZ=0,0,0, SETPOINT=54.5000, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_14p80_075', CTRL_ID='IGNITION-CTRL-CONE_14p80_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='HRRPUA-CONE_14p80_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.2500,0.0500,0.0000, /
&DEVC ID='IGNITION-TIME-CONE_14p80_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_14p80_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.2500,0.0500,0.0000, /
