&HEAD CHID='RISE_transparent_polycarbonate-2', /
&TIME DT=1., T_END=2420.0 /
&DUMP DT_CTRL=10.0, DT_DEVC=10.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=13153, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=1579, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_2p30_025', T=0.0000, F=2.5, /
&RAMP ID='CONE_2p30_025', T=12.8000, F=8.7, /
&RAMP ID='CONE_2p30_025', T=64.0000, F=12.5, /
&RAMP ID='CONE_2p30_025', T=78.7200, F=16.2, /
&RAMP ID='CONE_2p30_025', T=89.6000, F=17.4, /
&RAMP ID='CONE_2p30_025', T=102.4000, F=24.8, /
&RAMP ID='CONE_2p30_025', T=115.2000, F=36.5, /
&RAMP ID='CONE_2p30_025', T=121.6000, F=47.1, /
&RAMP ID='CONE_2p30_025', T=140.8000, F=102.8, /
&RAMP ID='CONE_2p30_025', T=147.2000, F=127.6, /
&RAMP ID='CONE_2p30_025', T=153.6000, F=148.4, /
&RAMP ID='CONE_2p30_025', T=157.4400, F=154.7, /
&RAMP ID='CONE_2p30_025', T=172.8000, F=175.7, /
&RAMP ID='CONE_2p30_025', T=192.0000, F=147.7, /
&RAMP ID='CONE_2p30_025', T=198.4000, F=134.7, /
&RAMP ID='CONE_2p30_025', T=224.0000, F=63.4, /
&RAMP ID='CONE_2p30_025', T=236.1600, F=38.4, /
&RAMP ID='CONE_2p30_025', T=243.2000, F=28.2, /
&RAMP ID='CONE_2p30_025', T=249.6000, F=22.8, /
&RAMP ID='CONE_2p30_025', T=256.0000, F=20.0, /
&RAMP ID='CONE_2p30_025', T=268.8000, F=20.7, /
&RAMP ID='CONE_2p30_025', T=281.6000, F=35.3, /
&RAMP ID='CONE_2p30_025', T=288.0000, F=49.5, /
&RAMP ID='CONE_2p30_025', T=294.4000, F=70.8, /
&RAMP ID='CONE_2p30_025', T=300.8000, F=86.2, /
&RAMP ID='CONE_2p30_025', T=314.8800, F=112.6, /
&RAMP ID='CONE_2p30_025', T=320.0000, F=117.7, /
&RAMP ID='CONE_2p30_025', T=326.4000, F=107.5, /
&RAMP ID='CONE_2p30_025', T=332.8000, F=94.2, /
&RAMP ID='CONE_2p30_025', T=339.2000, F=72.3, /
&RAMP ID='CONE_2p30_025', T=352.0000, F=46.2, /
&RAMP ID='CONE_2p30_025', T=358.4000, F=37.3, /
&RAMP ID='CONE_2p30_025', T=371.2000, F=25.3, /
&RAMP ID='CONE_2p30_025', T=393.6000, F=14.0, /
&RAMP ID='CONE_2p30_025', T=472.3200, F=12.4, /
&RAMP ID='CONE_2p30_025', T=551.0400, F=13.6, /
&RAMP ID='CONE_2p30_025', T=629.7600, F=14.3, /
&RAMP ID='CONE_2p30_025', T=708.4800, F=14.7, /
&RAMP ID='CONE_2p30_025', T=787.2000, F=14.8, /
&RAMP ID='CONE_2p30_025', T=788.2000, F=0.0, /
&RAMP ID='CONE_2p30_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p30_035', T=12.1000, F=73.9, /
&RAMP ID='CONE_2p30_035', T=24.2000, F=175.2, /
&RAMP ID='CONE_2p30_035', T=36.3000, F=224.1, /
&RAMP ID='CONE_2p30_035', T=48.4000, F=249.4, /
&RAMP ID='CONE_2p30_035', T=60.5000, F=283.5, /
&RAMP ID='CONE_2p30_035', T=72.6000, F=248.0, /
&RAMP ID='CONE_2p30_035', T=84.7000, F=200.8, /
&RAMP ID='CONE_2p30_035', T=107.6900, F=124.0, /
&RAMP ID='CONE_2p30_035', T=121.0000, F=68.2, /
&RAMP ID='CONE_2p30_035', T=133.1000, F=49.6, /
&RAMP ID='CONE_2p30_035', T=169.4000, F=37.5, /
&RAMP ID='CONE_2p30_035', T=215.3800, F=38.5, /
&RAMP ID='CONE_2p30_035', T=323.0700, F=39.5, /
&RAMP ID='CONE_2p30_035', T=430.7600, F=28.2, /
&RAMP ID='CONE_2p30_035', T=538.4500, F=20.0, /
&RAMP ID='CONE_2p30_035', T=646.1400, F=13.5, /
&RAMP ID='CONE_2p30_035', T=753.8300, F=6.7, /
&RAMP ID='CONE_2p30_035', T=861.5200, F=2.9, /
&RAMP ID='CONE_2p30_035', T=969.2100, F=0.5, /
&RAMP ID='CONE_2p30_035', T=1076.9000, F=0.0, /
&RAMP ID='CONE_2p30_035', T=1077.9000, F=0.0, /
&RAMP ID='CONE_2p30_050', T=0.0000, F=0.8, /
&RAMP ID='CONE_2p30_050', T=10.9000, F=123.2, /
&RAMP ID='CONE_2p30_050', T=21.8000, F=203.6, /
&RAMP ID='CONE_2p30_050', T=32.7000, F=232.8, /
&RAMP ID='CONE_2p30_050', T=43.6000, F=275.5, /
&RAMP ID='CONE_2p30_050', T=54.5000, F=292.9, /
&RAMP ID='CONE_2p30_050', T=65.4000, F=281.0, /
&RAMP ID='CONE_2p30_050', T=76.3000, F=224.1, /
&RAMP ID='CONE_2p30_050', T=87.2000, F=187.2, /
&RAMP ID='CONE_2p30_050', T=98.1000, F=157.1, /
&RAMP ID='CONE_2p30_050', T=109.0000, F=144.3, /
&RAMP ID='CONE_2p30_050', T=114.4500, F=133.1, /
&RAMP ID='CONE_2p30_050', T=141.7000, F=71.6, /
&RAMP ID='CONE_2p30_050', T=152.6000, F=61.0, /
&RAMP ID='CONE_2p30_050', T=174.4000, F=54.4, /
&RAMP ID='CONE_2p30_050', T=228.9000, F=51.0, /
&RAMP ID='CONE_2p30_050', T=343.3500, F=42.2, /
&RAMP ID='CONE_2p30_050', T=457.8000, F=31.6, /
&RAMP ID='CONE_2p30_050', T=572.2500, F=20.9, /
&RAMP ID='CONE_2p30_050', T=686.7000, F=12.9, /
&RAMP ID='CONE_2p30_050', T=801.1500, F=7.5, /
&RAMP ID='CONE_2p30_050', T=915.6000, F=3.8, /
&RAMP ID='CONE_2p30_050', T=1030.0500, F=1.2, /
&RAMP ID='CONE_2p30_050', T=1144.5000, F=0.7, /
&RAMP ID='CONE_2p30_050', T=1145.5000, F=0.0, /
&RAMP ID='CONE_2p30_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_2p30_075', T=8.8000, F=10.3, /
&RAMP ID='CONE_2p30_075', T=17.6000, F=138.3, /
&RAMP ID='CONE_2p30_075', T=26.4000, F=220.6, /
&RAMP ID='CONE_2p30_075', T=35.2000, F=265.1, /
&RAMP ID='CONE_2p30_075', T=44.0000, F=317.4, /
&RAMP ID='CONE_2p30_075', T=52.8000, F=305.7, /
&RAMP ID='CONE_2p30_075', T=61.6000, F=251.3, /
&RAMP ID='CONE_2p30_075', T=70.4000, F=220.2, /
&RAMP ID='CONE_2p30_075', T=88.0000, F=200.5, /
&RAMP ID='CONE_2p30_075', T=96.8000, F=197.0, /
&RAMP ID='CONE_2p30_075', T=117.9200, F=159.0, /
&RAMP ID='CONE_2p30_075', T=123.2000, F=147.5, /
&RAMP ID='CONE_2p30_075', T=132.0000, F=117.1, /
&RAMP ID='CONE_2p30_075', T=149.6000, F=84.8, /
&RAMP ID='CONE_2p30_075', T=158.4000, F=73.8, /
&RAMP ID='CONE_2p30_075', T=176.0000, F=65.7, /
&RAMP ID='CONE_2p30_075', T=235.8400, F=61.6, /
&RAMP ID='CONE_2p30_075', T=353.7600, F=51.2, /
&RAMP ID='CONE_2p30_075', T=471.6800, F=35.1, /
&RAMP ID='CONE_2p30_075', T=589.6000, F=18.8, /
&RAMP ID='CONE_2p30_075', T=707.5200, F=12.5, /
&RAMP ID='CONE_2p30_075', T=825.4400, F=8.8, /
&RAMP ID='CONE_2p30_075', T=943.3600, F=6.0, /
&RAMP ID='CONE_2p30_075', T=1061.2800, F=2.5, /
&RAMP ID='CONE_2p30_075', T=1179.2000, F=0.6, /
&RAMP ID='CONE_2p30_075', T=1180.2000, F=0.0, /
&SURF ID='SAMPLE-CONE_2p30_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.30e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p30_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p30_035','CONE_2p30_050','CONE_2p30_075',REFERENCE_HEAT_FLUX=35,50,75,REFERENCE_THICKNESS=2.30e-03,2.30e-03,2.30e-03,THICKNESS(1:2)=2.30e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p30_025_noign', SURF_ID='SAMPLE-CONE_2p30_025_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p30_025', SURF_ID='SAMPLE-CONE_2p30_025', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p30_025', /
&DEVC ID='WALL TEMPERATURE-CONE_2p30_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p30_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p30_025', /
&DEVC ID='TIGN-CONE_2p30_025', XYZ=0,0,0, SETPOINT=416.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p30_025', CTRL_ID='IGNITION-CTRL-CONE_2p30_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p30_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p30_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p30_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p30_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.30e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p30_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p30_025','CONE_2p30_050','CONE_2p30_075',REFERENCE_HEAT_FLUX=25,50,75,REFERENCE_THICKNESS=2.30e-03,2.30e-03,2.30e-03,THICKNESS(1:2)=2.30e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p30_035_noign', SURF_ID='SAMPLE-CONE_2p30_035_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p30_035', SURF_ID='SAMPLE-CONE_2p30_035', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p30_035', /
&DEVC ID='WALL TEMPERATURE-CONE_2p30_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p30_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p30_035', /
&DEVC ID='TIGN-CONE_2p30_035', XYZ=0,0,0, SETPOINT=133.10, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p30_035', CTRL_ID='IGNITION-CTRL-CONE_2p30_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p30_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p30_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p30_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p30_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.30e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p30_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p30_025','CONE_2p30_035','CONE_2p30_075',REFERENCE_HEAT_FLUX=25,35,75,REFERENCE_THICKNESS=2.30e-03,2.30e-03,2.30e-03,THICKNESS(1:2)=2.30e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p30_050_noign', SURF_ID='SAMPLE-CONE_2p30_050_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p30_050', SURF_ID='SAMPLE-CONE_2p30_050', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_2p30_050', /
&DEVC ID='WALL TEMPERATURE-CONE_2p30_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p30_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p30_050', /
&DEVC ID='TIGN-CONE_2p30_050', XYZ=0,0,0, SETPOINT=65.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p30_050', CTRL_ID='IGNITION-CTRL-CONE_2p30_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_2p30_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p30_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p30_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&SURF ID='SAMPLE-CONE_2p30_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.30e-03,1.27e-02, /
&SURF ID='SAMPLE-CONE_2p30_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_2p30_025','CONE_2p30_035','CONE_2p30_050',REFERENCE_HEAT_FLUX=25,35,50,REFERENCE_THICKNESS=2.30e-03,2.30e-03,2.30e-03,THICKNESS(1:2)=2.30e-03,1.27e-02, /
&VENT ID='SAMPLE-CONE_2p30_075_noign', SURF_ID='SAMPLE-CONE_2p30_075_noign', XB=0.60,0.70,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_2p30_075', SURF_ID='SAMPLE-CONE_2p30_075', XB=0.00,0.10,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_2p30_075', /
&DEVC ID='WALL TEMPERATURE-CONE_2p30_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_2p30_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_2p30_075', /
&DEVC ID='TIGN-CONE_2p30_075', XYZ=0,0,0, SETPOINT=26.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_2p30_075', CTRL_ID='IGNITION-CTRL-CONE_2p30_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_2p30_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_2p30_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_2p30_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.15,0.00, /
&TAIL /
