&HEAD CHID='RISE_wool_fabric_mixed_fabric-0', /
&TIME DT=1., T_END=2485.6 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=19319, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=910, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_0p50_015', T=0.0000, F=0.0, /
&RAMP ID='CONE_0p50_015', T=5.2000, F=30.5, /
&RAMP ID='CONE_0p50_015', T=10.4000, F=48.7, /
&RAMP ID='CONE_0p50_015', T=15.6000, F=60.2, /
&RAMP ID='CONE_0p50_015', T=20.8000, F=63.3, /
&RAMP ID='CONE_0p50_015', T=26.0000, F=55.5, /
&RAMP ID='CONE_0p50_015', T=31.2000, F=42.8, /
&RAMP ID='CONE_0p50_015', T=36.4000, F=31.7, /
&RAMP ID='CONE_0p50_015', T=46.8000, F=18.3, /
&RAMP ID='CONE_0p50_015', T=52.0000, F=14.3, /
&RAMP ID='CONE_0p50_015', T=57.2000, F=11.3, /
&RAMP ID='CONE_0p50_015', T=67.6000, F=8.0, /
&RAMP ID='CONE_0p50_015', T=104.0000, F=3.3, /
&RAMP ID='CONE_0p50_015', T=115.9600, F=2.6, /
&RAMP ID='CONE_0p50_015', T=156.0000, F=0.9, /
&RAMP ID='CONE_0p50_015', T=231.9200, F=0.2, /
&RAMP ID='CONE_0p50_015', T=347.8800, F=0.3, /
&RAMP ID='CONE_0p50_015', T=463.8400, F=0.2, /
&RAMP ID='CONE_0p50_015', T=579.8000, F=0.3, /
&RAMP ID='CONE_0p50_015', T=695.7600, F=0.3, /
&RAMP ID='CONE_0p50_015', T=811.7200, F=0.3, /
&RAMP ID='CONE_0p50_015', T=927.6800, F=0.3, /
&RAMP ID='CONE_0p50_015', T=1043.6400, F=0.3, /
&RAMP ID='CONE_0p50_015', T=1159.6000, F=0.3, /
&RAMP ID='CONE_0p50_015', T=1160.6000, F=0.0, /
&RAMP ID='CONE_0p50_020', T=0.0000, F=0.0, /
&RAMP ID='CONE_0p50_020', T=6.8000, F=86.2, /
&RAMP ID='CONE_0p50_020', T=10.2000, F=110.1, /
&RAMP ID='CONE_0p50_020', T=13.6000, F=115.4, /
&RAMP ID='CONE_0p50_020', T=17.0000, F=111.2, /
&RAMP ID='CONE_0p50_020', T=20.4000, F=99.5, /
&RAMP ID='CONE_0p50_020', T=27.2000, F=68.1, /
&RAMP ID='CONE_0p50_020', T=30.6000, F=55.6, /
&RAMP ID='CONE_0p50_020', T=34.0000, F=45.9, /
&RAMP ID='CONE_0p50_020', T=37.4000, F=38.5, /
&RAMP ID='CONE_0p50_020', T=44.2000, F=29.0, /
&RAMP ID='CONE_0p50_020', T=57.8000, F=18.6, /
&RAMP ID='CONE_0p50_020', T=74.8000, F=11.0, /
&RAMP ID='CONE_0p50_020', T=116.6200, F=5.0, /
&RAMP ID='CONE_0p50_020', T=159.8000, F=2.0, /
&RAMP ID='CONE_0p50_020', T=233.2400, F=1.6, /
&RAMP ID='CONE_0p50_020', T=349.8600, F=1.1, /
&RAMP ID='CONE_0p50_020', T=466.4800, F=1.3, /
&RAMP ID='CONE_0p50_020', T=583.1000, F=1.5, /
&RAMP ID='CONE_0p50_020', T=699.7200, F=1.7, /
&RAMP ID='CONE_0p50_020', T=816.3400, F=1.7, /
&RAMP ID='CONE_0p50_020', T=932.9600, F=2.8, /
&RAMP ID='CONE_0p50_020', T=1049.5800, F=3.1, /
&RAMP ID='CONE_0p50_020', T=1166.2000, F=3.5, /
&RAMP ID='CONE_0p50_020', T=1167.2000, F=0.0, /
&RAMP ID='CONE_0p50_025', T=0.0000, F=0.0, /
&RAMP ID='CONE_0p50_025', T=3.4000, F=21.4, /
&RAMP ID='CONE_0p50_025', T=6.8000, F=72.4, /
&RAMP ID='CONE_0p50_025', T=10.2000, F=115.3, /
&RAMP ID='CONE_0p50_025', T=13.6000, F=130.2, /
&RAMP ID='CONE_0p50_025', T=17.0000, F=121.0, /
&RAMP ID='CONE_0p50_025', T=23.8000, F=90.7, /
&RAMP ID='CONE_0p50_025', T=27.2000, F=80.0, /
&RAMP ID='CONE_0p50_025', T=30.6000, F=73.9, /
&RAMP ID='CONE_0p50_025', T=44.2000, F=43.0, /
&RAMP ID='CONE_0p50_025', T=51.0000, F=31.0, /
&RAMP ID='CONE_0p50_025', T=64.6000, F=18.4, /
&RAMP ID='CONE_0p50_025', T=85.0000, F=11.1, /
&RAMP ID='CONE_0p50_025', T=117.6400, F=3.8, /
&RAMP ID='CONE_0p50_025', T=183.6000, F=0.5, /
&RAMP ID='CONE_0p50_025', T=235.2800, F=0.8, /
&RAMP ID='CONE_0p50_025', T=352.9200, F=1.5, /
&RAMP ID='CONE_0p50_025', T=470.5600, F=2.6, /
&RAMP ID='CONE_0p50_025', T=588.2000, F=2.4, /
&RAMP ID='CONE_0p50_025', T=705.8400, F=1.6, /
&RAMP ID='CONE_0p50_025', T=823.4800, F=1.0, /
&RAMP ID='CONE_0p50_025', T=941.1200, F=0.6, /
&RAMP ID='CONE_0p50_025', T=1058.7600, F=0.0, /
&RAMP ID='CONE_0p50_025', T=1176.4000, F=0.0, /
&RAMP ID='CONE_0p50_025', T=1177.4000, F=0.0, /
&RAMP ID='CONE_0p50_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_0p50_035', T=4.7000, F=11.9, /
&RAMP ID='CONE_0p50_035', T=9.4000, F=66.8, /
&RAMP ID='CONE_0p50_035', T=14.1000, F=139.5, /
&RAMP ID='CONE_0p50_035', T=18.8000, F=167.5, /
&RAMP ID='CONE_0p50_035', T=23.5000, F=161.2, /
&RAMP ID='CONE_0p50_035', T=28.2000, F=137.1, /
&RAMP ID='CONE_0p50_035', T=32.9000, F=109.5, /
&RAMP ID='CONE_0p50_035', T=42.3000, F=70.1, /
&RAMP ID='CONE_0p50_035', T=51.7000, F=39.8, /
&RAMP ID='CONE_0p50_035', T=56.4000, F=29.3, /
&RAMP ID='CONE_0p50_035', T=65.8000, F=15.4, /
&RAMP ID='CONE_0p50_035', T=75.2000, F=8.7, /
&RAMP ID='CONE_0p50_035', T=89.3000, F=5.7, /
&RAMP ID='CONE_0p50_035', T=118.9100, F=6.8, /
&RAMP ID='CONE_0p50_035', T=169.2000, F=9.1, /
&RAMP ID='CONE_0p50_035', T=237.8200, F=7.8, /
&RAMP ID='CONE_0p50_035', T=356.7300, F=5.6, /
&RAMP ID='CONE_0p50_035', T=475.6400, F=3.2, /
&RAMP ID='CONE_0p50_035', T=594.5500, F=2.7, /
&RAMP ID='CONE_0p50_035', T=713.4600, F=1.9, /
&RAMP ID='CONE_0p50_035', T=832.3700, F=1.6, /
&RAMP ID='CONE_0p50_035', T=951.2800, F=1.2, /
&RAMP ID='CONE_0p50_035', T=1070.1900, F=1.2, /
&RAMP ID='CONE_0p50_035', T=1189.1000, F=1.3, /
&RAMP ID='CONE_0p50_035', T=1190.1000, F=0.0, /
&RAMP ID='CONE_0p50_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_0p50_050', T=5.8000, F=3.6, /
&RAMP ID='CONE_0p50_050', T=11.6000, F=130.2, /
&RAMP ID='CONE_0p50_050', T=17.4000, F=242.7, /
&RAMP ID='CONE_0p50_050', T=23.2000, F=204.9, /
&RAMP ID='CONE_0p50_050', T=34.8000, F=102.0, /
&RAMP ID='CONE_0p50_050', T=40.6000, F=65.0, /
&RAMP ID='CONE_0p50_050', T=46.4000, F=39.6, /
&RAMP ID='CONE_0p50_050', T=52.2000, F=24.8, /
&RAMP ID='CONE_0p50_050', T=63.8000, F=15.5, /
&RAMP ID='CONE_0p50_050', T=120.0600, F=13.6, /
&RAMP ID='CONE_0p50_050', T=240.1200, F=5.5, /
&RAMP ID='CONE_0p50_050', T=360.1800, F=0.8, /
&RAMP ID='CONE_0p50_050', T=480.2400, F=0.7, /
&RAMP ID='CONE_0p50_050', T=600.3000, F=0.7, /
&RAMP ID='CONE_0p50_050', T=720.3600, F=0.7, /
&RAMP ID='CONE_0p50_050', T=840.4200, F=0.7, /
&RAMP ID='CONE_0p50_050', T=960.4800, F=0.7, /
&RAMP ID='CONE_0p50_050', T=1080.5400, F=0.7, /
&RAMP ID='CONE_0p50_050', T=1200.6000, F=0.7, /
&RAMP ID='CONE_0p50_050', T=1201.6000, F=0.0, /
&RAMP ID='CONE_0p50_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_0p50_075', T=4.6000, F=29.2, /
&RAMP ID='CONE_0p50_075', T=9.2000, F=225.5, /
&RAMP ID='CONE_0p50_075', T=13.8000, F=308.8, /
&RAMP ID='CONE_0p50_075', T=18.4000, F=253.7, /
&RAMP ID='CONE_0p50_075', T=23.0000, F=185.1, /
&RAMP ID='CONE_0p50_075', T=27.6000, F=128.1, /
&RAMP ID='CONE_0p50_075', T=32.2000, F=85.3, /
&RAMP ID='CONE_0p50_075', T=36.8000, F=58.5, /
&RAMP ID='CONE_0p50_075', T=41.4000, F=43.1, /
&RAMP ID='CONE_0p50_075', T=59.8000, F=27.7, /
&RAMP ID='CONE_0p50_075', T=120.0600, F=15.0, /
&RAMP ID='CONE_0p50_075', T=240.1200, F=4.3, /
&RAMP ID='CONE_0p50_075', T=360.1800, F=0.5, /
&RAMP ID='CONE_0p50_075', T=480.2400, F=0.5, /
&RAMP ID='CONE_0p50_075', T=600.3000, F=0.5, /
&RAMP ID='CONE_0p50_075', T=720.3600, F=0.5, /
&RAMP ID='CONE_0p50_075', T=840.4200, F=0.5, /
&RAMP ID='CONE_0p50_075', T=960.4800, F=0.5, /
&RAMP ID='CONE_0p50_075', T=1080.5400, F=0.5, /
&RAMP ID='CONE_0p50_075', T=1200.6000, F=0.5, /
&RAMP ID='CONE_0p50_075', T=1201.6000, F=0.0, /
&SURF ID='SAMPLE-CONE_0p50_015_noign', EXTERNAL_FLUX=15, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=5.00e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p50_015', EXTERNAL_FLUX=15, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p50_020','CONE_0p50_025','CONE_0p50_035','CONE_0p50_050','CONE_0p50_075',REFERENCE_HEAT_FLUX=20,25,35,50,75,REFERENCE_THICKNESS=5.00e-04,5.00e-04,5.00e-04,5.00e-04,5.00e-04,THICKNESS(1:2)=5.00e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p50_015_noign', SURF_ID='SAMPLE-CONE_0p50_015_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p50_015', SURF_ID='SAMPLE-CONE_0p50_015', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p50_015', /
&DEVC ID='WALL TEMPERATURE-CONE_0p50_015', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p50_015', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p50_015', /
&DEVC ID='TIGN-CONE_0p50_015', XYZ=0,0,0, SETPOINT=83.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p50_015', CTRL_ID='IGNITION-CTRL-CONE_0p50_015', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p50_015', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p50_015', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p50_015', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_0p50_020_noign', EXTERNAL_FLUX=20, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=5.00e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p50_020', EXTERNAL_FLUX=20, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p50_015','CONE_0p50_025','CONE_0p50_035','CONE_0p50_050','CONE_0p50_075',REFERENCE_HEAT_FLUX=15,25,35,50,75,REFERENCE_THICKNESS=5.00e-04,5.00e-04,5.00e-04,5.00e-04,5.00e-04,THICKNESS(1:2)=5.00e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p50_020_noign', SURF_ID='SAMPLE-CONE_0p50_020_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p50_020', SURF_ID='SAMPLE-CONE_0p50_020', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p50_020', /
&DEVC ID='WALL TEMPERATURE-CONE_0p50_020', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p50_020', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p50_020', /
&DEVC ID='TIGN-CONE_0p50_020', XYZ=0,0,0, SETPOINT=37.40, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p50_020', CTRL_ID='IGNITION-CTRL-CONE_0p50_020', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p50_020', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p50_020', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p50_020', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_0p50_025_noign', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=5.00e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p50_025', EXTERNAL_FLUX=25, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p50_015','CONE_0p50_020','CONE_0p50_035','CONE_0p50_050','CONE_0p50_075',REFERENCE_HEAT_FLUX=15,20,35,50,75,REFERENCE_THICKNESS=5.00e-04,5.00e-04,5.00e-04,5.00e-04,5.00e-04,THICKNESS(1:2)=5.00e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p50_025_noign', SURF_ID='SAMPLE-CONE_0p50_025_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p50_025', SURF_ID='SAMPLE-CONE_0p50_025', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_0p50_025', /
&DEVC ID='WALL TEMPERATURE-CONE_0p50_025', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p50_025', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p50_025', /
&DEVC ID='TIGN-CONE_0p50_025', XYZ=0,0,0, SETPOINT=27.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p50_025', CTRL_ID='IGNITION-CTRL-CONE_0p50_025', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_0p50_025', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p50_025', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p50_025', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&SURF ID='SAMPLE-CONE_0p50_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=5.00e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p50_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p50_015','CONE_0p50_020','CONE_0p50_025','CONE_0p50_050','CONE_0p50_075',REFERENCE_HEAT_FLUX=15,20,25,50,75,REFERENCE_THICKNESS=5.00e-04,5.00e-04,5.00e-04,5.00e-04,5.00e-04,THICKNESS(1:2)=5.00e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p50_035_noign', SURF_ID='SAMPLE-CONE_0p50_035_noign', XB=0.60,0.70,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p50_035', SURF_ID='SAMPLE-CONE_0p50_035', XB=0.00,0.10,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_0p50_035', /
&DEVC ID='WALL TEMPERATURE-CONE_0p50_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p50_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p50_035', /
&DEVC ID='TIGN-CONE_0p50_035', XYZ=0,0,0, SETPOINT=14.10, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p50_035', CTRL_ID='IGNITION-CTRL-CONE_0p50_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_0p50_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p50_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p50_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.15,0.00, /
&SURF ID='SAMPLE-CONE_0p50_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=5.00e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p50_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p50_015','CONE_0p50_020','CONE_0p50_025','CONE_0p50_035','CONE_0p50_075',REFERENCE_HEAT_FLUX=15,20,25,35,75,REFERENCE_THICKNESS=5.00e-04,5.00e-04,5.00e-04,5.00e-04,5.00e-04,THICKNESS(1:2)=5.00e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p50_050_noign', SURF_ID='SAMPLE-CONE_0p50_050_noign', XB=0.70,0.80,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p50_050', SURF_ID='SAMPLE-CONE_0p50_050', XB=0.10,0.20,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_0p50_050', /
&DEVC ID='WALL TEMPERATURE-CONE_0p50_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p50_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p50_050', /
&DEVC ID='TIGN-CONE_0p50_050', XYZ=0,0,0, SETPOINT=5.80, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p50_050', CTRL_ID='IGNITION-CTRL-CONE_0p50_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_0p50_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p50_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p50_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.15,0.00, /
&SURF ID='SAMPLE-CONE_0p50_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=5.00e-04,1.27e-02, /
&SURF ID='SAMPLE-CONE_0p50_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_0p50_015','CONE_0p50_020','CONE_0p50_025','CONE_0p50_035','CONE_0p50_050',REFERENCE_HEAT_FLUX=15,20,25,35,50,REFERENCE_THICKNESS=5.00e-04,5.00e-04,5.00e-04,5.00e-04,5.00e-04,THICKNESS(1:2)=5.00e-04,1.27e-02, /
&VENT ID='SAMPLE-CONE_0p50_075_noign', SURF_ID='SAMPLE-CONE_0p50_075_noign', XB=0.80,0.90,0.10,0.20,0.00,0.00, /
&OBST ID='SAMPLE-CONE_0p50_075', SURF_ID='SAMPLE-CONE_0p50_075', XB=0.20,0.30,0.10,0.20,0.00,0.00,DEVC_ID='TIGN-CONE_0p50_075', /
&DEVC ID='WALL TEMPERATURE-CONE_0p50_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.15,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_0p50_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_0p50_075', /
&DEVC ID='TIGN-CONE_0p50_075', XYZ=0,0,0, SETPOINT=4.60, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_0p50_075', CTRL_ID='IGNITION-CTRL-CONE_0p50_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.15,0.00, /
&DEVC ID='HRRPUA-CONE_0p50_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.15,0.00, /
&DEVC ID='IGNITION-TIME-CONE_0p50_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_0p50_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.15,0.00, /
&TAIL /
