&HEAD CHID='RISE_zhpolyolefin-xlpe-27', /
&TIME DT=1., T_END=6378.4 /
&DUMP DT_CTRL=10.0, DT_DEVC=2.0, DT_HRR=10.0, SIG_FIGS=4, SIG_FIGS_EXP=2, /
&MISC SOLID_PHASE_ONLY=.TRUE., TMPA=27., /
&MESH ID='MESH', IJK=3,3,3, XB=0.,0.3,0.,0.3,0.,0.3, /
&MESH ID='MESH', IJK=3,3,3, XB=0.6,0.9,0.,0.3,0.,0.3, /
&REAC ID='PROPANE', FUEL='PROPANE', HEAT_OF_COMBUSTION=27300, SOOT_YIELD=0.050 /
&MATL ID='BACKING', CONDUCTIVITY=0.10, DENSITY=65., EMISSIVITY=0.9, SPECIFIC_HEAT=1.14, /
&MATL ID='SAMPLE', CONDUCTIVITY=0.400, DENSITY=412, EMISSIVITY=1.000, SPECIFIC_HEAT=1.000, /
&RAMP ID='CONE_27p00_035', T=0.0000, F=0.0, /
&RAMP ID='CONE_27p00_035', T=15.0000, F=88.4, /
&RAMP ID='CONE_27p00_035', T=30.0000, F=135.8, /
&RAMP ID='CONE_27p00_035', T=45.0000, F=128.9, /
&RAMP ID='CONE_27p00_035', T=58.5000, F=130.2, /
&RAMP ID='CONE_27p00_035', T=90.0000, F=130.2, /
&RAMP ID='CONE_27p00_035', T=105.0000, F=110.1, /
&RAMP ID='CONE_27p00_035', T=117.0000, F=91.0, /
&RAMP ID='CONE_27p00_035', T=120.0000, F=86.2, /
&RAMP ID='CONE_27p00_035', T=135.0000, F=76.4, /
&RAMP ID='CONE_27p00_035', T=175.5000, F=59.4, /
&RAMP ID='CONE_27p00_035', T=225.0000, F=43.5, /
&RAMP ID='CONE_27p00_035', T=234.0000, F=44.0, /
&RAMP ID='CONE_27p00_035', T=255.0000, F=43.7, /
&RAMP ID='CONE_27p00_035', T=270.0000, F=38.7, /
&RAMP ID='CONE_27p00_035', T=292.5000, F=37.7, /
&RAMP ID='CONE_27p00_035', T=315.0000, F=40.0, /
&RAMP ID='CONE_27p00_035', T=351.0000, F=36.6, /
&RAMP ID='CONE_27p00_035', T=409.5000, F=31.0, /
&RAMP ID='CONE_27p00_035', T=435.0000, F=27.9, /
&RAMP ID='CONE_27p00_035', T=450.0000, F=18.6, /
&RAMP ID='CONE_27p00_035', T=465.0000, F=15.7, /
&RAMP ID='CONE_27p00_035', T=468.0000, F=17.0, /
&RAMP ID='CONE_27p00_035', T=480.0000, F=22.0, /
&RAMP ID='CONE_27p00_035', T=495.0000, F=16.5, /
&RAMP ID='CONE_27p00_035', T=526.5000, F=14.1, /
&RAMP ID='CONE_27p00_035', T=585.0000, F=15.0, /
&RAMP ID='CONE_27p00_035', T=586.0000, F=0.0, /
&RAMP ID='CONE_27p00_050', T=0.0000, F=0.0, /
&RAMP ID='CONE_27p00_050', T=13.4000, F=59.1, /
&RAMP ID='CONE_27p00_050', T=26.8000, F=167.0, /
&RAMP ID='CONE_27p00_050', T=40.2000, F=178.6, /
&RAMP ID='CONE_27p00_050', T=53.6000, F=183.8, /
&RAMP ID='CONE_27p00_050', T=67.0000, F=200.9, /
&RAMP ID='CONE_27p00_050', T=80.4000, F=178.1, /
&RAMP ID='CONE_27p00_050', T=107.2000, F=151.2, /
&RAMP ID='CONE_27p00_050', T=120.6000, F=145.0, /
&RAMP ID='CONE_27p00_050', T=134.0000, F=128.0, /
&RAMP ID='CONE_27p00_050', T=147.4000, F=119.0, /
&RAMP ID='CONE_27p00_050', T=174.2000, F=89.1, /
&RAMP ID='CONE_27p00_050', T=187.6000, F=80.4, /
&RAMP ID='CONE_27p00_050', T=268.0000, F=54.8, /
&RAMP ID='CONE_27p00_050', T=314.9000, F=44.3, /
&RAMP ID='CONE_27p00_050', T=335.0000, F=42.2, /
&RAMP ID='CONE_27p00_050', T=348.4000, F=36.5, /
&RAMP ID='CONE_27p00_050', T=402.0000, F=35.6, /
&RAMP ID='CONE_27p00_050', T=469.0000, F=27.5, /
&RAMP ID='CONE_27p00_050', T=495.8000, F=30.8, /
&RAMP ID='CONE_27p00_050', T=576.2000, F=29.4, /
&RAMP ID='CONE_27p00_050', T=629.8000, F=37.5, /
&RAMP ID='CONE_27p00_050', T=696.8000, F=39.7, /
&RAMP ID='CONE_27p00_050', T=737.0000, F=47.3, /
&RAMP ID='CONE_27p00_050', T=944.7000, F=61.1, /
&RAMP ID='CONE_27p00_050', T=1259.6000, F=93.7, /
&RAMP ID='CONE_27p00_050', T=1353.4000, F=102.4, /
&RAMP ID='CONE_27p00_050', T=1574.5000, F=108.7, /
&RAMP ID='CONE_27p00_050', T=1608.0000, F=104.4, /
&RAMP ID='CONE_27p00_050', T=1634.8000, F=110.3, /
&RAMP ID='CONE_27p00_050', T=1728.6000, F=115.3, /
&RAMP ID='CONE_27p00_050', T=1795.6000, F=126.1, /
&RAMP ID='CONE_27p00_050', T=1849.2000, F=142.5, /
&RAMP ID='CONE_27p00_050', T=1862.6000, F=140.8, /
&RAMP ID='CONE_27p00_050', T=1889.4000, F=145.8, /
&RAMP ID='CONE_27p00_050', T=2023.4000, F=173.3, /
&RAMP ID='CONE_27p00_050', T=2117.2000, F=211.3, /
&RAMP ID='CONE_27p00_050', T=2204.3000, F=223.6, /
&RAMP ID='CONE_27p00_050', T=2237.8000, F=228.1, /
&RAMP ID='CONE_27p00_050', T=2385.2000, F=204.4, /
&RAMP ID='CONE_27p00_050', T=2398.6000, F=197.3, /
&RAMP ID='CONE_27p00_050', T=2519.2000, F=160.8, /
&RAMP ID='CONE_27p00_050', T=2559.4000, F=150.0, /
&RAMP ID='CONE_27p00_050', T=2599.6000, F=128.4, /
&RAMP ID='CONE_27p00_050', T=2653.2000, F=116.5, /
&RAMP ID='CONE_27p00_050', T=2733.6000, F=88.4, /
&RAMP ID='CONE_27p00_050', T=2834.1000, F=59.1, /
&RAMP ID='CONE_27p00_050', T=2921.2000, F=42.5, /
&RAMP ID='CONE_27p00_050', T=3149.0000, F=29.4, /
&RAMP ID='CONE_27p00_050', T=3150.0000, F=0.0, /
&RAMP ID='CONE_27p00_075', T=0.0000, F=0.0, /
&RAMP ID='CONE_27p00_075', T=13.5000, F=29.3, /
&RAMP ID='CONE_27p00_075', T=27.0000, F=213.7, /
&RAMP ID='CONE_27p00_075', T=40.5000, F=218.4, /
&RAMP ID='CONE_27p00_075', T=54.0000, F=182.3, /
&RAMP ID='CONE_27p00_075', T=67.5000, F=189.6, /
&RAMP ID='CONE_27p00_075', T=81.0000, F=176.1, /
&RAMP ID='CONE_27p00_075', T=94.5000, F=146.3, /
&RAMP ID='CONE_27p00_075', T=148.5000, F=96.8, /
&RAMP ID='CONE_27p00_075', T=189.0000, F=80.1, /
&RAMP ID='CONE_27p00_075', T=236.2500, F=74.0, /
&RAMP ID='CONE_27p00_075', T=283.5000, F=61.0, /
&RAMP ID='CONE_27p00_075', T=472.5000, F=44.2, /
&RAMP ID='CONE_27p00_075', T=708.7500, F=61.5, /
&RAMP ID='CONE_27p00_075', T=756.0000, F=65.4, /
&RAMP ID='CONE_27p00_075', T=945.0000, F=108.2, /
&RAMP ID='CONE_27p00_075', T=1039.5000, F=130.2, /
&RAMP ID='CONE_27p00_075', T=1181.2500, F=136.6, /
&RAMP ID='CONE_27p00_075', T=1309.5000, F=154.5, /
&RAMP ID='CONE_27p00_075', T=1350.0000, F=166.3, /
&RAMP ID='CONE_27p00_075', T=1417.5000, F=196.1, /
&RAMP ID='CONE_27p00_075', T=1458.0000, F=213.8, /
&RAMP ID='CONE_27p00_075', T=1525.5000, F=231.9, /
&RAMP ID='CONE_27p00_075', T=1606.5000, F=289.9, /
&RAMP ID='CONE_27p00_075', T=1620.0000, F=292.8, /
&RAMP ID='CONE_27p00_075', T=1653.7500, F=316.2, /
&RAMP ID='CONE_27p00_075', T=1660.5000, F=318.7, /
&RAMP ID='CONE_27p00_075', T=1701.0000, F=310.4, /
&RAMP ID='CONE_27p00_075', T=1741.5000, F=288.1, /
&RAMP ID='CONE_27p00_075', T=1890.0000, F=167.7, /
&RAMP ID='CONE_27p00_075', T=2025.0000, F=63.3, /
&RAMP ID='CONE_27p00_075', T=2065.5000, F=43.5, /
&RAMP ID='CONE_27p00_075', T=2126.2500, F=29.8, /
&RAMP ID='CONE_27p00_075', T=2173.5000, F=23.5, /
&RAMP ID='CONE_27p00_075', T=2362.5000, F=15.1, /
&RAMP ID='CONE_27p00_075', T=2363.5000, F=0.0, /
&SURF ID='SAMPLE-CONE_27p00_035_noign', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.70e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_27p00_035', EXTERNAL_FLUX=35, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_27p00_050','CONE_27p00_075',REFERENCE_HEAT_FLUX=50,75,REFERENCE_THICKNESS=2.70e-02,2.70e-02,THICKNESS(1:2)=2.70e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_27p00_035_noign', SURF_ID='SAMPLE-CONE_27p00_035_noign', XB=0.60,0.70,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_27p00_035', SURF_ID='SAMPLE-CONE_27p00_035', XB=0.00,0.10,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_27p00_035', /
&DEVC ID='WALL TEMPERATURE-CONE_27p00_035', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.65,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_27p00_035', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_27p00_035', /
&DEVC ID='TIGN-CONE_27p00_035', XYZ=0,0,0, SETPOINT=90.00, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_27p00_035', CTRL_ID='IGNITION-CTRL-CONE_27p00_035', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.05,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_27p00_035', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.05,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_27p00_035', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_27p00_035', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.05,0.05,0.00, /
&SURF ID='SAMPLE-CONE_27p00_050_noign', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.70e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_27p00_050', EXTERNAL_FLUX=50, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_27p00_035','CONE_27p00_075',REFERENCE_HEAT_FLUX=35,75,REFERENCE_THICKNESS=2.70e-02,2.70e-02,THICKNESS(1:2)=2.70e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_27p00_050_noign', SURF_ID='SAMPLE-CONE_27p00_050_noign', XB=0.70,0.80,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_27p00_050', SURF_ID='SAMPLE-CONE_27p00_050', XB=0.10,0.20,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_27p00_050', /
&DEVC ID='WALL TEMPERATURE-CONE_27p00_050', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.75,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_27p00_050', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_27p00_050', /
&DEVC ID='TIGN-CONE_27p00_050', XYZ=0,0,0, SETPOINT=40.20, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_27p00_050', CTRL_ID='IGNITION-CTRL-CONE_27p00_050', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.15,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_27p00_050', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.15,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_27p00_050', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_27p00_050', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.15,0.05,0.00, /
&SURF ID='SAMPLE-CONE_27p00_075_noign', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=10.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., MATL_ID(1:2,1)='SAMPLE','BACKING', THICKNESS(1:2)=2.70e-02,1.27e-02, /
&SURF ID='SAMPLE-CONE_27p00_075', EXTERNAL_FLUX=75, HEAT_TRANSFER_COEFFICIENT=0.0, HEAT_TRANSFER_COEFFICIENT_BACK=10., HRRPUA=1., IGNITION_TEMPERATURE=-273, MATL_ID(1:2,1)='SAMPLE','BACKING', REFERENCE_HEAT_FLUX_TIME_INTERVAL=0.5, RAMP_Q='CONE_27p00_035','CONE_27p00_050',REFERENCE_HEAT_FLUX=35,50,REFERENCE_THICKNESS=2.70e-02,2.70e-02,THICKNESS(1:2)=2.70e-02,1.27e-02, /
&VENT ID='SAMPLE-CONE_27p00_075_noign', SURF_ID='SAMPLE-CONE_27p00_075_noign', XB=0.80,0.90,0.00,0.10,0.00,0.00, /
&OBST ID='SAMPLE-CONE_27p00_075', SURF_ID='SAMPLE-CONE_27p00_075', XB=0.20,0.30,0.00,0.10,0.00,0.00,DEVC_ID='TIGN-CONE_27p00_075', /
&DEVC ID='WALL TEMPERATURE-CONE_27p00_075', INITIAL_STATE=.FALSE., IOR=3, OUTPUT=.TRUE., QUANTITY='WALL TEMPERATURE', SETPOINT=-273, XYZ=0.85,0.05,0.00, /
&CTRL ID='IGNITION-CTRL-CONE_27p00_075', FUNCTION_TYPE='ANY', INPUT_ID='WALL TEMPERATURE-CONE_27p00_075', /
&DEVC ID='TIGN-CONE_27p00_075', XYZ=0,0,0, SETPOINT=13.50, QUANTITY='TIME', INITIAL_STATE=.FALSE., /
&DEVC ID='IGNITION_DEVC-CONE_27p00_075', CTRL_ID='IGNITION-CTRL-CONE_27p00_075', IOR=3, OUTPUT=.FALSE., QUANTITY='CONTROL', XYZ=0.25,0.05,0.00, /
&DEVC ID='HRRPUA-CONE_27p00_075', IOR=3, QUANTITY='HRRPUA', SPEC_ID='PROPANE', XYZ=0.25,0.05,0.00, /
&DEVC ID='IGNITION-TIME-CONE_27p00_075', NO_UPDATE_DEVC_ID='IGNITION_DEVC-CONE_27p00_075', OUTPUT=.FALSE., QUANTITY='TIME', XYZ=0.25,0.05,0.00, /
&TAIL /
