&HEAD CHID='Sippola_Test_16',TITLE='Sippola Test 16 - Steel Duct'/

&MESH XB=-12.1920,-8.74776,-0.0762,0.0762,-0.0762,0.0762,IJK=452,20,20/
&MESH XB=-8.74776,-5.30352,-0.0762,0.0762,-0.0762,0.0762,IJK=452,20,20/
&MESH XB=-5.30352,-1.85928,-0.0762,0.0762,-0.0762,0.0762,IJK=452,20,20/
&MESH XB=-1.85928,1.58496,-0.0762,0.0762,-0.0762,0.0762,IJK=452,20,20/

&TIME T_END=35/

&MISC BNDF_DEFAULT=.FALSE.,HUMIDITY=41,TMPA=25.9/

&SPEC ID='AEROSOL',AEROSOL=.TRUE.,MEAN_DIAMETER=15E-6,DENSITY_SOLID=950.,MASS_FRACTION_0=1E-5/

&WIND FORCE_VECTOR(1)=4.686/

&VENT PBX=-12.1920,SURF_ID='PERIODIC FLOW ONLY'/
&VENT PBX= 1.58496,SURF_ID='PERIODIC FLOW ONLY'/

&SLCF PBY=0,QUANTITY='U-VELOCITY',CELL_CENTERED=.TRUE./
&SLCF PBY=0,QUANTITY='DENSITY',SPEC_ID='AEROSOL',CELL_CENTERED=.TRUE./
&BNDF QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',CELL_CENTERED=.TRUE./
&BNDF QUANTITY='DEPOSITION VELOCITY',CELL_CENTERED=.TRUE./
&BNDF QUANTITY='FRICTION VELOCITY',CELL_CENTERED=.TRUE./

&SURF ID='DEFAULT',RGB=100,100,100,DEFAULT=.TRUE./
&SURF ID='TEST PANEL',RGB=200,100,100/

&OBST XB=0.20574,0.40386,-0.05334,0.05334,-0.0762,-0.0762,SURF_ID='TEST PANEL',BNDF_OBST=.TRUE./
&OBST XB=0.51054,0.70866,-0.05334,0.05334,-0.0762,-0.0762,SURF_ID='TEST PANEL',BNDF_OBST=.TRUE./
&OBST XB=0.81534,1.01346,-0.05334,0.05334,-0.0762,-0.0762,SURF_ID='TEST PANEL',BNDF_OBST=.TRUE./
&OBST XB=1.12014,1.31826,-0.05334,0.05334,-0.0762,-0.0762,SURF_ID='TEST PANEL',BNDF_OBST=.TRUE./

&OBST XB=0.20574,0.40386,-0.05334,0.05334,0.0762,0.0762,SURF_ID='TEST PANEL',BNDF_OBST=.TRUE./
&OBST XB=0.51054,0.70866,-0.05334,0.05334,0.0762,0.0762,SURF_ID='TEST PANEL',BNDF_OBST=.TRUE./
&OBST XB=0.81534,1.01346,-0.05334,0.05334,0.0762,0.0762,SURF_ID='TEST PANEL',BNDF_OBST=.TRUE./
&OBST XB=1.12014,1.31826,-0.05334,0.05334,0.0762,0.0762,SURF_ID='TEST PANEL',BNDF_OBST=.TRUE./

&OBST XB=0.20574,0.40386,0.0762,0.0762,-0.05334,0.05334,SURF_ID='TEST PANEL',BNDF_OBST=.TRUE./
&OBST XB=0.51054,0.70866,0.0762,0.0762,-0.05334,0.0457,SURF_ID='TEST PANEL',BNDF_OBST=.TRUE./
&OBST XB=0.81534,1.01346,0.0762,0.0762,-0.05334,0.05334,SURF_ID='TEST PANEL',BNDF_OBST=.TRUE./
&OBST XB=1.12014,1.31826,0.0762,0.0762,-0.05334,0.05334,SURF_ID='TEST PANEL',BNDF_OBST=.TRUE./

&DEVC QUANTITY='CONTROL VALUE',CTRL_ID='B-Num',UNITS='kg/m2',ID='B-Num Out'/
&DEVC QUANTITY='CONTROL VALUE',CTRL_ID='T-Num',UNITS='kg/m2',ID='T-Num Out'/
&DEVC QUANTITY='CONTROL VALUE',CTRL_ID='S-Num',UNITS='kg/m2',ID='S-Num Out'/
&DEVC QUANTITY='CONTROL VALUE',CTRL_ID='Den',UNITS='(kg-s)/m3 ',ID='Den Out'/
&DEVC QUANTITY='CONTROL VALUE',CTRL_ID='B_CTRL',UNITS='m/s',ID='Vdep B'/
&DEVC QUANTITY='CONTROL VALUE',CTRL_ID='T_CTRL',UNITS='m/s',ID='Vdep T'/
&DEVC QUANTITY='CONTROL VALUE',CTRL_ID='S_CTRL',UNITS='m/s',ID='Vdep S'/

&DEVC QUANTITY='CONTROL VALUE',CTRL_ID='AVG',ID='U-16',UNITS='m/s'/

&DEVC XB=0.20574,1.31826,-0.0762,0.0762,-0.0762,-0.0762,QUANTITY='FRICTION VELOCITY',IOR=3,ID='U_TAU B',SPATIAL_STATISTIC='MEAN',TEMPORAL_STATISTIC='RUNNING AVERAGE',STATISTICS_START=25,STATISTICS_END=35/
&DEVC XB=0.20574,1.31826,-0.0762,0.0762, 0.0762, 0.0762,QUANTITY='FRICTION VELOCITY',IOR=-3,ID='U_TAU T',SPATIAL_STATISTIC='MEAN',TEMPORAL_STATISTIC='RUNNING AVERAGE',STATISTICS_START=25,STATISTICS_END=35/
&DEVC XB=0.20574,1.31826, 0.0762, 0.0762,-0.0762,0.0762,QUANTITY='FRICTION VELOCITY',IOR=-2,ID='U_TAU S',SPATIAL_STATISTIC='MEAN',TEMPORAL_STATISTIC='RUNNING AVERAGE',STATISTICS_START=25,STATISTICS_END=35/

&DEVC XB=0.20574,0.40386,-0.05334,0.05334,-0.0762,-0.0762,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='B1-Total',IOR=3,SPATIAL_STATISTIC='MEAN'/
&DEVC XB=0.51054,0.70866,-0.05334,0.05334,-0.0762,-0.0762,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='B2-Total',IOR=3,SPATIAL_STATISTIC='MEAN'/
&DEVC XB=0.81534,1.01346,-0.05334,0.05334,-0.0762,-0.0762,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='B3-Total',IOR=3,SPATIAL_STATISTIC='MEAN'/
&DEVC XB=1.12014,1.31826,-0.05334,0.05334,-0.0762,-0.0762,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='B4-Total',IOR=3,SPATIAL_STATISTIC='MEAN'/

&DEVC XB=0.20574,0.40386,-0.05334,0.05334,0.0762,0.0762,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='T1-Total',IOR=-3,SPATIAL_STATISTIC='MEAN',OUTPUT=.FALSE./
&DEVC XB=0.51054,0.70866,-0.05334,0.05334,0.0762,0.0762,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='T2-Total',IOR=-3,SPATIAL_STATISTIC='MEAN',OUTPUT=.FALSE./
&DEVC XB=0.81534,1.01346,-0.05334,0.05334,0.0762,0.0762,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='T3-Total',IOR=-3,SPATIAL_STATISTIC='MEAN',OUTPUT=.FALSE./
&DEVC XB=1.12014,1.31826,-0.05334,0.05334,0.0762,0.0762,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='T4-Total',IOR=-3,SPATIAL_STATISTIC='MEAN',OUTPUT=.FALSE./

&DEVC XB=0.20574,0.40386,0.0762,0.0762,-0.05334,0.05334,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='S1-Total',IOR=-2,SPATIAL_STATISTIC='MEAN',OUTPUT=.FALSE./
&DEVC XB=0.51054,0.70866,0.0762,0.0762,-0.05334,0.05334,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='S2-Total',IOR=-2,SPATIAL_STATISTIC='MEAN',OUTPUT=.FALSE./
&DEVC XB=0.81534,1.01346,0.0762,0.0762,-0.05334,0.05334,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='S3-Total',IOR=-2,SPATIAL_STATISTIC='MEAN',OUTPUT=.FALSE./
&DEVC XB=1.12014,1.31826,0.0762,0.0762,-0.05334,0.05334,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='S4-Total',IOR=-2,SPATIAL_STATISTIC='MEAN',OUTPUT=.FALSE./

&DEVC XB=0.20574,0.40386,-0.05334,0.05334,-0.0762,-0.0762,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='B1-Timer',NO_UPDATE_DEVC_ID='START',IOR=3,SPATIAL_STATISTIC='MEAN'/
&DEVC XB=0.51054,0.70866,-0.05334,0.05334,-0.0762,-0.0762,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='B2-Timer',NO_UPDATE_DEVC_ID='START',IOR=3,SPATIAL_STATISTIC='MEAN'/
&DEVC XB=0.81534,1.01346,-0.05334,0.05334,-0.0762,-0.0762,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='B3-Timer',NO_UPDATE_DEVC_ID='START',IOR=3,SPATIAL_STATISTIC='MEAN'/
&DEVC XB=1.12014,1.31826,-0.05334,0.05334,-0.0762,-0.0762,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='B4-Timer',NO_UPDATE_DEVC_ID='START',IOR=3,SPATIAL_STATISTIC='MEAN'/

&DEVC XB=0.20574,0.40386,-0.05334,0.05334,0.0762,0.0762,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='T1-Timer',NO_UPDATE_DEVC_ID='START',IOR=-3,SPATIAL_STATISTIC='MEAN',OUTPUT=.FALSE./
&DEVC XB=0.51054,0.70866,-0.05334,0.05334,0.0762,0.0762,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='T2-Timer',NO_UPDATE_DEVC_ID='START',IOR=-3,SPATIAL_STATISTIC='MEAN',OUTPUT=.FALSE./
&DEVC XB=0.81534,1.01346,-0.05334,0.05334,0.0762,0.0762,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='T3-Timer',NO_UPDATE_DEVC_ID='START',IOR=-3,SPATIAL_STATISTIC='MEAN',OUTPUT=.FALSE./
&DEVC XB=1.12014,1.31826,-0.05334,0.05334,0.0762,0.0762,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='T4-Timer',NO_UPDATE_DEVC_ID='START',IOR=-3,SPATIAL_STATISTIC='MEAN',OUTPUT=.FALSE./

&DEVC XB=0.20574,0.40386,0.0762,0.0762,-0.05334,0.05334,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='S1-Timer',NO_UPDATE_DEVC_ID='START',IOR=-2,SPATIAL_STATISTIC='MEAN',OUTPUT=.FALSE./
&DEVC XB=0.51054,0.70866,0.0762,0.0762,-0.05334,0.05334,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='S2-Timer',NO_UPDATE_DEVC_ID='START',IOR=-2,SPATIAL_STATISTIC='MEAN',OUTPUT=.FALSE./
&DEVC XB=0.81534,1.01346,0.0762,0.0762,-0.05334,0.05334,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='S3-Timer',NO_UPDATE_DEVC_ID='START',IOR=-2,SPATIAL_STATISTIC='MEAN',OUTPUT=.FALSE./
&DEVC XB=1.12014,1.31826,0.0762,0.0762,-0.05334,0.05334,QUANTITY='SURFACE DEPOSITION',SPEC_ID='AEROSOL',ID='S4-Timer',NO_UPDATE_DEVC_ID='START',IOR=-2,SPATIAL_STATISTIC='MEAN',OUTPUT=.FALSE./

&DEVC XYZ=-0.07,0,0,QUANTITY='DENSITY',SPEC_ID='AEROSOL',ID='C_in',TEMPORAL_STATISTIC='RUNNING AVERAGE',STATISTICS_START=25,STATISTICS_END=35/
&DEVC XYZ=1.52,0,0,QUANTITY='DENSITY',SPEC_ID='AEROSOL',ID='C_out',TEMPORAL_STATISTIC='RUNNING AVERAGE',STATISTICS_START=25,STATISTICS_END=35/

&DEVC XYZ=0,0,0,QUANTITY='TIME',SETPOINT=25,ID='START'/
&DEVC XYZ=0,0,0,QUANTITY='TIME',NO_UPDATE_DEVC_ID='START',ID='TIMER'/

&DEVC XYZ= 0.0,-0.05715,-0.05715,QUANTITY='U-VELOCITY',ID='U1',SMOOTHING_FACTOR=0.99,OUTPUT=.FALSE./
&DEVC XYZ= 0.0,-0.01905,-0.05715,QUANTITY='U-VELOCITY',ID='U2',SMOOTHING_FACTOR=0.99,OUTPUT=.FALSE./
&DEVC XYZ= 0.0, 0.01905,-0.05715,QUANTITY='U-VELOCITY',ID='U3',SMOOTHING_FACTOR=0.99,OUTPUT=.FALSE./
&DEVC XYZ= 0.0, 0.05715,-0.05715,QUANTITY='U-VELOCITY',ID='U4',SMOOTHING_FACTOR=0.99,OUTPUT=.FALSE./

&DEVC XYZ= 0.0,-0.05715,-0.01905,QUANTITY='U-VELOCITY',ID='U5',SMOOTHING_FACTOR=0.99,OUTPUT=.FALSE./
&DEVC XYZ= 0.0,-0.01905,-0.01905,QUANTITY='U-VELOCITY',ID='U6',SMOOTHING_FACTOR=0.99,OUTPUT=.FALSE./
&DEVC XYZ= 0.0, 0.01905,-0.01905,QUANTITY='U-VELOCITY',ID='U7',SMOOTHING_FACTOR=0.99,OUTPUT=.FALSE./
&DEVC XYZ= 0.0, 0.05715,-0.01905,QUANTITY='U-VELOCITY',ID='U8',SMOOTHING_FACTOR=0.99,OUTPUT=.FALSE./

&DEVC XYZ= 0.0,-0.05715, 0.01905,QUANTITY='U-VELOCITY',ID='U9',SMOOTHING_FACTOR=0.99,OUTPUT=.FALSE./
&DEVC XYZ= 0.0,-0.01905, 0.01905,QUANTITY='U-VELOCITY',ID='U10',SMOOTHING_FACTOR=0.99,OUTPUT=.FALSE./
&DEVC XYZ= 0.0, 0.01905, 0.01905,QUANTITY='U-VELOCITY',ID='U11',SMOOTHING_FACTOR=0.99,OUTPUT=.FALSE./
&DEVC XYZ= 0.0, 0.05715, 0.01905,QUANTITY='U-VELOCITY',ID='U12',SMOOTHING_FACTOR=0.99,OUTPUT=.FALSE./

&DEVC XYZ= 0.0,-0.05715, 0.05715,QUANTITY='U-VELOCITY',ID='U13',SMOOTHING_FACTOR=0.99,OUTPUT=.FALSE./
&DEVC XYZ= 0.0,-0.01905, 0.05715,QUANTITY='U-VELOCITY',ID='U14',SMOOTHING_FACTOR=0.99,OUTPUT=.FALSE./
&DEVC XYZ= 0.0, 0.01905, 0.05715,QUANTITY='U-VELOCITY',ID='U15',SMOOTHING_FACTOR=0.99,OUTPUT=.FALSE./
&DEVC XYZ= 0.0, 0.05715, 0.05715,QUANTITY='U-VELOCITY',ID='U16',SMOOTHING_FACTOR=0.99,OUTPUT=.FALSE./

&CTRL ID='SUM',FUNCTION_TYPE='SUM',INPUT_ID='U1','U2','U3','U4','U5','U6','U7','U8','U9','U10','U11','U12','U13','U14','U15','U16'/
&CTRL ID='AVG',FUNCTION_TYPE='DIVIDE',INPUT_ID='SUM','CONSTANT',CONSTANT=16/

&CTRL ID='B-Total',FUNCTION_TYPE='SUM',INPUT_ID='B1-Total','B2-Total','B3-Total','B4-Total'/
&CTRL ID='T-Total',FUNCTION_TYPE='SUM',INPUT_ID='T1-Total','T2-Total','T3-Total','T4-Total'/
&CTRL ID='S-Total',FUNCTION_TYPE='SUM',INPUT_ID='S1-Total','S2-Total','S3-Total','S4-Total'/

&CTRL ID='B-Timer',FUNCTION_TYPE='SUM',INPUT_ID='B1-Timer','B2-Timer','B3-Timer','B4-Timer'/
&CTRL ID='T-Timer',FUNCTION_TYPE='SUM',INPUT_ID='T1-Timer','T2-Timer','T3-Timer','T4-Timer'/
&CTRL ID='S-Timer',FUNCTION_TYPE='SUM',INPUT_ID='S1-Timer','S2-Timer','S3-Timer','S4-Timer'/

&CTRL ID='B-Num',FUNCTION_TYPE='SUBTRACT',INPUT_ID='B-Total','B-Timer'/
&CTRL ID='T-Num',FUNCTION_TYPE='SUBTRACT',INPUT_ID='T-Total','T-Timer'/
&CTRL ID='S-Num',FUNCTION_TYPE='SUBTRACT',INPUT_ID='S-Total','S-Timer'/

&CTRL ID='Den-a',FUNCTION_TYPE='SUBTRACT',INPUT_ID='START','TIMER'/
&CTRL ID='Den-b',FUNCTION_TYPE='SUM',INPUT_ID='C_in','C_out'/
&CTRL ID='Den-c',FUNCTION_TYPE='DIVIDE',INPUT_ID='Den-b','CONSTANT',CONSTANT=2/
&CTRL ID='Den-d',FUNCTION_TYPE='MULTIPLY',INPUT_ID='Den-a','Den-c','CONSTANT',CONSTANT=4/

&CTRL ID='Den',FUNCTION_TYPE='SUM',INPUT_ID='Den-d','CONSTANT',CONSTANT=1E-12/

&CTRL ID='B_CTRL',FUNCTION_TYPE='DIVIDE',INPUT_ID='B-Num','Den'/
&CTRL ID='T_CTRL',FUNCTION_TYPE='DIVIDE',INPUT_ID='T-Num','Den'/
&CTRL ID='S_CTRL',FUNCTION_TYPE='DIVIDE',INPUT_ID='S-Num','Den'/
&TAIL /
