&HEAD CHID='Smyth_Slot_Burner',TITLE='Kermit Smyth Wolfhard-Parker Co-Flowing Methane Slot Burner' /

&MESH XB=0.0,0.032,0.0,0.032,-0.003,0.045, IJK=64,64,96 / 

&TIME T_END=4. /

&MISC TMPA=25., DNS=.TRUE. /

&SURF ID='OXYGEN', VEL=-0.23884, TAU_V=0.10, TMP_FRONT=55., COLOR='BLUE'/
&SURF ID='FUEL SLOT'  , VEL=-0.12107, TAU_V=0.10, TMP_FRONT=55., MASS_FRACTION(1)=1., SPEC_ID(1)='METHANE',
      TAU_MF(0)=0.01,TAU_MF(1)=0.01,COLOR='ORANGE'/
&SURF ID='STEEL', BACKING='INSULATED', THICKNESS=0.0005, MATL_ID='STEEL', COLOR='STEEL BLUE' /
&SURF ID='STEEL2', THICKNESS=0.0015, MATL_ID='STEEL', COLOR='STEEL BLUE' /
&MATL ID='STEEL', SPECIFIC_HEAT=0.770, CONDUCTIVITY=45.8, EMISSIVITY=0.7, DENSITY=7700. /

&REAC FUEL='METHANE', H=4, C=1, CO_YIELD=0., SOOT_YIELD=0., HEAT_OF_COMBUSTION=50000., CO_PRODUCTION=.TRUE. /
&RADI WIDE_BAND_MODEL=.TRUE., CH4_BANDS=.TRUE./

&OBST XB=-0.005,-0.004,-0.0205, 0.0205,-0.003,0.000, SURF_ID='STEEL' / Burner slots
&OBST XB= 0.004, 0.005,-0.0205, 0.0205,-0.003,0.000, SURF_ID='STEEL' /
&OBST XB=-0.024,-0.021,-0.0205, 0.0205,-0.003,0.000, SURF_ID='STEEL2' /
&OBST XB= 0.021, 0.024,-0.0205, 0.0205,-0.003,0.000, SURF_ID='STEEL2' /
&OBST XB=-0.024, 0.024,-0.0235,-0.0205,-0.003,0.000, SURF_ID='STEEL2' /
&OBST XB=-0.024, 0.024, 0.0205, 0.0235,-0.003,0.000, SURF_ID='STEEL2' /

&OBST XB=-0.005,-0.004,-0.0205, 0.0205,-0.003,0.000,SURF_ID='STEEL' / Burner slots
&OBST XB= 0.004, 0.005,-0.0205, 0.0205,-0.003,0.000,SURF_ID='STEEL' /
&OBST XB=-0.024,-0.021,-0.0205, 0.0205,-0.003,0.000,SURF_ID='STEEL2' /
&OBST XB= 0.021, 0.024,-0.0205, 0.0205,-0.003,0.000,SURF_ID='STEEL2' /
&OBST XB=-0.024, 0.024,-0.0235,-0.0205,-0.003,0.000,SURF_ID='STEEL2' /
&OBST XB=-0.024, 0.024,0.0205,0.0235,-0.003,0.000,SURF_ID='STEEL2' /

&VENT MB='XMIN',SURF_ID='MIRROR' /
&VENT MB='XMAX',SURF_ID='OPEN' /
&VENT MB='YMIN',SURF_ID='MIRROR' /
&VENT MB='YMAX',SURF_ID='OPEN' /
&VENT MB='ZMAX',SURF_ID='OPEN' /
&VENT XB=-0.004,0.004,-0.0205,0.0205,-0.003,-0.003,SURF_ID='FUEL SLOT'/
&VENT XB=-0.021,-0.005,-0.0205,0.0205,-0.003,-0.003,SURF_ID='OXYGEN'/
&VENT XB=0.005,0.021,-0.0205,0.0205,-0.003,-0.003,SURF_ID='OXYGEN'/

&VENT XB=-0.032,0.032,-0.0320,-0.0235,-0.003,-0.003,SURF_ID='OPEN'/
&VENT XB=-0.032,0.032, 0.0235,0.0320,-0.003,-0.003,SURF_ID='OPEN'/
&VENT XB=-0.032,-0.024,-0.0235,0.0235,-0.003,-0.003,SURF_ID='OPEN'/
&VENT XB= 0.024, 0.032,-0.0235,0.0235,-0.003,-0.003,SURF_ID='OPEN'/

&DEVC ID='T_7_mm',    XB=0.00025,0.01475,0.0005,0.0005,0.0070,0.0070, POINTS=30, QUANTITY='TEMPERATURE', X_ID='Width' /
&DEVC ID='O2_7_mm',   XB=0.00025,0.01475,0.0005,0.0005,0.0070,0.0070, POINTS=30, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', HIDE_COORDINATES=.TRUE. /
&DEVC ID='Fuel_7_mm', XB=0.00025,0.01475,0.0005,0.0005,0.0070,0.0070, POINTS=30, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE',   HIDE_COORDINATES=.TRUE. /
&DEVC ID='CO_7_mm',   XB=0.00025,0.01475,0.0005,0.0005,0.0070,0.0070, POINTS=30, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', HIDE_COORDINATES=.TRUE. /
&DEVC ID='CO2_7_mm',  XB=0.00025,0.01475,0.0005,0.0005,0.0070,0.0070, POINTS=30, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  HIDE_COORDINATES=.TRUE. /

&DEVC ID='T_9_mm',    XB=0.00025,0.01475,0.0005,0.0005,0.0090,0.0090, POINTS=30, QUANTITY='TEMPERATURE', HIDE_COORDINATES=.TRUE. /
&DEVC ID='O2_9_mm',   XB=0.00025,0.01475,0.0005,0.0005,0.0090,0.0090, POINTS=30, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', HIDE_COORDINATES=.TRUE. /
&DEVC ID='Fuel_9_mm', XB=0.00025,0.01475,0.0005,0.0005,0.0090,0.0090, POINTS=30, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE',   HIDE_COORDINATES=.TRUE. /
&DEVC ID='CO_9_mm',   XB=0.00025,0.01475,0.0005,0.0005,0.0090,0.0090, POINTS=30, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', HIDE_COORDINATES=.TRUE. /
&DEVC ID='CO2_9_mm',  XB=0.00025,0.01475,0.0005,0.0005,0.0090,0.0090, POINTS=30, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  HIDE_COORDINATES=.TRUE. /

&DEVC ID='T_11_mm',   XB=0.00025,0.01475,0.0005,0.0005,0.0110,0.0110, POINTS=30, QUANTITY='TEMPERATURE', HIDE_COORDINATES=.TRUE. /
&DEVC ID='O2_11_mm',  XB=0.00025,0.01475,0.0005,0.0005,0.0110,0.0110, POINTS=30, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', HIDE_COORDINATES=.TRUE. /
&DEVC ID='Fuel_11_mm',XB=0.00025,0.01475,0.0005,0.0005,0.0110,0.0110, POINTS=30, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE',   HIDE_COORDINATES=.TRUE. /
&DEVC ID='CO_11_mm',  XB=0.00025,0.01475,0.0005,0.0005,0.0110,0.0110, POINTS=30, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', HIDE_COORDINATES=.TRUE. /
&DEVC ID='CO2_11_mm', XB=0.00025,0.01475,0.0005,0.0005,0.0110,0.0110, POINTS=30, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  HIDE_COORDINATES=.TRUE. /

&SLCF PBY=0.0005,QUANTITY='TEMPERATURE', VECTOR=.TRUE. /
&SLCF PBY=0.0005,QUANTITY='HRRPUV' /
&SLCF PBY=0.0005,QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN' /
&SLCF PBY=0.0005,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE' /
&SLCF PBY=0.0005,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' /
&SLCF PBY=0.0005,QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE' /

&TAIL /
