&HEAD CHID='Smyth_Fast_Chem_coarse',TITLE='Smyth Methane Slot Burner with multi-step fast chemistry' /

&MULT ID='mesh array', DX=0.006,DZ=0.006, I_UPPER= 3,K_UPPER=7 / 32 mesh
&MESH XB=0.0,0.006,0.0,0.00025,-0.003,0.003, IJK=24,1,24, MULT_ID='mesh array' / 

&TIME T_END=2. /

&MISC TMPA=25.,
      DNS=.TRUE.,
      SECOND_ORDER_INTERPOLATED_BOUNDARY=.TRUE.
      EXTINCTION_MODEL='EXTINCTION 3' /

&RADI WIDE_BAND_MODEL=.TRUE./

&SURF ID='AIR', VEL=-0.23884, TAU_V=0.01, TMP_FRONT=55., COLOR='BLUE'/
&SURF ID='FUEL SLOT', VEL=-0.12107, TAU_V=0.01, TMP_FRONT=55., MASS_FRACTION(1)=1., SPEC_ID(1)='METHANE', TAU_MF(1)=0.01, COLOR='ORANGE'/
&SURF ID='STEEL', BACKING='INSULATED', THICKNESS=0.0005, MATL_ID='STEEL', COLOR='GRAY' /
&SURF ID='STEEL2', COLOR='STEEL BLUE' /
&MATL ID='STEEL', SPECIFIC_HEAT=0.770, CONDUCTIVITY=45.8, EMISSIVITY=0.7, DENSITY=7700./

&SPEC ID='NITROGEN', BACKGROUND=.TRUE./
&SPEC ID='METHANE', MASS_FRACTION_0=0.0 /
&SPEC ID='OXYGEN', MASS_FRACTION_0=0.231181 /
&SPEC ID='CARBON MONOXIDE', MASS_FRACTION_0=0.0 /
&SPEC ID='WATER VAPOR', MASS_FRACTION_0=0.005149/
&SPEC ID='CARBON DIOXIDE', MASS_FRACTION_0=0.000592 /

&REAC ID = 'R1'
      FUEL = 'METHANE'
      SPEC_ID_NU='METHANE','OXYGEN','CARBON MONOXIDE','WATER VAPOR'
      NU= -1,-1.5,1,2
      CRITICAL_FLAME_TEMPERATURE=867./

&REAC ID = 'R2'
      FUEL = 'CARBON MONOXIDE'
      SPEC_ID_NU='CARBON MONOXIDE','OXYGEN','CARBON DIOXIDE'
      NU= -1,-0.5,1
      RADIATIVE_FRACTION=0.20 /

&OBST XB= 0.004, 0.005,-0.0205, 0.0205,-0.003,-0.0005, SURF_ID='STEEL2' /
&OBST XB= 0.004, 0.005,-0.0205, 0.0205,-0.0005,0.000, SURF_ID='STEEL' /
&OBST XB= 0.021, 0.024,-0.0205, 0.0205,-0.003,0.000, SURF_ID='STEEL2' /

&VENT MB='XMIN',SURF_ID='MIRROR' /
&VENT MB='XMAX',SURF_ID='OPEN' /
&VENT MB='ZMAX',SURF_ID='OPEN' /
&VENT XB=-0.004,0.004,-0.0205,0.0205,-0.003,-0.003,SURF_ID='FUEL SLOT'/
&VENT XB=-0.021,-0.005,-0.0205,0.0205,-0.003,-0.003,SURF_ID='AIR'/
&VENT XB=0.005,0.021,-0.0205,0.0205,-0.003,-0.003,SURF_ID='AIR'/

&VENT XB= 0.024, 0.048,-0.0235,0.0235,-0.003,-0.003,SURF_ID='OPEN'/

&DEVC ID='T_7_mm',    XB=0.000125,0.01475,0.000125,0.000125,0.0070,0.0070, POINTS=59, QUANTITY='TEMPERATURE', X_ID='Width' /
&DEVC ID='O2_7_mm',   XB=0.000125,0.01475,0.000125,0.000125,0.0070,0.0070, POINTS=59, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', HIDE_COORDINATES=.TRUE. /
&DEVC ID='Fuel_7_mm', XB=0.000125,0.01475,0.000125,0.000125,0.0070,0.0070, POINTS=59, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE',   HIDE_COORDINATES=.TRUE. /
&DEVC ID='CO_7_mm',   XB=0.000125,0.01475,0.000125,0.000125,0.0070,0.0070, POINTS=59, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', HIDE_COORDINATES=.TRUE. /
&DEVC ID='CO2_7_mm',  XB=0.000125,0.01475,0.000125,0.000125,0.0070,0.0070, POINTS=59, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  HIDE_COORDINATES=.TRUE. /

&DEVC ID='T_9_mm',    XB=0.000125,0.01475,0.000125,0.000125,0.0090,0.0090, POINTS=59, QUANTITY='TEMPERATURE', HIDE_COORDINATES=.TRUE. /
&DEVC ID='O2_9_mm',   XB=0.000125,0.01475,0.000125,0.000125,0.0090,0.0090, POINTS=59, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', HIDE_COORDINATES=.TRUE. /
&DEVC ID='Fuel_9_mm', XB=0.000125,0.01475,0.000125,0.000125,0.0090,0.0090, POINTS=59, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE',   HIDE_COORDINATES=.TRUE. /
&DEVC ID='CO_9_mm',   XB=0.000125,0.01475,0.000125,0.000125,0.0090,0.0090, POINTS=59, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', HIDE_COORDINATES=.TRUE. /
&DEVC ID='CO2_9_mm',  XB=0.000125,0.01475,0.000125,0.000125,0.0090,0.0090, POINTS=59, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  HIDE_COORDINATES=.TRUE. /

&DEVC ID='T_11_mm',   XB=0.000125,0.01475,0.000125,0.000125,0.0110,0.0110, POINTS=59, QUANTITY='TEMPERATURE', HIDE_COORDINATES=.TRUE. /
&DEVC ID='O2_11_mm',  XB=0.000125,0.01475,0.000125,0.000125,0.0110,0.0110, POINTS=59, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', HIDE_COORDINATES=.TRUE. /
&DEVC ID='Fuel_11_mm',XB=0.000125,0.01475,0.000125,0.000125,0.0110,0.0110, POINTS=59, QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE',   HIDE_COORDINATES=.TRUE. /
&DEVC ID='CO_11_mm',  XB=0.000125,0.01475,0.000125,0.000125,0.0110,0.0110, POINTS=59, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', HIDE_COORDINATES=.TRUE. /
&DEVC ID='CO2_11_mm', XB=0.000125,0.01475,0.000125,0.000125,0.0110,0.0110, POINTS=59, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE',  HIDE_COORDINATES=.TRUE. /

&SLCF PBY=0.00025,QUANTITY='VELOCITY', VECTOR=.TRUE. /
&SLCF PBY=0.00025,QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.00025,QUANTITY='HRRPUV', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.00025,QUANTITY='CHEMISTRY SUBITERATIONS', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.00025,QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.00025,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.00025,QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE', CELL_CENTERED=.TRUE. /
&SLCF PBY=0.00025,QUANTITY='VOLUME FRACTION', SPEC_ID='METHANE', CELL_CENTERED=.TRUE. /

&TAIL /
