&HEAD CHID='Steckler_514', TITLE='Steckler Compartment, Test 514'/

&MESH IJK=72,56,44, XB=0.00,3.60,-1.40,1.40,0.00,2.13 /
&TIME T_END=1800.0, TIME_SHRINK_FACTOR=10. /
&DUMP NFRAMES=100, DT_DEVC=10., DT_DEVC_LINE=10., DT_HRR=10., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&MISC TMPA=8. /

 SURF ID='BURNER',HRRPUA= 526.7,TMP_FRONT=100.,COLOR='ORANGE' /  31.6 kW
&SURF ID='BURNER',HRRPUA=1048.3,TMP_FRONT=100.,COLOR='ORANGE' /  62.9 kW
 SURF ID='BURNER',HRRPUA=1755.0,TMP_FRONT=100.,COLOR='ORANGE' / 105.3 kW
 SURF ID='BURNER',HRRPUA=2633.3,TMP_FRONT=100.,COLOR='ORANGE' / 158.0 kW

&HOLE XB=2.75,2.95,-0.10,0.14,0.00,1.83 / 2/6 Door
 HOLE XB=2.75,2.95,-0.18,0.18,0.00,1.83 / 3/6 Door
 HOLE XB=2.75,2.95,-0.25,0.25,0.00,1.83 / 4/6 Door
 HOLE XB=2.75,2.95,-0.31,0.31,0.00,1.83 / 5/6 Door
 HOLE XB=2.75,2.95,-0.37,0.37,0.00,1.83 / 6/6 Door
 HOLE XB=2.75,2.95,-0.43,0.43,0.00,1.83 / 7/6 Door
 HOLE XB=2.75,2.95,-0.50,0.50,0.00,1.83 / 8/6 Door
 HOLE XB=2.75,2.95,-0.37,0.37,1.37,1.83 / 1/3 Window
 HOLE XB=2.75,2.95,-0.37,0.37,0.91,1.83 / 2/3 Window
 HOLE XB=2.75,2.95,-0.37,0.37,0.45,1.83 / 3/3 Window

 VENT XB=1.30,1.50,-0.10,0.10,0.00,0.00, SURF_ID='BURNER' / Position A
 VENT XB=1.25,1.30,-0.05,0.05,0.00,0.00, SURF_ID='BURNER' /
 VENT XB=1.50,1.55,-0.05,0.05,0.00,0.00, SURF_ID='BURNER' /
 VENT XB=1.35,1.45,-0.15,-.10,0.00,0.00, SURF_ID='BURNER' /
 VENT XB=1.35,1.45, 0.10,0.15,0.00,0.00, SURF_ID='BURNER' /

 VENT XB=0.15,0.35,-1.30,-1.10,0.00,0.00, SURF_ID='BURNER' / Position B
 VENT XB=0.10,0.15,-1.25,-1.15,0.00,0.00, SURF_ID='BURNER' /
 VENT XB=0.35,0.40,-1.25,-1.15,0.00,0.00, SURF_ID='BURNER' /
 VENT XB=0.20,0.30,-1.35,-1.30,0.00,0.00, SURF_ID='BURNER' /
 VENT XB=0.20,0.30,-1.10,-1.05,0.00,0.00, SURF_ID='BURNER' /

&VENT XB=0.15,0.35,-0.10,0.10,0.00,0.00, SURF_ID='BURNER' / Position C
&VENT XB=0.10,0.15,-0.05,0.05,0.00,0.00, SURF_ID='BURNER' /
&VENT XB=0.35,0.40,-0.05,0.05,0.00,0.00, SURF_ID='BURNER' /
&VENT XB=0.20,0.30,-0.15,-.10,0.00,0.00, SURF_ID='BURNER' /
&VENT XB=0.20,0.30, 0.10,0.15,0.00,0.00, SURF_ID='BURNER' /

 OBST XB=1.15,1.65,-0.20,0.20,0.00,0.30, SURF_ID='FIBER BOARD' / Position AR
 VENT XB=1.30,1.50,-0.10,0.10,0.30,0.30, SURF_ID='BURNER' / 
 VENT XB=1.25,1.30,-0.05,0.05,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=1.50,1.55,-0.05,0.05,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=1.35,1.45,-0.15,-.10,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=1.35,1.45, 0.10,0.15,0.30,0.30, SURF_ID='BURNER' /

 OBST XB=0.00,0.50,-1.40,-1.00,0.00,0.30, SURF_ID='FIBER BOARD' / Position BR
 VENT XB=0.15,0.35,-1.30,-1.10,0.30,0.30, SURF_ID='BURNER' / 
 VENT XB=0.10,0.15,-1.25,-1.15,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=0.35,0.40,-1.25,-1.15,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=0.20,0.30,-1.35,-1.30,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=0.20,0.30,-1.10,-1.05,0.30,0.30, SURF_ID='BURNER' /

 OBST XB=0.00,0.50,-0.20,0.20,0.00,0.30, SURF_ID='FIBER BOARD' / Position CR
 VENT XB=0.15,0.35,-0.10,0.10,0.30,0.30, SURF_ID='BURNER' / 
 VENT XB=0.10,0.15,-0.05,0.05,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=0.35,0.40,-0.05,0.05,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=0.20,0.30,-0.15,-.10,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=0.20,0.30, 0.10,0.15,0.30,0.30, SURF_ID='BURNER' /

 OBST XB=1.15,1.65,-1.40,-1.00,0.00,0.30, SURF_ID='FIBER BOARD' / Position DR
 VENT XB=1.30,1.50,-1.30,-1.10,0.30,0.30, SURF_ID='BURNER' / 
 VENT XB=1.25,1.30,-1.25,-1.15,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=1.50,1.55,-1.25,-1.15,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=1.35,1.45,-1.35,-1.30,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=1.35,1.45,-1.10,-1.05,0.30,0.30, SURF_ID='BURNER' /

 OBST XB=1.15,1.65, 1.00, 1.40,0.00,0.30, SURF_ID='FIBER BOARD' / Position ER
 VENT XB=1.30,1.50, 1.10, 1.30,0.30,0.30, SURF_ID='BURNER' / 
 VENT XB=1.25,1.30, 1.15, 1.25,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=1.50,1.55, 1.15, 1.25,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=1.35,1.45, 1.30, 1.35,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=1.35,1.45, 1.05, 1.10,0.30,0.30, SURF_ID='BURNER' /

 OBST XB=1.75,2.25,-0.20,0.20,0.00,0.30, SURF_ID='FIBER BOARD' / Position FR
 VENT XB=1.90,2.10,-0.10,0.10,0.30,0.30, SURF_ID='BURNER' / 
 VENT XB=1.85,1.90,-0.05,0.05,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=2.10,2.15,-0.05,0.05,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=1.95,2.05,-0.15,-.10,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=1.95,2.05, 0.10,0.15,0.30,0.30, SURF_ID='BURNER' /

 OBST XB=2.30,2.80,-0.20,0.20,0.00,0.30, SURF_ID='FIBER BOARD' / Position GR
 VENT XB=2.45,2.65,-0.10,0.10,0.30,0.30, SURF_ID='BURNER' / 
 VENT XB=2.40,2.45,-0.05,0.05,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=2.65,2.70,-0.05,0.05,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=2.50,2.60,-0.15,-.10,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=2.50,2.60, 0.10,0.15,0.30,0.30, SURF_ID='BURNER' /

 OBST XB=2.10,2.60,-1.15,-0.75,0.00,0.30, SURF_ID='FIBER BOARD' / Position HR
 VENT XB=2.25,2.45,-1.05,-0.85,0.30,0.30, SURF_ID='BURNER' / 
 VENT XB=2.20,2.25,-1.00,-0.90,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=2.45,2.50,-1.00,-0.90,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=2.30,2.40,-1.10,-1.05,0.30,0.30, SURF_ID='BURNER' /
 VENT XB=2.30,2.40,-0.85,-0.80,0.30,0.30, SURF_ID='BURNER' /

&SURF ID='FIBER BOARD', DEFAULT=.TRUE., MATL_ID='INSULATION', THICKNESS=0.013, COLOR='BEIGE' /

&REAC FUEL='METHANE',SOOT_YIELD=0. /
&RADI RADIATIVE_FRACTION=0.20 /

&OBST XB=2.80,2.90,-1.40,1.40,0.00,2.13 / Wall with door or window

&VENT MB='XMAX',SURF_ID='OPEN'/
&VENT XB= 2.90,3.60,-1.40,-1.40,0.00,2.13, SURF_ID='OPEN'/
&VENT XB= 2.90,3.60, 1.40, 1.40,0.00,2.13, SURF_ID='OPEN'/
&VENT XB= 2.90,3.60,-1.40, 1.40,2.13,2.13, SURF_ID='OPEN'/

&MATL ID            = 'INSULATION' 
      DENSITY       = 200.
      CONDUCTIVITY  = 0.1
      SPECIFIC_HEAT = 1. /

&SLCF PBY=0.0,QUANTITY='TEMPERATURE',VECTOR=.TRUE./

&DEVC ID='TC_Room', POINTS=44, XB=2.50,2.50,1.10,1.10,0.02,2.11, QUANTITY='TEMPERATURE', Z_ID='Room_z' /
&DEVC ID='TC_Door', POINTS=38, XB=2.85,2.85,0.00,0.00,0.02,1.82, QUANTITY='TEMPERATURE', Z_ID='Door_z' /
&DEVC ID='BP_Door', POINTS=38, XB=2.85,2.85,0.00,0.00,0.02,1.82, QUANTITY='VELOCITY', VELO_INDEX=1, HIDE_COORDINATES=.TRUE. /

&DEVC ID='HGL Temp',   XB=2.50,2.50,1.10,1.10,0.00,2.13, QUANTITY='UPPER TEMPERATURE'  /
&DEVC ID='HGL Height', XB=2.50,2.50,1.10,1.10,0.00,2.13, QUANTITY='LAYER HEIGHT'  /



&TAIL /

