&HEAD CHID='TUS_facade_2-1-2-3'/

&TIME T_END=2700.0  /

&CATF OTHER_FILES='TUS_MATL.txt', 'TUS_static_geom.txt', 'TUS_devices.txt' /

&RAMP ID='fireramp', T=   0.0, F=0.000 /
&RAMP ID='fireramp', T=  90.0, F=0.125 /
&RAMP ID='fireramp', T= 300.0, F=0.125 /
&RAMP ID='fireramp', T= 320.0, F=0.000 /
&RAMP ID='fireramp', T= 900.0, F=0.000 /
&RAMP ID='fireramp', T= 990.0, F=0.250 /
&RAMP ID='fireramp', T=1200.0, F=0.250 /
&RAMP ID='fireramp', T=1220.0, F=0.000 /
&RAMP ID='fireramp', T=1800.0, F=0.000 /
&RAMP ID='fireramp', T=1890.0, F=0.500 /
&RAMP ID='fireramp', T=2100.0, F=0.500 /
&RAMP ID='fireramp', T=2120.0, F=0.000 /
&RAMP ID='fireramp', T=2700.0, F=0.000 /

Window
&HOLE XB=1.0,3.0,-0.2,0.1, 1.3,1.5                   / Window H = 0.2 m for test 2-1
&HOLE XB=1.0,3.0,-0.2,0.1, 1.0,1.3, DEVC_ID='TIMER'  / Window H = 0.5 m for test 2-2
&HOLE XB=1.0,3.0,-0.2,0.1, 0.5,1.0, DEVC_ID='TIMER2' / Window H = 1.0 m for test 2-3

&DEVC QUANTITY='TIME', ID='TIMER',  SETPOINT=400.,  XYZ=0.0,0.0,0.0, INITIAL_STATE=F /
&DEVC QUANTITY='TIME', ID='TIMER2', SETPOINT=1600., XYZ=0.0,0.0,0.0, INITIAL_STATE=F /

 HVAC ID='Leakage', TYPE_ID='LEAK', VENT_ID='Inside', VENT2_ID='Outside', AREA=0.01 /

 VENT XB=0.3,0.9,4.0,4.0,0.4,0.9, ID='Inside', SURF_ID='WALL', COLOR='GRAY 20' /  Leakage
 VENT XB=1.2,1.8,4.0,4.0,0.4,0.9, ID='Inside', SURF_ID='WALL', COLOR='GRAY 20' /  
 VENT XB=2.2,2.8,4.0,4.0,0.4,0.9, ID='Inside', SURF_ID='WALL', COLOR='GRAY 20' /
 VENT XB=3.1,3.7,4.0,4.0,0.4,0.9, ID='Inside', SURF_ID='WALL', COLOR='GRAY 20' /

 VENT XB=0.3,0.9,4.0,4.0,0.4,0.9, ID='Outside', SURF_ID='WALL', COLOR='GRAY 20' /  Leakage
 VENT XB=1.2,1.8,4.0,4.0,0.4,0.9, ID='Outside', SURF_ID='WALL', COLOR='GRAY 20' /  
 VENT XB=2.2,2.8,4.0,4.0,0.4,0.9, ID='Outside', SURF_ID='WALL', COLOR='GRAY 20' /
 VENT XB=3.1,3.7,4.0,4.0,0.4,0.9, ID='Outside', SURF_ID='WALL', COLOR='GRAY 20' /

&HOLE XB=0.3,0.9,3.9,4.2,0.4,0.5 /  Leakage
&HOLE XB=1.2,1.8,3.9,4.2,0.4,0.5 /
&HOLE XB=2.2,2.8,3.9,4.2,0.4,0.5 /
&HOLE XB=3.1,3.7,3.9,4.2,0.4,0.5 /

&TAIL /
