&HEAD CHID='Theobald_Test_26', TITLE='Theobald 1981 hose stream test series. nozzle7- 19.0mm diameter- 4.8bar pressure- 40 degree angle' /

&MESH IJK=160,40,40, XB=-5,75,-10,10,-3,17.0 /

&TIME T_END=60. /

&MISC PARTICLE_CFL=T/

&SPEC ID='WATER VAPOR'/

&PART ID='water drops', SPEC_ID='WATER VAPOR'
      DIAMETER=1900.0, SAMPLING_FACTOR=10, PRIMARY_BREAKUP_LENGTH=14.84, PRIMARY_BREAKUP_DRAG_REDUCTION_FACTOR=0.0 /

&PROP ID='nozzle', PART_ID='water drops', PARTICLE_VELOCITY=30.956, FLOW_RATE=526.61,
      SPRAY_ANGLE(1:2,1)=0,1, SPRAY_PATTERN_SHAPE='UNIFORM',
      SMOKEVIEW_ID='nozzle' /

&DEVC XYZ=0,0,0, PROP_ID='nozzle', ORIENTATION=1,0,0.84, QUANTITY='TIME', SETPOINT=0., ID='hose_nozzle' /

&DEVC ID='AMPUA', XB=0,74,0,0,-3,-3, POINTS=75, QUANTITY='AMPUA', PART_ID='water drops', IOR=+3 /
&DEVC ID='ZMAX', XBP=35,35,0,0,0,17.0, DX=40, DY=10, DZ=0.5, POINTS=35, QUANTITY='MPUV', PART_ID='water drops', SPATIAL_STATISTIC='VOLUME INTEGRAL' /
&DEVC ID='ZMAX_X', XBP=35,35,0,0,0,17.0, DX=40, DY=10, DZ=0.5, POINTS=35, QUANTITY='PARTICLE X', PART_ID='water drops', SPATIAL_STATISTIC='MEAN' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&TAIL /
