&HEAD CHID='Wu_Bakar_Tunnel_E', TITLE='Wu and Bakar arched tunnel, FSJ 2000' /

&MESH XB=0.00,0.50,-0.137,0.137,0.00,0.244, IJK=50,27,24, MULT_ID='mesh' /
&MULT ID='mesh', DX=0.5, I_UPPER=29 /

&TIME T_END=165. /    

&REAC FUEL='PROPANE', SOOT_YIELD=0.01 /

&PRES SOLVER='GLMAT' /

&VENT PBX=15., SURF_ID='OPEN' /
&VENT PBX=0.0, SURF_ID='FAN'  /
&SURF ID='FAN', VEL=-1.0, RAMP_V='vel', COLOR='INVISIBLE' /

&RAMP ID='vel', T=  0., F=0.00 / 
&RAMP ID='vel', T=  5., F=0.44 /
&RAMP ID='vel', T= 24., F=0.44 /
&RAMP ID='vel', T= 25., F=0.54 /
&RAMP ID='vel', T= 44., F=0.54 /
&RAMP ID='vel', T= 45., F=0.60 /
&RAMP ID='vel', T= 64., F=0.60 /

&SURF ID='Tunnel Wall', 
      DEFAULT = .TRUE.
      ROUGHNESS = 0.001
      THICKNESS=0.00125
      COLOR='GRAY'
      MATL_ID='Steel' /
 
&MATL ID='Steel',
      DENSITY=7800
      SPECIFIC_HEAT=0.45
      CONDUCTIVITY=50. /

&SURF ID='BURNER', HRRPUA=3400., RAMP_Q='fire', COLOR='ORANGE' /
&VENT XB=6.15,6.27,-0.060,0.060,0,0, XYZ=6.21,0.0,0.0, RADIUS=0.053, SURF_ID='BURNER', SPREAD_RATE=1.0 /

&RAMP ID='fire', T=  0., F=0.00 /
&RAMP ID='fire', T=  5., F=0.05 /  1.5 kW
&RAMP ID='fire', T= 24., F=0.05 /  1.5 kW
&RAMP ID='fire', T= 25., F=0.10 /  3.0 kW
&RAMP ID='fire', T= 44., F=0.10 /  3.0 kW
&RAMP ID='fire', T= 45., F=0.25 /  7.5 kW
&RAMP ID='fire', T= 64., F=0.25 /  7.5 kW
&RAMP ID='fire', T= 65., F=0.35 / 10.5 kW
&RAMP ID='fire', T= 84., F=0.35 / 10.5 kW
&RAMP ID='fire', T= 85., F=0.40 / 12.0 kW
&RAMP ID='fire', T=104., F=0.40 / 12.0 kW
&RAMP ID='fire', T=105., F=0.50 / 15.0 kW
&RAMP ID='fire', T=124., F=0.50 / 15.0 kW
&RAMP ID='fire', T=125., F=0.75 / 22.5 kW
&RAMP ID='fire', T=144., F=0.75 / 22.5 kW
&RAMP ID='fire', T=145., F=1.00 / 30.0 kW
  
&SLCF QUANTITY='TEMPERATURE', PBY=0.000, VECTOR=T /
&SLCF QUANTITY='TEMPERATURE', PBY=0.005, CELL_CENTERED=T /
&SLCF QUANTITY='PRESSURE',    PBY=0.005, CELL_CENTERED=T /

&DEVC ID='T1', XB=5.0,7.0,0.0,0.0,0.23,0.23, QUANTITY='TEMPERATURE', POINTS=200, STATISTICS_START= 10, STATISTICS_END= 24., X_ID='x' /
&DEVC ID='T2', XB=5.0,7.0,0.0,0.0,0.23,0.23, QUANTITY='TEMPERATURE', POINTS=200, STATISTICS_START= 30, STATISTICS_END= 44., HIDE_COORDINATES=T /
&DEVC ID='T3', XB=5.0,7.0,0.0,0.0,0.23,0.23, QUANTITY='TEMPERATURE', POINTS=200, STATISTICS_START= 50, STATISTICS_END= 64., HIDE_COORDINATES=T /
&DEVC ID='T4', XB=5.0,7.0,0.0,0.0,0.23,0.23, QUANTITY='TEMPERATURE', POINTS=200, STATISTICS_START= 70, STATISTICS_END= 84., HIDE_COORDINATES=T /
&DEVC ID='T5', XB=5.0,7.0,0.0,0.0,0.23,0.23, QUANTITY='TEMPERATURE', POINTS=200, STATISTICS_START= 90, STATISTICS_END=104., HIDE_COORDINATES=T /
&DEVC ID='T6', XB=5.0,7.0,0.0,0.0,0.23,0.23, QUANTITY='TEMPERATURE', POINTS=200, STATISTICS_START=110, STATISTICS_END=124., HIDE_COORDINATES=T /
&DEVC ID='T7', XB=5.0,7.0,0.0,0.0,0.23,0.23, QUANTITY='TEMPERATURE', POINTS=200, STATISTICS_START=130, STATISTICS_END=144., HIDE_COORDINATES=T /
&DEVC ID='T8', XB=5.0,7.0,0.0,0.0,0.23,0.23, QUANTITY='TEMPERATURE', POINTS=200, STATISTICS_START=150, STATISTICS_END=164., HIDE_COORDINATES=T /
&DEVC ID='U',  XB=4.30,4.32,-0.10,0.10,0.00,0.18, QUANTITY='U-VELOCITY', SPATIAL_STATISTIC='MEAN' /

&OBST XB= 0.000,15.000,-0.137,-0.127, 0.041, 0.051 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.041, 0.051 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.051, 0.061 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.051, 0.061 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.061, 0.071 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.061, 0.071 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.071, 0.081 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.071, 0.081 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.081, 0.091 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.081, 0.091 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.091, 0.102 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.091, 0.102 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.102, 0.112 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.102, 0.112 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.112, 0.122 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.112, 0.122 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.122, 0.132 /
&OBST XB= 0.000,15.000,-0.127,-0.117, 0.122, 0.132 /
&OBST XB= 0.000,15.000, 0.117, 0.127, 0.122, 0.132 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.122, 0.132 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.132, 0.142 /
&OBST XB= 0.000,15.000,-0.127,-0.117, 0.132, 0.142 /
&OBST XB= 0.000,15.000, 0.117, 0.127, 0.132, 0.142 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.132, 0.142 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.142, 0.153 /
&OBST XB= 0.000,15.000,-0.127,-0.117, 0.142, 0.153 /
&OBST XB= 0.000,15.000, 0.117, 0.127, 0.142, 0.153 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.142, 0.153 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.153, 0.163 /
&OBST XB= 0.000,15.000,-0.127,-0.117, 0.153, 0.163 /
&OBST XB= 0.000,15.000, 0.117, 0.127, 0.153, 0.163 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.153, 0.163 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.163, 0.173 /
&OBST XB= 0.000,15.000,-0.127,-0.117, 0.163, 0.173 /
&OBST XB= 0.000,15.000, 0.117, 0.127, 0.163, 0.173 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.163, 0.173 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.173, 0.183 /
&OBST XB= 0.000,15.000,-0.127,-0.117, 0.173, 0.183 /
&OBST XB= 0.000,15.000,-0.117,-0.107, 0.173, 0.183 /
&OBST XB= 0.000,15.000, 0.107, 0.117, 0.173, 0.183 /
&OBST XB= 0.000,15.000, 0.117, 0.127, 0.173, 0.183 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.173, 0.183 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.183, 0.193 /
&OBST XB= 0.000,15.000,-0.127,-0.117, 0.183, 0.193 /
&OBST XB= 0.000,15.000,-0.117,-0.107, 0.183, 0.193 /
&OBST XB= 0.000,15.000, 0.107, 0.117, 0.183, 0.193 /
&OBST XB= 0.000,15.000, 0.117, 0.127, 0.183, 0.193 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.183, 0.193 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.193, 0.203 /
&OBST XB= 0.000,15.000,-0.127,-0.117, 0.193, 0.203 /
&OBST XB= 0.000,15.000,-0.117,-0.107, 0.193, 0.203 /
&OBST XB= 0.000,15.000,-0.107,-0.096, 0.193, 0.203 /
&OBST XB= 0.000,15.000, 0.096, 0.107, 0.193, 0.203 /
&OBST XB= 0.000,15.000, 0.107, 0.117, 0.193, 0.203 /
&OBST XB= 0.000,15.000, 0.117, 0.127, 0.193, 0.203 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.193, 0.203 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.203, 0.213 /
&OBST XB= 0.000,15.000,-0.127,-0.117, 0.203, 0.213 /
&OBST XB= 0.000,15.000,-0.117,-0.107, 0.203, 0.213 /
&OBST XB= 0.000,15.000,-0.107,-0.096, 0.203, 0.213 /
&OBST XB= 0.000,15.000,-0.096,-0.086, 0.203, 0.213 /
&OBST XB= 0.000,15.000, 0.086, 0.096, 0.203, 0.213 /
&OBST XB= 0.000,15.000, 0.096, 0.107, 0.203, 0.213 /
&OBST XB= 0.000,15.000, 0.107, 0.117, 0.203, 0.213 /
&OBST XB= 0.000,15.000, 0.117, 0.127, 0.203, 0.213 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.203, 0.213 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.214, 0.224 /
&OBST XB= 0.000,15.000,-0.127,-0.117, 0.214, 0.224 /
&OBST XB= 0.000,15.000,-0.117,-0.107, 0.214, 0.224 /
&OBST XB= 0.000,15.000,-0.107,-0.096, 0.214, 0.224 /
&OBST XB= 0.000,15.000,-0.096,-0.086, 0.214, 0.224 /
&OBST XB= 0.000,15.000,-0.086,-0.076, 0.214, 0.224 /
&OBST XB= 0.000,15.000, 0.076, 0.086, 0.214, 0.224 /
&OBST XB= 0.000,15.000, 0.086, 0.096, 0.214, 0.224 /
&OBST XB= 0.000,15.000, 0.096, 0.107, 0.214, 0.224 /
&OBST XB= 0.000,15.000, 0.107, 0.117, 0.214, 0.224 /
&OBST XB= 0.000,15.000, 0.117, 0.127, 0.214, 0.224 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.214, 0.224 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.224, 0.234 /
&OBST XB= 0.000,15.000,-0.127,-0.117, 0.224, 0.234 /
&OBST XB= 0.000,15.000,-0.117,-0.107, 0.224, 0.234 /
&OBST XB= 0.000,15.000,-0.107,-0.096, 0.224, 0.234 /
&OBST XB= 0.000,15.000,-0.096,-0.086, 0.224, 0.234 /
&OBST XB= 0.000,15.000,-0.086,-0.076, 0.224, 0.234 /
&OBST XB= 0.000,15.000,-0.076,-0.066, 0.224, 0.234 /
&OBST XB= 0.000,15.000,-0.066,-0.056, 0.224, 0.234 /
&OBST XB= 0.000,15.000, 0.056, 0.066, 0.224, 0.234 /
&OBST XB= 0.000,15.000, 0.066, 0.076, 0.224, 0.234 /
&OBST XB= 0.000,15.000, 0.076, 0.086, 0.224, 0.234 /
&OBST XB= 0.000,15.000, 0.086, 0.096, 0.224, 0.234 /
&OBST XB= 0.000,15.000, 0.096, 0.107, 0.224, 0.234 /
&OBST XB= 0.000,15.000, 0.107, 0.117, 0.224, 0.234 /
&OBST XB= 0.000,15.000, 0.117, 0.127, 0.224, 0.234 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.224, 0.234 /
&OBST XB= 0.000,15.000,-0.137,-0.127, 0.234, 0.244 /
&OBST XB= 0.000,15.000,-0.127,-0.117, 0.234, 0.244 /
&OBST XB= 0.000,15.000,-0.117,-0.107, 0.234, 0.244 /
&OBST XB= 0.000,15.000,-0.107,-0.096, 0.234, 0.244 /
&OBST XB= 0.000,15.000,-0.096,-0.086, 0.234, 0.244 /
&OBST XB= 0.000,15.000,-0.086,-0.076, 0.234, 0.244 /
&OBST XB= 0.000,15.000,-0.076,-0.066, 0.234, 0.244 /
&OBST XB= 0.000,15.000,-0.066,-0.056, 0.234, 0.244 /
&OBST XB= 0.000,15.000,-0.056,-0.046, 0.234, 0.244 /
&OBST XB= 0.000,15.000,-0.046,-0.036, 0.234, 0.244 /
&OBST XB= 0.000,15.000, 0.036, 0.046, 0.234, 0.244 /
&OBST XB= 0.000,15.000, 0.046, 0.056, 0.234, 0.244 /
&OBST XB= 0.000,15.000, 0.056, 0.066, 0.234, 0.244 /
&OBST XB= 0.000,15.000, 0.066, 0.076, 0.234, 0.244 /
&OBST XB= 0.000,15.000, 0.076, 0.086, 0.234, 0.244 /
&OBST XB= 0.000,15.000, 0.086, 0.096, 0.234, 0.244 /
&OBST XB= 0.000,15.000, 0.096, 0.107, 0.234, 0.244 /
&OBST XB= 0.000,15.000, 0.107, 0.117, 0.234, 0.244 /
&OBST XB= 0.000,15.000, 0.117, 0.127, 0.234, 0.244 /
&OBST XB= 0.000,15.000, 0.127, 0.137, 0.234, 0.244 /

&TAIL /
