&HEAD CHID='UL_NFPRF_1_10', TITLE='UL/NFPRF Heptane Burner Series 1, Test 10' /

&MESH IJK=102,108,45, XB=9.4,29.8,4.0,25.6,0.0,9.0 /

&TIME T_END=900. /

&SPEC ID='WATER VAPOR' /

&MISC TMPA=18. /
&DUMP DT_DEVC=5., DT_HRR=5. /

&REAC ID='HEPTANE'
      FUEL='N-HEPTANE'
      FYI='Heptane, C_7 H_16'
      C=7.
      H=16.
      CO_YIELD=0.006
      SOOT_YIELD=0.015 /

&PART ID='water drops',SPEC_ID='WATER VAPOR',QUANTITIES(1:2)='DROPLET_DIAMETER','DROPLET_TEMPERATURE',
      DIAMETER=1000. /

&PART ID='heptane droplets',SPEC_ID='N-HEPTANE',DENSITY=688.,
      QUANTITIES(1:2)='DROPLET_DIAMETER','DROPLET_TEMPERATURE',
      DIAMETER=100.,HEAT_OF_COMBUSTION=45000. /

&PROP ID='K-11', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=148., C_FACTOR=0.7, ACTIVATION_TEMPERATURE=74.,
      PART_ID='water drops', FLOW_RATE=189.3, DROPLET_VELOCITY=10., SPRAY_ANGLE=30.,80., SMOKEVIEW_ID='sprinkler_upright'  /

&PROP ID='nozzle', SMOKEVIEW_ID='nozzle', PART_ID='heptane droplets', FLOW_RATE=2.132, FLOW_TAU=-50.,
      DROPLET_VELOCITY=5., SPRAY_ANGLE=0.,45.    /

&MATL ID            = 'CONCRETE'                                                                    
      FYI           = 'Quintiere, Fire Behavior'                                                    
      SPECIFIC_HEAT = 0.88                                                                          
      DENSITY       = 2100.                                                                         
      CONDUCTIVITY  = 1.0 /                                                                         

&MATL ID            = 'STEEL'                                                        
      FYI           = 'Quintiere, Fire Behavior'                                     
      EMISSIVITY    = 0.8                                                            
      DENSITY       = 7850.                                                          
      CONDUCTIVITY  = 45.8                                                           
      SPECIFIC_HEAT = 0.46 /                      

&MATL ID            = 'TILE MATERIAL'                                                                                      
      FYI           = 'UL Report NC987-96NK37863'
      DENSITY       = 313.                                                                                              
      SPECIFIC_HEAT = 0.753
      CONDUCTIVITY  = 0.0611 /


&SURF ID        = 'FLOOR'                                                              
      COLOR     = 'GRAY'                                                                
      MATL_ID   = 'CONCRETE'                                                                    
      THICKNESS = 0.1 /                    

&SURF ID        = 'SHEET METAL'
      MATL_ID   = 'STEEL'
      COLOR     = 'BLACK'
      THICKNESS = 0.0013 /

&SURF ID        = 'CEILING TILE'
      COLOR     = 'IVORY 2'
      MATL_ID   = 'TILE MATERIAL'
      BACKING   = 'EXPOSED'
      THICKNESS = 0.016 /

&OBST XB= 3.0,33.6, 3.0,33.6, 7.6, 8.0, SURF_IDS='CEILING TILE','SHEET METAL','CEILING TILE' / False Ceiling
&HOLE XB=23.8,25.0,17.0,19.4, 7.6, 7.8 / Vent Recess
&HOLE XB=23.8,25.0,17.0,19.4, 7.8, 8.0, DEVC_ID='vent link' / Vent Hole

&OBST XB= 9.4, 9.4, 4.0,25.6, 5.8, 7.6, SURF_ID='SHEET METAL' / West  Draft Curtain
&OBST XB=29.8,29.8, 4.0,25.6, 5.8, 7.6, SURF_ID='SHEET METAL' / East  Draft Curtain
&OBST XB= 9.4,29.8, 4.0, 4.0, 5.8, 7.6, SURF_ID='SHEET METAL' / South Draft Curtain
&OBST XB= 9.4,29.8,25.6,25.6, 5.8, 7.6, SURF_ID='SHEET METAL' / North Draft Curtain

&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='FLOOR' /

&SLCF PBY=21.2,QUANTITY='TEMPERATURE' /
&SLCF PBY=21.2,QUANTITY='WATER VAPOR' /
&SLCF PBY=21.2,QUANTITY='HRRPUV' /
&SLCF PBZ= 7.4,QUANTITY='TEMPERATURE' /


Measurements

&DEVC XYZ=24.41,18.24, 7.39, QUANTITY='THERMOCOUPLE', ID='TC_001_FDS' /
&DEVC XYZ=24.41,18.24, 7.01, QUANTITY='THERMOCOUPLE', ID='TC_002_FDS' /
&DEVC XYZ=24.41,18.24, 6.65, QUANTITY='THERMOCOUPLE', ID='TC_003_FDS' /
&DEVC XYZ=24.41,18.24, 6.29, QUANTITY='THERMOCOUPLE', ID='TC_004_FDS' /
&DEVC XYZ=24.41,18.24, 5.94, QUANTITY='THERMOCOUPLE', ID='TC_005_FDS' /
&DEVC XYZ=24.41,18.24, 5.58, QUANTITY='THERMOCOUPLE', ID='TC_006_FDS' /
&DEVC XYZ=24.41,18.24, 5.23, QUANTITY='THERMOCOUPLE', ID='TC_007_FDS' /
&DEVC XYZ=24.41,18.24, 4.87, QUANTITY='THERMOCOUPLE', ID='TC_008_FDS' /
&DEVC XYZ=24.41,18.24, 4.52, QUANTITY='THERMOCOUPLE', ID='TC_009_FDS' /
&DEVC XYZ=24.41,21.28, 7.60, QUANTITY='BACK WALL TEMPERATURE', ID='TC_010_FDS',IOR=-3 /
&DEVC XYZ=24.41,21.28, 7.60, QUANTITY='WALL TEMPERATURE',      ID='TC_011_FDS',IOR=-3 /
&DEVC XYZ=24.41,21.28, 7.39, QUANTITY='THERMOCOUPLE', ID='TC_012_FDS' /
&DEVC XYZ=24.41,21.28, 7.01, QUANTITY='THERMOCOUPLE', ID='TC_013_FDS' /
&DEVC XYZ=24.41,21.28, 6.65, QUANTITY='THERMOCOUPLE', ID='TC_014_FDS' /
&DEVC XYZ=24.41,21.28, 6.29, QUANTITY='THERMOCOUPLE', ID='TC_015_FDS' /
&DEVC XYZ=24.41,21.28, 5.94, QUANTITY='THERMOCOUPLE', ID='TC_016_FDS' /
&DEVC XYZ=24.41,21.28, 5.58, QUANTITY='THERMOCOUPLE', ID='TC_017_FDS' /
&DEVC XYZ=24.41,21.28, 5.23, QUANTITY='THERMOCOUPLE', ID='TC_018_FDS' /
&DEVC XYZ=24.41,21.28, 4.87, QUANTITY='THERMOCOUPLE', ID='TC_019_FDS' /
&DEVC XYZ=24.41,21.28, 4.52, QUANTITY='THERMOCOUPLE', ID='TC_020_FDS' /
&DEVC XYZ=27.46,18.24, 7.96, QUANTITY='THERMOCOUPLE', ID='TC_021_FDS' /
&DEVC XYZ=27.46,18.24, 7.56, QUANTITY='THERMOCOUPLE', ID='TC_022_FDS' /
&DEVC XYZ=27.46,18.24, 7.39, QUANTITY='THERMOCOUPLE', ID='TC_023_FDS' /
&DEVC XYZ=27.46,18.24, 7.01, QUANTITY='THERMOCOUPLE', ID='TC_024_FDS' /
&DEVC XYZ=27.46,18.24, 6.65, QUANTITY='THERMOCOUPLE', ID='TC_025_FDS' /
&DEVC XYZ=27.46,18.24, 6.29, QUANTITY='THERMOCOUPLE', ID='TC_026_FDS' /
&DEVC XYZ=27.46,18.24, 5.94, QUANTITY='THERMOCOUPLE', ID='TC_027_FDS' /
&DEVC XYZ=27.46,18.24, 5.58, QUANTITY='THERMOCOUPLE', ID='TC_028_FDS' /
&DEVC XYZ=27.46,18.24, 5.23, QUANTITY='THERMOCOUPLE', ID='TC_029_FDS' /
&DEVC XYZ=27.46,18.24, 4.87, QUANTITY='THERMOCOUPLE', ID='TC_030_FDS' /
&DEVC XYZ=27.46,18.24, 4.52, QUANTITY='THERMOCOUPLE', ID='TC_031_FDS' /
&DEVC XYZ=18.31,12.14, 7.96, QUANTITY='THERMOCOUPLE', ID='TC_032_FDS' /
&DEVC XYZ=18.31,12.14, 7.56, QUANTITY='THERMOCOUPLE', ID='TC_033_FDS' /
&DEVC XYZ=18.31,12.14, 7.39, QUANTITY='THERMOCOUPLE', ID='TC_034_FDS' /
&DEVC XYZ=18.31,12.14, 7.01, QUANTITY='THERMOCOUPLE', ID='TC_035_FDS' /
&DEVC XYZ=18.31,12.14, 6.65, QUANTITY='THERMOCOUPLE', ID='TC_036_FDS' /
&DEVC XYZ=18.31,12.14, 6.29, QUANTITY='THERMOCOUPLE', ID='TC_037_FDS' /
&DEVC XYZ=18.31,12.14, 5.94, QUANTITY='THERMOCOUPLE', ID='TC_038_FDS' /
&DEVC XYZ=18.31,12.14, 5.58, QUANTITY='THERMOCOUPLE', ID='TC_039_FDS' /
&DEVC XYZ=18.31,12.14, 5.23, QUANTITY='THERMOCOUPLE', ID='TC_040_FDS' /
&DEVC XYZ=18.31,12.14, 4.87, QUANTITY='THERMOCOUPLE', ID='TC_041_FDS' /
&DEVC XYZ=18.31,12.14, 4.52, QUANTITY='THERMOCOUPLE', ID='TC_042_FDS' /
&DEVC XYZ=24.41,19.14, 7.60, QUANTITY='THERMOCOUPLE', ID='TC_043_FDS' /
&DEVC XYZ=24.41,18.84, 7.60, QUANTITY='THERMOCOUPLE', ID='TC_044_FDS' /
&DEVC XYZ=24.41,18.54, 7.60, QUANTITY='THERMOCOUPLE', ID='TC_045_FDS' /
&DEVC XYZ=24.41,18.24, 7.60, QUANTITY='THERMOCOUPLE', ID='TC_046_FDS' /
&DEVC XYZ=24.41,17.94, 7.60, QUANTITY='THERMOCOUPLE', ID='TC_047_FDS' /
&DEVC XYZ=24.41,17.64, 7.60, QUANTITY='THERMOCOUPLE', ID='TC_048_FDS' /
&DEVC XYZ=24.41,17.34, 7.60, QUANTITY='THERMOCOUPLE', ID='TC_049_FDS' /
&DEVC XYZ=28.98,13.66, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_050_FDS' /
&DEVC XYZ=28.98,16.71, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_051_FDS' /
&DEVC XYZ=28.98,19.76, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_052_FDS' /
&DEVC XYZ=28.98,22.81, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_053_FDS' /
&DEVC XYZ=25.93,13.66, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_054_FDS' /
&DEVC XYZ=25.93,16.71, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_055_FDS' /
&DEVC XYZ=25.93,19.76, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_056_FDS' /
&DEVC XYZ=25.93,22.81, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_057_FDS' /
&DEVC XYZ=22.88,13.66, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_058_FDS' /
&DEVC XYZ=22.88,16.71, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_059_FDS' /
&DEVC XYZ=22.88,19.76, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_060_FDS' /
&DEVC XYZ=22.88,22.81, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_061_FDS' /
&DEVC XYZ=19.83,13.66, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_062_FDS' /
&DEVC XYZ=19.83,16.71, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_063_FDS' /
&DEVC XYZ=19.83,19.76, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_064_FDS' /
&DEVC XYZ=19.83,22.81, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_065_FDS' /
&DEVC XYZ=26.00,15.19, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_066_FDS' /
&DEVC XYZ=22.95,15.19, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_067_FDS' /
&DEVC XYZ=19.90,15.19, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_068_FDS' /
&DEVC XYZ=19.90,18.24, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_069_FDS' /
&DEVC XYZ=19.90,21.28, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_070_FDS' /
&DEVC XYZ=26.00,21.28, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_071_FDS' /
&DEVC XYZ=28.98, 4.52, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_072_FDS' /
&DEVC XYZ=28.98, 7.57, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_073_FDS' /
&DEVC XYZ=28.98,10.62, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_074_FDS' /
&DEVC XYZ=25.93, 4.52, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_075_FDS' /
&DEVC XYZ=25.93, 7.57, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_076_FDS' /
&DEVC XYZ=25.93,10.62, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_077_FDS' /
&DEVC XYZ=22.88, 4.52, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_078_FDS' /
&DEVC XYZ=22.88, 7.57, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_079_FDS' /
&DEVC XYZ=22.88,10.62, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_080_FDS' /
&DEVC XYZ=19.83, 4.52, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_081_FDS' /
&DEVC XYZ=19.83, 7.57, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_082_FDS' /
&DEVC XYZ=19.83,10.62, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_083_FDS' /
&DEVC XYZ=16.79, 4.52, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_084_FDS' /
&DEVC XYZ=16.79, 7.57, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_085_FDS' /
&DEVC XYZ=16.79,10.62, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_086_FDS' /
&DEVC XYZ=16.79,13.66, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_087_FDS' /
&DEVC XYZ=16.79,16.71, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_088_FDS' /
&DEVC XYZ=16.79,19.76, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_089_FDS' /
&DEVC XYZ=16.79,22.81, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_090_FDS' /
&DEVC XYZ=13.74, 4.52, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_091_FDS' /
&DEVC XYZ=13.74, 7.57, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_092_FDS' /
&DEVC XYZ=13.74,10.62, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_093_FDS' /
&DEVC XYZ=13.74,13.66, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_094_FDS' /
&DEVC XYZ=13.74,16.71, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_095_FDS' /
&DEVC XYZ=13.74,19.76, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_096_FDS' /
&DEVC XYZ=13.74,22.81, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_097_FDS' /
&DEVC XYZ=10.69, 4.52, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_098_FDS' /
&DEVC XYZ=10.69, 7.57, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_099_FDS' /
&DEVC XYZ=10.69,10.62, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_100_FDS' /
&DEVC XYZ=10.69,13.66, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_101_FDS' /
&DEVC XYZ=10.69,16.71, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_102_FDS' /
&DEVC XYZ=10.69,19.76, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_103_FDS' /
&DEVC XYZ=10.69,22.81, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_104_FDS' /

&DEVC XYZ=21.00,20.00, 0.10, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',  ID='O2_FLOOR_FDS' /
&DEVC XYZ=21.00,20.00, 0.10, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' ,ID='CO2_FLOOR_FDS' /
&DEVC XYZ=21.00,20.00, 0.10, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_FLOOR_FDS' /
&DEVC XYZ=24.41,18.24, 7.45, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',  ID='O2_VENT_FDS' /
&DEVC XYZ=24.41,18.24, 7.45, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' ,ID='CO2_VENT_FDS' /
&DEVC XYZ=24.41,18.24, 7.45, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_VENT_FDS' /

Sprinklers

&DEVC XYZ=10.69  4.52  7.46, PROP_ID='K-11', ID='Spr_98' /
&DEVC XYZ=13.74  4.52  7.46, PROP_ID='K-11', ID='Spr_91' /
&DEVC XYZ=16.79  4.52  7.46, PROP_ID='K-11', ID='Spr_84' /
&DEVC XYZ=19.84  4.52  7.46, PROP_ID='K-11', ID='Spr_81' /
&DEVC XYZ=22.88  4.52  7.46, PROP_ID='K-11', ID='Spr_78' /
&DEVC XYZ=25.93  4.52  7.46, PROP_ID='K-11', ID='Spr_75' /
&DEVC XYZ=28.98  4.52  7.46, PROP_ID='K-11', ID='Spr_72' /
&DEVC XYZ=10.69  7.57  7.46, PROP_ID='K-11', ID='Spr_99' /
&DEVC XYZ=13.74  7.57  7.46, PROP_ID='K-11', ID='Spr_92' /
&DEVC XYZ=16.79  7.57  7.46, PROP_ID='K-11', ID='Spr_85' /
&DEVC XYZ=19.84  7.57  7.46, PROP_ID='K-11', ID='Spr_82' /
&DEVC XYZ=22.88  7.57  7.46, PROP_ID='K-11', ID='Spr_79' /
&DEVC XYZ=25.93  7.57  7.46, PROP_ID='K-11', ID='Spr_76' /
&DEVC XYZ=28.98  7.57  7.46, PROP_ID='K-11', ID='Spr_73' /
&DEVC XYZ=10.69 10.62  7.46, PROP_ID='K-11', ID='Spr_100' /
&DEVC XYZ=13.74 10.62  7.46, PROP_ID='K-11', ID='Spr_93' /
&DEVC XYZ=16.79 10.62  7.46, PROP_ID='K-11', ID='Spr_86' /
&DEVC XYZ=19.84 10.62  7.46, PROP_ID='K-11', ID='Spr_83' /
&DEVC XYZ=22.88 10.62  7.46, PROP_ID='K-11', ID='Spr_80' /
&DEVC XYZ=25.93 10.62  7.46, PROP_ID='K-11', ID='Spr_77' /
&DEVC XYZ=28.98 10.62  7.46, PROP_ID='K-11', ID='Spr_74' /
&DEVC XYZ=10.69 13.66  7.46, PROP_ID='K-11', ID='Spr_101' /
&DEVC XYZ=13.74 13.66  7.46, PROP_ID='K-11', ID='Spr_94' /
&DEVC XYZ=16.79 13.66  7.46, PROP_ID='K-11', ID='Spr_87' /
&DEVC XYZ=19.84 13.66  7.46, PROP_ID='K-11', ID='Spr_62' /
&DEVC XYZ=22.88 13.66  7.46, PROP_ID='K-11', ID='Spr_58' /
&DEVC XYZ=25.93 13.66  7.46, PROP_ID='K-11', ID='Spr_54' /
&DEVC XYZ=28.98 13.66  7.46, PROP_ID='K-11', ID='Spr_50' /
&DEVC XYZ=10.69 16.71  7.46, PROP_ID='K-11', ID='Spr_102' /
&DEVC XYZ=13.74 16.71  7.46, PROP_ID='K-11', ID='Spr_95' /
&DEVC XYZ=16.79 16.71  7.46, PROP_ID='K-11', ID='Spr_88' /
&DEVC XYZ=19.84 16.71  7.46, PROP_ID='K-11', ID='Spr_63' /
&DEVC XYZ=22.88 16.71  7.46, PROP_ID='K-11', ID='Spr_59' /
&DEVC XYZ=25.93 16.71  7.46, PROP_ID='K-11', ID='Spr_55' /
&DEVC XYZ=28.98 16.71  7.46, PROP_ID='K-11', ID='Spr_51' /
&DEVC XYZ=10.69 19.76  7.46, PROP_ID='K-11', ID='Spr_103' /
&DEVC XYZ=13.74 19.76  7.46, PROP_ID='K-11', ID='Spr_96' /
&DEVC XYZ=16.79 19.76  7.46, PROP_ID='K-11', ID='Spr_89' /
&DEVC XYZ=19.84 19.76  7.46, PROP_ID='K-11', ID='Spr_64' /
&DEVC XYZ=22.88 19.76  7.46, PROP_ID='K-11', ID='Spr_60' /
&DEVC XYZ=25.93 19.76  7.46, PROP_ID='K-11', ID='Spr_56' /
&DEVC XYZ=28.98 19.76  7.46, PROP_ID='K-11', ID='Spr_52' /
&DEVC XYZ=10.69 22.81  7.46, PROP_ID='K-11', ID='Spr_104' /
&DEVC XYZ=13.74 22.81  7.46, PROP_ID='K-11', ID='Spr_97' /
&DEVC XYZ=16.79 22.81  7.46, PROP_ID='K-11', ID='Spr_90' /
&DEVC XYZ=19.84 22.81  7.46, PROP_ID='K-11', ID='Spr_65' /
&DEVC XYZ=22.88 22.81  7.46, PROP_ID='K-11', ID='Spr_61' /
&DEVC XYZ=25.93 22.81  7.46, PROP_ID='K-11', ID='Spr_57' /
&DEVC XYZ=28.98 22.81  7.46, PROP_ID='K-11', ID='Spr_53' /

Spray Burners

 DEVC XYZ=23.91 18.24  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_1' /  Position A
 DEVC XYZ=24.91 18.24  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_2' /  Position A
 DEVC XYZ=24.41 17.74  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_3' /  Position A
 DEVC XYZ=24.41 18.74  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_4' /  Position A

 DEVC XYZ=23.91 21.28  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_1' /  Position B
 DEVC XYZ=24.91 21.28  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_2' /  Position B
 DEVC XYZ=24.41 20.78  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_3' /  Position B
 DEVC XYZ=24.41 21.78  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_4' /  Position B

 DEVC XYZ=26.96 18.24  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_1' /  Position C
 DEVC XYZ=27.96 18.24  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_2' /  Position C
 DEVC XYZ=27.46 17.74  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_3' /  Position C
 DEVC XYZ=27.46 18.74  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_4' /  Position C

&DEVC XYZ=17.81 12.14  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_1' /  Position D
&DEVC XYZ=18.81 12.14  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_2' /  Position D
&DEVC XYZ=18.31 11.64  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_3' /  Position D
&DEVC XYZ=18.31 12.64  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_4' /  Position D

Vent Link

&DEVC ID='vent link', XYZ=24.5,18.5,7.5, QUANTITY='TIME', SETPOINT=40., INITIAL_STATE=.FALSE. / 

Actuated Sprinklers

&DEVC ID='Acts', XYZ=15.0,15.0,1.0, QUANTITY='ACTUATED SPRINKLERS' /

&TAIL /
