&HEAD CHID='UL_NFPRF_1_20', TITLE='UL/NFPRF Heptane Burner Series 1, Test 20' /

&MESH IJK=102,108,45, XB=13.2,33.6,12.0,33.6,0.0,9.0 /

&TIME T_END=600. /

&SPEC ID='WATER VAPOR' /

&MISC TMPA=18. /
&DUMP NFRAMES=100, DT_CTRL=0.5, DT_DEVC=5., DT_HRR=5., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&REAC FUEL='N-HEPTANE'
      FYI='Heptane, C_7 H_16'
      CO_YIELD=0.006
      SOOT_YIELD=0.015 /

&PART ID='water drops',SPEC_ID='WATER VAPOR',QUANTITIES(1:2)='PARTICLE DIAMETER','PARTICLE TEMPERATURE',
      DIAMETER=1000. /

&PART ID='heptane droplets',SPEC_ID='N-HEPTANE',
      QUANTITIES(1:2)='PARTICLE DIAMETER','PARTICLE TEMPERATURE',
      DIAMETER=100.,HEAT_OF_COMBUSTION=45000. /

&PROP ID='K-11', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=148., C_FACTOR=0.7, ACTIVATION_TEMPERATURE=74.,
      PART_ID='water drops', FLOW_RATE=189.3, PARTICLE_VELOCITY=10., SPRAY_ANGLE=30.,80., SMOKEVIEW_ID='sprinkler_upright'  /

&PROP ID='nozzle', SMOKEVIEW_ID='nozzle', PART_ID='heptane droplets', FLOW_RATE=2.035, FLOW_TAU=-50.,
      PARTICLE_VELOCITY=5., SPRAY_ANGLE=0.,45.    /

&MATL ID            = 'CONCRETE'                                                                    
      FYI           = 'Quintiere, Fire Behavior'                                                    
      SPECIFIC_HEAT = 0.88                                                                          
      DENSITY       = 2100.                                                                         
      CONDUCTIVITY  = 1.0 /                                                                         

&MATL ID            = 'STEEL'                                                        
      FYI           = 'Quintiere, Fire Behavior'                                     
      EMISSIVITY    = 0.8                                                            
      DENSITY       = 7850.                                                          
      CONDUCTIVITY  = 45.8                                                           
      SPECIFIC_HEAT = 0.46 /                      

&MATL ID            = 'TILE MATERIAL'                                                                                      
      FYI           = 'UL Report NC987-96NK37863'
      DENSITY       = 313.                                                                                              
      SPECIFIC_HEAT = 0.753
      CONDUCTIVITY  = 0.0611 /


&SURF ID        = 'FLOOR'                                                              
      COLOR     = 'GRAY'                                                                
      MATL_ID   = 'CONCRETE'                                                                    
      THICKNESS = 0.1 /                    

&SURF ID        = 'SHEET METAL'
      MATL_ID   = 'STEEL'
      COLOR     = 'BLACK'
      THICKNESS = 0.0013 /

&SURF ID        = 'CEILING TILE'
      COLOR     = 'IVORY 2'
      MATL_ID   = 'TILE MATERIAL'
      BACKING   = 'EXPOSED'
      THICKNESS = 0.016 /

&OBST XB= 3.0,33.6, 3.0,33.6, 7.6, 8.0, SURF_IDS='CEILING TILE','SHEET METAL','CEILING TILE' / False Ceiling
&HOLE XB=23.8,25.0,17.0,19.4, 7.6, 7.8 / Vent Recess
&HOLE XB=23.8,25.0,17.0,19.4, 7.8, 8.0, DEVC_ID='vent link' / Vent Hole

&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='FLOOR' /

&SLCF PBY=21.2,QUANTITY='TEMPERATURE' /
&SLCF PBY=21.2,QUANTITY='HRRPUV' /
&SLCF PBZ= 7.4,QUANTITY='TEMPERATURE' /


Measurements

&DEVC XYZ=24.41,18.24, 7.39, QUANTITY='THERMOCOUPLE', ID='TC_001' /
&DEVC XYZ=24.41,18.24, 7.01, QUANTITY='THERMOCOUPLE', ID='TC_002' /
&DEVC XYZ=24.41,18.24, 6.65, QUANTITY='THERMOCOUPLE', ID='TC_003' /
&DEVC XYZ=24.41,18.24, 6.29, QUANTITY='THERMOCOUPLE', ID='TC_004' /
&DEVC XYZ=24.41,18.24, 5.94, QUANTITY='THERMOCOUPLE', ID='TC_005' /
&DEVC XYZ=24.41,18.24, 5.58, QUANTITY='THERMOCOUPLE', ID='TC_006' /
&DEVC XYZ=24.41,18.24, 5.23, QUANTITY='THERMOCOUPLE', ID='TC_007' /
&DEVC XYZ=24.41,18.24, 4.87, QUANTITY='THERMOCOUPLE', ID='TC_008' /
&DEVC XYZ=24.41,18.24, 4.52, QUANTITY='THERMOCOUPLE', ID='TC_009' /
&DEVC XYZ=24.41,21.28, 7.60, QUANTITY='BACK WALL TEMPERATURE', ID='TC_010', IOR=-3 /
&DEVC XYZ=24.41,21.28, 7.60, QUANTITY='WALL TEMPERATURE',      ID='TC_011', IOR=-3 /
&DEVC XYZ=24.41,21.28, 7.39, QUANTITY='THERMOCOUPLE', ID='TC_012' /
&DEVC XYZ=24.41,21.28, 7.01, QUANTITY='THERMOCOUPLE', ID='TC_013' /
&DEVC XYZ=24.41,21.28, 6.65, QUANTITY='THERMOCOUPLE', ID='TC_014' /
&DEVC XYZ=24.41,21.28, 6.29, QUANTITY='THERMOCOUPLE', ID='TC_015' /
&DEVC XYZ=24.41,21.28, 5.94, QUANTITY='THERMOCOUPLE', ID='TC_016' /
&DEVC XYZ=24.41,21.28, 5.58, QUANTITY='THERMOCOUPLE', ID='TC_017' /
&DEVC XYZ=24.41,21.28, 5.23, QUANTITY='THERMOCOUPLE', ID='TC_018' /
&DEVC XYZ=24.41,21.28, 4.87, QUANTITY='THERMOCOUPLE', ID='TC_019' /
&DEVC XYZ=24.41,21.28, 4.52, QUANTITY='THERMOCOUPLE', ID='TC_020' /
&DEVC XYZ=27.46,18.24, 7.60, QUANTITY='BACK WALL TEMPERATURE', ID='TC_021', IOR=-3 /
&DEVC XYZ=27.46,18.24, 7.60, QUANTITY='WALL TEMPERATURE',      ID='TC_022', IOR=-3 /
&DEVC XYZ=27.46,18.24, 7.39, QUANTITY='THERMOCOUPLE', ID='TC_023' /
&DEVC XYZ=27.46,18.24, 7.01, QUANTITY='THERMOCOUPLE', ID='TC_024' /
&DEVC XYZ=27.46,18.24, 6.65, QUANTITY='THERMOCOUPLE', ID='TC_025' /
&DEVC XYZ=27.46,18.24, 6.29, QUANTITY='THERMOCOUPLE', ID='TC_026' /
&DEVC XYZ=27.46,18.24, 5.94, QUANTITY='THERMOCOUPLE', ID='TC_027' /
&DEVC XYZ=27.46,18.24, 5.58, QUANTITY='THERMOCOUPLE', ID='TC_028' /
&DEVC XYZ=27.46,18.24, 5.23, QUANTITY='THERMOCOUPLE', ID='TC_029' /
&DEVC XYZ=27.46,18.24, 4.87, QUANTITY='THERMOCOUPLE', ID='TC_030' /
&DEVC XYZ=27.46,18.24, 4.52, QUANTITY='THERMOCOUPLE', ID='TC_031' /
&DEVC XYZ=18.31,12.14, 7.60, QUANTITY='BACK WALL TEMPERATURE', ID='TC_032', IOR=-3 /
&DEVC XYZ=18.31,12.14, 7.60, QUANTITY='WALL TEMPERATURE',      ID='TC_033', IOR=-3 /
&DEVC XYZ=18.31,12.14, 7.39, QUANTITY='THERMOCOUPLE', ID='TC_034' /
&DEVC XYZ=18.31,12.14, 7.01, QUANTITY='THERMOCOUPLE', ID='TC_035' /
&DEVC XYZ=18.31,12.14, 6.65, QUANTITY='THERMOCOUPLE', ID='TC_036' /
&DEVC XYZ=18.31,12.14, 6.29, QUANTITY='THERMOCOUPLE', ID='TC_037' /
&DEVC XYZ=18.31,12.14, 5.94, QUANTITY='THERMOCOUPLE', ID='TC_038' /
&DEVC XYZ=18.31,12.14, 5.58, QUANTITY='THERMOCOUPLE', ID='TC_039' /
&DEVC XYZ=18.31,12.14, 5.23, QUANTITY='THERMOCOUPLE', ID='TC_040' /
&DEVC XYZ=18.31,12.14, 4.87, QUANTITY='THERMOCOUPLE', ID='TC_041' /
&DEVC XYZ=18.31,12.14, 4.52, QUANTITY='THERMOCOUPLE', ID='TC_042' /
&DEVC XYZ=24.41,19.14, 7.60, QUANTITY='THERMOCOUPLE', ID='TC_043' /
&DEVC XYZ=24.41,18.84, 7.60, QUANTITY='THERMOCOUPLE', ID='TC_044' /
&DEVC XYZ=24.41,18.54, 7.60, QUANTITY='THERMOCOUPLE', ID='TC_045' /
&DEVC XYZ=24.41,18.24, 7.60, QUANTITY='THERMOCOUPLE', ID='TC_046' /
&DEVC XYZ=24.41,17.94, 7.60, QUANTITY='THERMOCOUPLE', ID='TC_047' /
&DEVC XYZ=24.41,17.64, 7.60, QUANTITY='THERMOCOUPLE', ID='TC_048' /
&DEVC XYZ=24.41,17.34, 7.60, QUANTITY='THERMOCOUPLE', ID='TC_049' /
&DEVC XYZ=28.98,13.66, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_050' /
&DEVC XYZ=28.98,16.71, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_051' /
&DEVC XYZ=28.98,19.76, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_052' /
&DEVC XYZ=28.98,22.81, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_053' /
&DEVC XYZ=25.93,13.66, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_054' /
&DEVC XYZ=25.93,16.71, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_055' /
&DEVC XYZ=25.93,19.76, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_056' /
&DEVC XYZ=25.93,22.81, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_057' /
&DEVC XYZ=22.88,13.66, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_058' /
&DEVC XYZ=22.88,16.71, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_059' /
&DEVC XYZ=22.88,19.76, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_060' /
&DEVC XYZ=22.88,22.81, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_061' /
&DEVC XYZ=19.83,13.66, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_062' /
&DEVC XYZ=19.83,16.71, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_063' /
&DEVC XYZ=19.83,19.76, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_064' /
&DEVC XYZ=19.83,22.81, 7.46, QUANTITY='THERMOCOUPLE', ID='TC_065' /
&DEVC XYZ=26.00,15.19, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_066' /
&DEVC XYZ=22.95,15.19, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_067' /
&DEVC XYZ=19.90,15.19, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_068' /
&DEVC XYZ=19.90,18.24, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_069' /
&DEVC XYZ=19.90,21.28, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_070' /
&DEVC XYZ=26.00,21.28, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_071' /
&DEVC XYZ=28.98, 4.52, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_072' /
&DEVC XYZ=28.98, 7.57, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_073' /
&DEVC XYZ=28.98,10.62, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_074' /
&DEVC XYZ=25.93, 4.52, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_075' /
&DEVC XYZ=25.93, 7.57, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_076' /
&DEVC XYZ=25.93,10.62, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_077' /
&DEVC XYZ=22.88, 4.52, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_078' /
&DEVC XYZ=22.88, 7.57, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_079' /
&DEVC XYZ=22.88,10.62, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_080' /
&DEVC XYZ=19.83, 4.52, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_081' /
&DEVC XYZ=19.83, 7.57, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_082' /
&DEVC XYZ=19.83,10.62, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_083' /
&DEVC XYZ=16.79, 4.52, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_084' /
&DEVC XYZ=16.79, 7.57, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_085' /
&DEVC XYZ=16.79,10.62, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_086' /
&DEVC XYZ=16.79,13.66, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_087' /
&DEVC XYZ=16.79,16.71, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_088' /
&DEVC XYZ=16.79,19.76, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_089' /
&DEVC XYZ=16.79,22.81, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_090' /
&DEVC XYZ=13.74, 4.52, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_091' /
&DEVC XYZ=13.74, 7.57, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_092' /
&DEVC XYZ=13.74,10.62, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_093' /
&DEVC XYZ=13.74,13.66, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_094' /
&DEVC XYZ=13.74,16.71, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_095' /
&DEVC XYZ=13.74,19.76, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_096' /
&DEVC XYZ=13.74,22.81, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_097' /
&DEVC XYZ=10.69, 4.52, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_098' /
&DEVC XYZ=10.69, 7.57, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_099' /
&DEVC XYZ=10.69,10.62, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_100' /
&DEVC XYZ=10.69,13.66, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_101' /
&DEVC XYZ=10.69,16.71, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_102' /
&DEVC XYZ=10.69,19.76, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_103' /
&DEVC XYZ=10.69,22.81, 7.51, QUANTITY='THERMOCOUPLE', ID='TC_104' /

&DEVC XYZ=21.00,20.00, 0.10, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',  ID='O2_FLOOR' /
&DEVC XYZ=21.00,20.00, 0.10, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' ,ID='CO2_FLOOR' /
&DEVC XYZ=21.00,20.00, 0.10, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_FLOOR' /
&DEVC XYZ=24.41,18.24, 7.45, QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN',  ID='O2_VENT' /
&DEVC XYZ=24.41,18.24, 7.45, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON DIOXIDE' ,ID='CO2_VENT' /
&DEVC XYZ=24.41,18.24, 7.45, QUANTITY='VOLUME FRACTION', SPEC_ID='CARBON MONOXIDE', ID='CO_VENT' /

Sprinklers

&DEVC XYZ=10.69  4.52  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_98' /
&DEVC XYZ=13.74  4.52  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_91' /
&DEVC XYZ=16.79  4.52  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_84' /
&DEVC XYZ=19.84  4.52  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_81' /
&DEVC XYZ=22.88  4.52  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_78' /
&DEVC XYZ=25.93  4.52  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_75' /
&DEVC XYZ=28.98  4.52  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_72' /
&DEVC XYZ=10.69  7.57  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_99' /
&DEVC XYZ=13.74  7.57  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_92' /
&DEVC XYZ=16.79  7.57  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_85' /
&DEVC XYZ=19.84  7.57  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_82' /
&DEVC XYZ=22.88  7.57  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_79' /
&DEVC XYZ=25.93  7.57  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_76' /
&DEVC XYZ=28.98  7.57  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_73' /
&DEVC XYZ=10.69 10.62  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_100' /
&DEVC XYZ=13.74 10.62  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_93' /
&DEVC XYZ=16.79 10.62  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_86' /
&DEVC XYZ=19.84 10.62  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_83' /
&DEVC XYZ=22.88 10.62  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_80' /
&DEVC XYZ=25.93 10.62  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_77' /
&DEVC XYZ=28.98 10.62  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_74' /
&DEVC XYZ=10.69 13.66  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_101' /
&DEVC XYZ=13.74 13.66  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_94' /
&DEVC XYZ=16.79 13.66  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_87' /
&DEVC XYZ=19.84 13.66  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_62' /
&DEVC XYZ=22.88 13.66  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_58' /
&DEVC XYZ=25.93 13.66  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_54' /
&DEVC XYZ=28.98 13.66  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_50' /
&DEVC XYZ=10.69 16.71  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_102' /
&DEVC XYZ=13.74 16.71  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_95' /
&DEVC XYZ=16.79 16.71  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_88' /
&DEVC XYZ=19.84 16.71  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_63' /
&DEVC XYZ=22.88 16.71  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_59' /
&DEVC XYZ=25.93 16.71  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_55' /
&DEVC XYZ=28.98 16.71  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_51' /
&DEVC XYZ=10.69 19.76  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_103' /
&DEVC XYZ=13.74 19.76  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_96' /
&DEVC XYZ=16.79 19.76  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_89' /
&DEVC XYZ=19.84 19.76  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_64' /
&DEVC XYZ=22.88 19.76  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_60' /
&DEVC XYZ=25.93 19.76  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_56' /
&DEVC XYZ=28.98 19.76  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_52' /
&DEVC XYZ=10.69 22.81  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_104' /
&DEVC XYZ=13.74 22.81  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_97' /
&DEVC XYZ=16.79 22.81  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_90' /
&DEVC XYZ=19.84 22.81  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_65' /
&DEVC XYZ=22.88 22.81  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_61' /
&DEVC XYZ=25.93 22.81  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_57' /
&DEVC XYZ=28.98 22.81  7.46, PROP_ID='K-11', OUTPUT=.FALSE., ID='Spr_53' /

&CTRL ID='Act55', INPUT_ID='Spr_55', FUNCTION_TYPE='ANY' /
&CTRL ID='Act56', INPUT_ID='Spr_56', FUNCTION_TYPE='ANY' /
&CTRL ID='Act59', INPUT_ID='Spr_59', FUNCTION_TYPE='ANY' /
&CTRL ID='Act60', INPUT_ID='Spr_60', FUNCTION_TYPE='ANY' /

Spray Burners

&DEVC XYZ=23.91 18.24  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_1' /  Position A
&DEVC XYZ=24.91 18.24  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_2' /  Position A
&DEVC XYZ=24.41 17.74  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_3' /  Position A
&DEVC XYZ=24.41 18.74  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_4' /  Position A

 DEVC XYZ=23.91 21.28  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_1' /  Position B
 DEVC XYZ=24.91 21.28  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_2' /  Position B
 DEVC XYZ=24.41 20.78  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_3' /  Position B
 DEVC XYZ=24.41 21.78  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_4' /  Position B

 DEVC XYZ=26.96 18.24  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_1' /  Position C
 DEVC XYZ=27.96 18.24  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_2' /  Position C
 DEVC XYZ=27.46 17.74  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_3' /  Position C
 DEVC XYZ=27.46 18.74  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_4' /  Position C

 DEVC XYZ=17.81 12.14  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_1' /  Position D
 DEVC XYZ=18.81 12.14  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_2' /  Position D
 DEVC XYZ=18.31 11.64  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_3' /  Position D
 DEVC XYZ=18.31 12.64  0.50, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_4' /  Position D

Vent Link

&DEVC ID='vent link', XYZ=24.5,18.5,7.5, QUANTITY='TIME', SETPOINT=80., INITIAL_STATE=.FALSE. / 

Actuated Sprinklers

&DEVC ID='Acts', XYZ=15.0,15.0,1.0, QUANTITY='ACTUATED SPRINKLERS' /

&TAIL /
