&HEAD CHID='UL_NFPRF_2_11',TITLE='UL/NFPRF Heptane Burner Series 2, Test 11' /

&MESH IJK=102,108,45, XB=0,30.5,0,30.5,0.0,9.0 /

&TIME T_END=600. /

&SPEC ID='WATER VAPOR' /

&MISC TMPA=18. /
&DUMP DT_DEVC=5., DT_HRR=5. /

&REAC ID='HEPTANE'
      FUEL='N-HEPTANE'
      FYI='Heptane, C_7 H_16'
      C=7.
      H=16.
      CO_YIELD=0.006
      SOOT_YIELD=0.015 /

&PART ID='water drops',SPEC_ID='WATER VAPOR',QUANTITIES(1:2)='DROPLET DIAMETER','DROPLET TEMPERATURE',
      DIAMETER=1000. /

&PART ID='heptane droplets',SPEC_ID='N-HEPTANE',DENSITY=688.,
      QUANTITIES(1:2)='DROPLET DIAMETER','DROPLET TEMPERATURE',
      DIAMETER=100.,HEAT_OF_COMBUSTION=45000. /

&PROP ID='K-11', QUANTITY='SPRINKLER LINK TEMPERATURE', RTI=148., C_FACTOR=0.7, ACTIVATION_TEMPERATURE=74.,
      PART_ID='water drops', FLOW_RATE=189.3, DROPLET_VELOCITY=10., SPRAY_ANGLE=30.,80., SMOKEVIEW_ID='sprinkler_upright'  /

&PROP ID='nozzle', SMOKEVIEW_ID='nozzle', PART_ID='heptane droplets', FLOW_RATE=4.84, FLOW_TAU=-75.,
      DROPLET_VELOCITY=5., SPRAY_ANGLE=0.,45.    /

&MATL ID            = 'CONCRETE'                                                                    
      FYI           = 'Quintiere, Fire Behavior'                                                    
      SPECIFIC_HEAT = 0.88                                                                          
      DENSITY       = 2100.                                                                         
      CONDUCTIVITY  = 1.0 /                                                                         

&MATL ID            = 'STEEL'                                                        
      FYI           = 'Quintiere, Fire Behavior'                                     
      EMISSIVITY    = 0.8                                                            
      DENSITY       = 7850.                                                          
      CONDUCTIVITY  = 45.8                                                           
      SPECIFIC_HEAT = 0.46 /                      

&MATL ID            = 'TILE MATERIAL'                                                                                      
      FYI           = 'UL Report NC987-96NK37863'
      DENSITY       = 313.                                                                                              
      SPECIFIC_HEAT = 0.753
      CONDUCTIVITY  = 0.0611 /


&SURF ID        = 'FLOOR'                                                              
      COLOR     = 'GRAY'                                                                
      MATL_ID   = 'CONCRETE'                                                                    
      THICKNESS = 0.1 /   

&SURF ID        = 'SHEET METAL'
      MATL_ID   = 'STEEL'
      COLOR     = 'BLACK'
      THICKNESS = 0.0013 /

&SURF ID        = 'CEILING TILE'
      COLOR     = 'IVORY 2'
      MATL_ID   = 'TILE MATERIAL'
      BACKING   = 'EXPOSED'
      THICKNESS = 0.016 /

&OBST XB=    0, 30.50,     0, 30.50, 8.2, 8.8, SURF_IDS='CEILING TILE','SHEET METAL','CEILING TILE' / False Ceiling
&HOLE XB=  5.49,  6.71, 17.45, 19.86, 8.2, 8.5,/ Vent Recess 1
&HOLE XB=  5.49,  6.71, 17.45, 19.86, 8.5, 8.8, DEVC_ID='vent link 1' / Vent Hole 1
&HOLE XB= 11.58, 12.80, 17.45, 19.86, 8.2, 8.5,/ Vent Recess 2
&HOLE XB= 11.58, 12.80, 17.45, 19.86, 8.5, 8.8, DEVC_ID='vent link 2' / Vent Hole 2
&HOLE XB= 26.82, 28.04, 17.45, 19.86, 8.2, 8.5,/ Vent Recess 3
&HOLE XB= 26.82, 28.04, 17.45, 19.86, 8.5, 8.8, DEVC_ID='vent link 3' / Vent Hole 3
&HOLE XB= 11.58, 12.80,  2.21,  4.65, 8.2, 8.5,/ Vent Recess 4
&HOLE XB= 11.58, 12.80,  2.21,  4.65, 8.5, 8.8, DEVC_ID='vent link 4' / Vent Hole 4
&HOLE XB= 26.82, 28.04,  2.21,  4.65, 8.2, 8.5,/ Vent Recess 5
&HOLE XB= 26.82, 28.04,  2.21,  4.65, 8.5, 8.8, DEVC_ID='vent link 5' / Vent Hole 5

&OBST XB= 9.5, 9.5, 0.0, 30.5, 6.4, 8.2, SURF_ID='SHEET METAL' / West  Draft Curtain
&OBST XB=30.5,30.5, 0.0, 23.1, 6.4, 8.2, SURF_ID='SHEET METAL' / East  Draft Curtain
&OBST XB= 9.4,30.5, 0.0,  0.0, 6.4, 8.2, SURF_ID='SHEET METAL' / South Draft Curtain
&OBST XB= 0.0,30.5, 23.1, 23.1, 6.4, 8.2, SURF_ID='SHEET METAL' / North Draft Curtain

&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='FLOOR' /

&SLCF PBY=21.2,QUANTITY='TEMPERATURE' /
&SLCF PBY=21.2,QUANTITY='HRRPUV' /
&SLCF PBZ= 7.4,QUANTITY='TEMPERATURE' /


Measurements

Sprinklers

&DEVC XYZ=  1.52    .38  8.12, PROP_ID='K-11', ID='Spr_01' /
&DEVC XYZ=  4.57    .38  8.12, PROP_ID='K-11', ID='Spr_02' /
&DEVC XYZ=  7.62    .38  8.12, PROP_ID='K-11', ID='Spr_03' /
&DEVC XYZ= 10.67    .38  8.12, PROP_ID='K-11', ID='Spr_04' /
&DEVC XYZ= 13.72    .38  8.12, PROP_ID='K-11', ID='Spr_05' /
&DEVC XYZ= 16.77    .38  8.12, PROP_ID='K-11', ID='Spr_06' /
&DEVC XYZ= 19.82    .38  8.12, PROP_ID='K-11', ID='Spr_07' /
&DEVC XYZ= 22.87    .38  8.12, PROP_ID='K-11', ID='Spr_08' /
&DEVC XYZ= 25.92    .38  8.12, PROP_ID='K-11', ID='Spr_09' /
&DEVC XYZ= 28.97    .38  8.12, PROP_ID='K-11', ID='Spr_10' /
&DEVC XYZ=  1.52   3.43  8.12, PROP_ID='K-11', ID='Spr_11' /
&DEVC XYZ=  4.57   3.43  8.12, PROP_ID='K-11', ID='Spr_12' /
&DEVC XYZ=  7.62   3.43  8.12, PROP_ID='K-11', ID='Spr_13' /
&DEVC XYZ= 10.67   3.43  8.12, PROP_ID='K-11', ID='Spr_14' /
&DEVC XYZ= 13.72   3.43  8.12, PROP_ID='K-11', ID='Spr_15' /
&DEVC XYZ= 16.77   3.43  8.12, PROP_ID='K-11', ID='Spr_16' /
&DEVC XYZ= 19.82   3.43  8.12, PROP_ID='K-11', ID='Spr_17' /
&DEVC XYZ= 22.87   3.43  8.12, PROP_ID='K-11', ID='Spr_18' /
&DEVC XYZ= 25.92   3.43  8.12, PROP_ID='K-11', ID='Spr_19' /
&DEVC XYZ= 28.97   3.43  8.12, PROP_ID='K-11', ID='Spr_20' /
&DEVC XYZ=  1.52   6.48  8.12, PROP_ID='K-11', ID='Spr_21' /
&DEVC XYZ=  4.57   6.48  8.12, PROP_ID='K-11', ID='Spr_22' /
&DEVC XYZ=  7.62   6.48  8.12, PROP_ID='K-11', ID='Spr_23' /
&DEVC XYZ= 10.67   6.48  8.12, PROP_ID='K-11', ID='Spr_24' /
&DEVC XYZ= 13.72   6.48  8.12, PROP_ID='K-11', ID='Spr_25' /
&DEVC XYZ= 16.77   6.48  8.12, PROP_ID='K-11', ID='Spr_26' /
&DEVC XYZ= 19.82   6.48  8.12, PROP_ID='K-11', ID='Spr_27' /
&DEVC XYZ= 22.87   6.48  8.12, PROP_ID='K-11', ID='Spr_28' /
&DEVC XYZ= 25.92   6.48  8.12, PROP_ID='K-11', ID='Spr_29' /
&DEVC XYZ= 28.97   6.48  8.12, PROP_ID='K-11', ID='Spr_30' /
&DEVC XYZ=  1.52   9.53  8.12, PROP_ID='K-11', ID='Spr_31' /
&DEVC XYZ=  4.57   9.53  8.12, PROP_ID='K-11', ID='Spr_32' /
&DEVC XYZ=  7.62   9.53  8.12, PROP_ID='K-11', ID='Spr_33' /
&DEVC XYZ= 10.67   9.53  8.12, PROP_ID='K-11', ID='Spr_34' /
&DEVC XYZ= 13.72   9.53  8.12, PROP_ID='K-11', ID='Spr_35' /
&DEVC XYZ= 16.77   9.53  8.12, PROP_ID='K-11', ID='Spr_36' /
&DEVC XYZ= 19.82   9.53  8.12, PROP_ID='K-11', ID='Spr_37' /
&DEVC XYZ= 22.87   9.53  8.12, PROP_ID='K-11', ID='Spr_38' /
&DEVC XYZ= 25.92   9.53  8.12, PROP_ID='K-11', ID='Spr_39' /
&DEVC XYZ= 28.97   9.53  8.12, PROP_ID='K-11', ID='Spr_40' /
&DEVC XYZ=  1.52  12.57  8.12, PROP_ID='K-11', ID='Spr_41' /
&DEVC XYZ=  4.57  12.57  8.12, PROP_ID='K-11', ID='Spr_42' /
&DEVC XYZ=  7.62  12.57  8.12, PROP_ID='K-11', ID='Spr_43' /
&DEVC XYZ= 10.67  12.57  8.12, PROP_ID='K-11', ID='Spr_44' /
&DEVC XYZ= 13.72  12.57  8.12, PROP_ID='K-11', ID='Spr_45' /
&DEVC XYZ= 16.77  12.57  8.12, PROP_ID='K-11', ID='Spr_46' /
&DEVC XYZ= 19.82  12.57  8.12, PROP_ID='K-11', ID='Spr_47' /
&DEVC XYZ= 22.87  12.57  8.12, PROP_ID='K-11', ID='Spr_48' /
&DEVC XYZ= 25.92  12.57  8.12, PROP_ID='K-11', ID='Spr_49' /
&DEVC XYZ= 28.97  12.57  8.12, PROP_ID='K-11', ID='Spr_50' /
&DEVC XYZ=  1.52  15.62  8.12, PROP_ID='K-11', ID='Spr_51' /
&DEVC XYZ=  4.57  15.62  8.12, PROP_ID='K-11', ID='Spr_52' /
&DEVC XYZ=  7.62  15.62  8.12, PROP_ID='K-11', ID='Spr_53' /
&DEVC XYZ= 10.67  15.62  8.12, PROP_ID='K-11', ID='Spr_54' /
&DEVC XYZ= 13.72  15.62  8.12, PROP_ID='K-11', ID='Spr_55' /
&DEVC XYZ= 16.77  15.62  8.12, PROP_ID='K-11', ID='Spr_56' /
&DEVC XYZ= 19.82  15.62  8.12, PROP_ID='K-11', ID='Spr_57' /
&DEVC XYZ= 22.87  15.62  8.12, PROP_ID='K-11', ID='Spr_58' /
&DEVC XYZ= 25.92  15.62  8.12, PROP_ID='K-11', ID='Spr_59' /
&DEVC XYZ= 28.97  15.62  8.12, PROP_ID='K-11', ID='Spr_60' /
&DEVC XYZ=  1.52  18.67  8.12, PROP_ID='K-11', ID='Spr_61' /
&DEVC XYZ=  4.57  18.67  8.12, PROP_ID='K-11', ID='Spr_62' /
&DEVC XYZ=  7.62  18.67  8.12, PROP_ID='K-11', ID='Spr_63' /
&DEVC XYZ= 10.67  18.67  8.12, PROP_ID='K-11', ID='Spr_64' /
&DEVC XYZ= 13.72  18.67  8.12, PROP_ID='K-11', ID='Spr_65' /
&DEVC XYZ= 16.77  18.67  8.12, PROP_ID='K-11', ID='Spr_66' /
&DEVC XYZ= 19.82  18.67  8.12, PROP_ID='K-11', ID='Spr_67' /
&DEVC XYZ= 22.87  18.67  8.12, PROP_ID='K-11', ID='Spr_68' /
&DEVC XYZ= 25.92  18.67  8.12, PROP_ID='K-11', ID='Spr_69' /
&DEVC XYZ= 28.97  18.67  8.12, PROP_ID='K-11', ID='Spr_70' /
&DEVC XYZ=  1.52  21.72  8.12, PROP_ID='K-11', ID='Spr_71' /
&DEVC XYZ=  4.57  21.72  8.12, PROP_ID='K-11', ID='Spr_72' /
&DEVC XYZ=  7.62  21.72  8.12, PROP_ID='K-11', ID='Spr_73' /
&DEVC XYZ= 10.67  21.72  8.12, PROP_ID='K-11', ID='Spr_74' /
&DEVC XYZ= 13.72  21.72  8.12, PROP_ID='K-11', ID='Spr_75' /
&DEVC XYZ= 16.77  21.72  8.12, PROP_ID='K-11', ID='Spr_76' /
&DEVC XYZ= 19.82  21.72  8.12, PROP_ID='K-11', ID='Spr_77' /
&DEVC XYZ= 22.87  21.72  8.12, PROP_ID='K-11', ID='Spr_78' /
&DEVC XYZ= 25.92  21.72  8.12, PROP_ID='K-11', ID='Spr_79' /
&DEVC XYZ= 28.97  21.72  8.12, PROP_ID='K-11', ID='Spr_80' /
&DEVC XYZ=  1.52  24.77  8.12, PROP_ID='K-11', ID='Spr_81' /
&DEVC XYZ=  4.57  24.77  8.12, PROP_ID='K-11', ID='Spr_82' /
&DEVC XYZ=  7.62  24.77  8.12, PROP_ID='K-11', ID='Spr_83' /
&DEVC XYZ= 10.67  24.77  8.12, PROP_ID='K-11', ID='Spr_84' /
&DEVC XYZ= 13.72  24.77  8.12, PROP_ID='K-11', ID='Spr_85' /
&DEVC XYZ= 16.77  24.77  8.12, PROP_ID='K-11', ID='Spr_86' /
&DEVC XYZ= 19.82  24.77  8.12, PROP_ID='K-11', ID='Spr_87' /
&DEVC XYZ= 22.87  24.77  8.12, PROP_ID='K-11', ID='Spr_88' /
&DEVC XYZ= 25.92  24.77  8.12, PROP_ID='K-11', ID='Spr_89' /
&DEVC XYZ= 28.97  24.77  8.12, PROP_ID='K-11', ID='Spr_90' /
&DEVC XYZ=  1.52  27.82  8.12, PROP_ID='K-11', ID='Spr_91' /
&DEVC XYZ=  4.57  27.82  8.12, PROP_ID='K-11', ID='Spr_92' /
&DEVC XYZ=  7.62  27.82  8.12, PROP_ID='K-11', ID='Spr_93' /
&DEVC XYZ= 10.67  27.82  8.12, PROP_ID='K-11', ID='Spr_94' /
&DEVC XYZ= 13.72  27.82  8.12, PROP_ID='K-11', ID='Spr_95' /
&DEVC XYZ= 16.77  27.82  8.12, PROP_ID='K-11', ID='Spr_96' /
&DEVC XYZ= 19.82  27.82  8.12, PROP_ID='K-11', ID='Spr_97' /
&DEVC XYZ= 22.87  27.82  8.12, PROP_ID='K-11', ID='Spr_98' /
&DEVC XYZ= 25.92  27.82  8.12, PROP_ID='K-11', ID='Spr_99' /
&DEVC XYZ= 28.97  27.82  8.12, PROP_ID='K-11', ID='Spr_100' /


Measurements

&DEVC XYZ= 15.40, 15.65, 8.1, QUANTITY='THERMOCOUPLE', ID='TC Array 1' /

&DEVC XYZ= 18.40, 12.65, 8.1, QUANTITY='THERMOCOUPLE', ID='TC Array 2' /

&DEVC XYZ=  6.71, 19.86, 8.1, QUANTITY='THERMOCOUPLE', ID='TC Array 3' /

&DEVC XYZ= 12.40, 18.65, 8.1, QUANTITY='VELOCITY',     ID='Velocity Probe 1' /
&DEVC XYZ= 15.40, 15.65, 8.1, QUANTITY='VELOCITY',     ID='Velocity Probe 2' /


&PROP ID='HD-32',  QUANTITY='LINK TEMPERATURE', RTI=32.,  ACTIVATION_TEMPERATURE=1000. /
&PROP ID='HD-164', QUANTITY='LINK TEMPERATURE', RTI=164., ACTIVATION_TEMPERATURE=1000. /
&PROP ID='HD-287', QUANTITY='LINK TEMPERATURE', RTI=287., ACTIVATION_TEMPERATURE=1000. /

&DEVC XYZ= 12.40, 18.65, 8.1, PROP_ID='HD-287',        ID='Slow' /
&DEVC XYZ= 12.40, 18.65, 8.1, PROP_ID='HD-164',        ID='Medium' /
&DEVC XYZ= 12.40, 18.65, 8.1, PROP_ID='HD-32',         ID='Fast' /


Spray Burners

 DEVC XYZ=11.70  18.17  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_1' /  Position A
 DEVC XYZ=11.70  19.17  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_2' /  Position A
 DEVC XYZ=12.70  18.17  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_3' /  Position A
 DEVC XYZ=12.70  19.17  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_4' /  Position A

 DEVC XYZ=11.70  21.22  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_1' /  Position B
 DEVC XYZ=11.70  22.22  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_2' /  Position B
 DEVC XYZ=12.70  21.22  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_3' /  Position B
 DEVC XYZ=12.70  22.22  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_4' /  Position B

&DEVC XYZ=14.75  15.12  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_1' /  Position C
&DEVC XYZ=14.75  16.12  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_2' /  Position C
&DEVC XYZ=15.75  15.12  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_3' /  Position C
&DEVC XYZ=15.75  16.12  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_4' /  Position C

 DEVC XYZ=17.80  12.07  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_1' /  Position D
 DEVC XYZ=17.80  13.07  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_2' /  Position D
 DEVC XYZ=18.80  12.07  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_3' /  Position D
 DEVC XYZ=18.80  13.07  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_4' /  Position D

 DEVC XYZ= 8.65  13.59  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_1' /  Position E
 DEVC XYZ= 8.65  14.59  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_2' /  Position E
 DEVC XYZ= 9.65  13.59  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_3' /  Position E
 DEVC XYZ= 9.65  14.59  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_4' /  Position E

 DEVC XYZ= 8.65  22.74  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_1' /  Position F
 DEVC XYZ= 8.65  23.74  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_2' /  Position F
 DEVC XYZ= 9.65  22.74  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_3' /  Position F
 DEVC XYZ= 9.65  23.74  0.60, PROP_ID='nozzle', ORIENTATION=0,0,1, QUANTITY='TIME', SETPOINT=0., ID='noz_4' /  Position F


Vent Link

&DEVC ID='vent link 1', XYZ=24.5,18.5,7.5, QUANTITY='TIME', SETPOINT=100000., INITIAL_STATE=.FALSE. / 
&DEVC ID='vent link 2', XYZ=24.5,18.5,7.5, QUANTITY='TIME', SETPOINT=100000., INITIAL_STATE=.FALSE. / 
&DEVC ID='vent link 3', XYZ=24.5,18.5,7.5, QUANTITY='TIME', SETPOINT=100000., INITIAL_STATE=.FALSE. / 
&DEVC ID='vent link 4', XYZ=24.5,18.5,7.5, QUANTITY='TIME', SETPOINT=100000., INITIAL_STATE=.FALSE. / 
&DEVC ID='vent link 5', XYZ=24.5,18.5,7.5, QUANTITY='TIME', SETPOINT=100000., INITIAL_STATE=.FALSE. / 


Actuated Sprinklers

&DEVC ID='Acts', XYZ=15.0,15.0,1.0, QUANTITY='ACTUATED SPRINKLERS' / 

&TAIL /
