&HEAD CHID='Single_Story_Gas_2' /

&TIME T_END=1800. /

&MISC SIMULATION_MODE='SVLES' /

&MESH IJK=36,32,30, XB=-0.2,3.4,-0.6,2.6,0.0,3.0, MULT_ID='mesh' /
&MULT ID='mesh', DX=3.6, DY=3.2, I_UPPER=3, J_UPPER=2 /

&REAC FUEL='METHANE', SOOT_YIELD=0.001 /

&SURF ID='BURNER', HRRPUA=694., COLOR='ORANGE', RAMP_Q='burner' /
&RAMP ID='burner', T=   0., F=0. /
&RAMP ID='burner', T=   5., F=1. /
&RAMP ID='burner', T=1500., F=1. /
&RAMP ID='burner', T=1505., F=0. /
&OBST XB= 8.7, 9.3,1.6,2.2,0.4,0.6, SURF_IDS='BURNER','WALL','WALL' /

&MATL ID='GYPSUM BOARD'
      FYI='Sheetrock UltraLight Panels',
      SPECIFIC_HEAT=1.0
      CONDUCTIVITY=0.16
      DENSITY=480.0 /

&SURF ID='WALL',
      RGB=200,200,200
      DEFAULT=.TRUE.
      MATL_ID='GYPSUM BOARD'
      BACKING='VOID'
      THICKNESS=0.025 /

&SURF ID='DOOR',
      COLOR='GRAY'
      MATL_ID='GYPSUM BOARD'
      THICKNESS=0.05 /

&SURF ID='WINDOW',
      RGB=153,255,255,
      MATL_ID='GYPSUM BOARD',
      THICKNESS=0.05
      COLOR='BLUE'
      TRANSPARENCY=0.1/

&OBST XB= 0.0,14.0,0.0,0.1,0.0,2.4 / Front Facade
&OBST XB= 0.0,14.0,7.8,7.9,0.0,2.4 / Rear Facade
&OBST XB= 0.0, 0.1,0.1,7.8,0.0,2.4 / Left Facade
&OBST XB=13.9,14.0,0.1,7.8,0.0,2.4 / Right Facade

&OBST XB=0.0,14.0,0.0,7.9,2.4,2.5, COLOR='INVISIBLE' / Ceiling

&DEVC ID='FRONT DOOR TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT=1200.0, INITIAL_STATE=.TRUE. /
&DEVC ID='KITCH DOOR TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT=1860.0, INITIAL_STATE=.TRUE. /
&DEVC ID='BR1 WINDOW TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT= 600.0, INITIAL_STATE=.TRUE. /
&DEVC ID='BR1 WIND 2 TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT=1815.0, INITIAL_STATE=.TRUE. /
&DEVC ID='BR2 WINDOW TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT= 900.0, INITIAL_STATE=.TRUE. /
&DEVC ID='BR3 WINDOW TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT=1830.0, INITIAL_STATE=.TRUE. /
&DEVC ID='KIT WINDOW TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT=1845.0, INITIAL_STATE=.TRUE. /
&DEVC ID='DR  WINDOW TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT=1875.0, INITIAL_STATE=.TRUE. /
&DEVC ID='LR  WINDOW TIMER', QUANTITY='TIME', XYZ=-0.1,-0.4,0.1, SETPOINT=1800.0, INITIAL_STATE=.TRUE. /

&OBST XB= 3.8, 4.7,0.0,0.1,0.0,2.0, SURF_ID='DOOR',   PERMIT_HOLE=.FALSE., DEVC_ID='FRONT DOOR TIMER' /
&OBST XB= 0.5, 2.3,7.8,7.9,0.0,2.0, SURF_ID='DOOR',   PERMIT_HOLE=.FALSE., DEVC_ID='KITCH DOOR TIMER' /
&OBST XB= 4.5, 5.4,7.8,7.9,1.0,2.0, SURF_ID='WINDOW', PERMIT_HOLE=.FALSE., DEVC_ID='KIT WINDOW TIMER' /
&OBST XB= 0.6, 2.4,0.0,0.1,0.6,2.0, SURF_ID='WINDOW', PERMIT_HOLE=.FALSE., DEVC_ID='DR  WINDOW TIMER' /
&OBST XB= 5.8, 8.5,0.0,0.1,0.6,2.0, SURF_ID='WINDOW', PERMIT_HOLE=.FALSE., DEVC_ID='LR  WINDOW TIMER' /
&OBST XB=11.6,12.5,0.0,0.1,0.6,2.0, SURF_ID='WINDOW', PERMIT_HOLE=.FALSE., DEVC_ID='BR1 WINDOW TIMER' /
&OBST XB=13.9,14.0,1.5,2.4,0.6,2.0, SURF_ID='WINDOW', PERMIT_HOLE=.FALSE., DEVC_ID='BR1 WIND 2 TIMER' /
&OBST XB=12.1,13.0,7.8,7.9,0.6,2.0, SURF_ID='WINDOW', PERMIT_HOLE=.FALSE., DEVC_ID='BR2 WINDOW TIMER' /
&OBST XB= 7.6, 8.5,7.8,7.9,0.6,2.0, SURF_ID='WINDOW', PERMIT_HOLE=.FALSE., DEVC_ID='BR3 WINDOW TIMER' /

&HOLE XB= 3.8, 4.7,0.0,0.1,0.0,2.0 / FRONT DOOR
&HOLE XB= 0.5, 2.3,7.8,7.9,0.0,2.0 / KITCHEN DOOR
&HOLE XB= 4.5, 5.4,7.8,7.9,1.0,2.0 / KITCHEN WINDOW
&HOLE XB= 0.6, 2.4,0.0,0.1,0.6,2.0 / DINING ROOM WINDOW
&HOLE XB= 5.8, 8.5,0.0,0.1,0.6,2.0 / LIVING ROOM WINDOW
&HOLE XB=11.6,12.5,0.0,0.1,0.6,2.0 / BEDROOM 1 FRONT WINDOW
&HOLE XB=13.9,14.0,1.5,2.4,0.6,2.0 / BEDROOM 1 SIDE WINDOW
&HOLE XB=12.1,13.0,7.8,7.9,0.6,2.0 / BEDROOM 2 BACK WINDOW
&HOLE XB= 7.6, 8.5,7.8,7.9,0.6,2.0 / BEDROOM 3 BACK WINDOW


&OBST XB= 2.8, 2.9,0.1,3.0,0.0,2.4, SURF_ID='WALL' / Instruments, Front
&OBST XB= 3.6, 3.7,0.1,3.0,0.0,2.4, SURF_ID='WALL' / Instruments, Front
&OBST XB= 2.9, 3.6,2.9,3.0,0.0,2.4, SURF_ID='WALL' / Instruments, Front

&OBST XB= 9.3, 9.4,0.1,3.9,0.0,2.4, SURF_ID='WALL' / Instruments, Front
&OBST XB=10.0,10.1,0.1,3.8,0.0,2.4, SURF_ID='WALL' / Instruments, Front

&OBST XB= 0.1, 1.4,4.0,4.1,0.0,2.4, SURF_ID='WALL' / Breakfast Wall
&OBST XB= 1.3, 1.4,4.1,4.8,0.0,2.4, SURF_ID='WALL' / Breakfast Wall

&OBST XB= 2.6, 4.9,4.0,4.1,0.0,2.4, SURF_ID='WALL' / Kitchen Wall
&OBST XB= 4.9, 5.7,4.0,4.1,2.0,2.4, SURF_ID='WALL' / Kitchen Door Soffit
&OBST XB= 2.6, 2.7,4.1,4.8,0.0,2.4, SURF_ID='WALL' / Kitchen Wall

&OBST XB= 5.7, 8.0,4.0,4.1,0.0,2.4, SURF_ID='WALL' / Bedroom 3 Wall
&OBST XB= 7.9, 8.0,4.1,4.8,0.0,2.4, SURF_ID='WALL' / Bedroom 3 Wall
&OBST XB= 6.5, 6.6,4.1,7.8,0.0,2.4, SURF_ID='WALL' / Bedroom 3 - Kitchen Wall
&OBST XB= 7.9,11.1,4.8,4.9,0.0,2.4, SURF_ID='WALL' / Bedroom 3 Wall
&HOLE XB= 8.5, 9.2,4.8,4.9,0.0,2.1 / Bedroom 3 Door
&OBST XB= 9.3, 9.4,4.9,7.8,0.0,2.4, SURF_ID='WALL' / Bedroom 3 - Instruments Wall
&OBST XB=11.1,11.2,3.9,7.8,0.0,2.4, SURF_ID='WALL' / Bedroom 2 - Instruments Wall

&OBST XB= 9.4,13.9,3.8,3.9,0.0,2.4, SURF_ID='WALL' / Bedroom 2 - Bedroom 1 Wall
&OBST XB=12.3,12.4,3.9,4.6,0.0,2.4, SURF_ID='WALL' / Bedroom 2 Closet
&HOLE XB=11.1,11.2,4.0,4.7,0.0,2.1 / Bedroom 2 Door
&HOLE XB=10.2,11.0,3.8,3.9,0.0,2.1 / Bedroom 1 Door

&VENT XB=3.8,8.8,0.4,3.4,0.0,0.0, ID='FLOOR LEAK', SURF_ID='WALL' /
&HVAC ID='FLOOR LEAK', TYPE_ID='LEAK', VENT_ID='FLOOR LEAK', VENT2_ID='AMBIENT', AREA=0.08 /
&VENT SURF_ID='OPEN', MB='ZMAX'/
&VENT SURF_ID='OPEN', MB='XMIN'/
&VENT SURF_ID='OPEN', MB='XMAX'/
&VENT SURF_ID='OPEN', MB='YMIN'/
&VENT SURF_ID='OPEN', MB='YMAX'/

&ZONE XYZ=1.0,1.4,0.5 /
&ZONE XYZ=3.0,1.4,0.5 /
&ZONE XYZ=9.8,1.4,0.5 /
&ZONE XYZ=10.0,5.4,0.5 /

&DUMP DT_HRR=15., DT_DEVC=15., SIG_FIGS=4, SIG_FIGS_EXP=2 /

&DEVC XB=12.05,12.05,0.05,0.05,0.74,1.86 ID='1BDPT', QUANTITY='THERMOCOUPLE', POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=12.05,12.05,0.05,0.05,0.74,1.86 ID='1BDPV', QUANTITY='V-VELOCITY',   POINTS=5, TIME_HISTORY=.TRUE., CONVERSION_FACTOR=-1.0 /
&DEVC XB=10.25,10.25,0.4,0.4,0.3,2.1     ID='1PT',   QUANTITY='PRESSURE',     POINTS=3, TIME_HISTORY=.TRUE. /
&DEVC XB=10.9,10.9,1.9,1.9,2.39,0.255    ID='1TC',   QUANTITY='THERMOCOUPLE', POINTS=8, TIME_HISTORY=.TRUE. /
&DEVC XB=13.95,13.95,1.95,1.95,0.74,1.86 ID='2BDPT', QUANTITY='THERMOCOUPLE', POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=13.95,13.95,1.95,1.95,0.74,1.86 ID='2BDPV', QUANTITY='U-VELOCITY',   POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=11.35,11.35,7.5,7.5,0.3,2.1     ID='2PT',   QUANTITY='PRESSURE',     POINTS=3, TIME_HISTORY=.TRUE. /
&DEVC XB=12.4,12.4,5.2,5.2,2.39,0.255    ID='2TC',   QUANTITY='THERMOCOUPLE', POINTS=8, TIME_HISTORY=.TRUE. /
&DEVC XB=8.05,8.05,7.85,7.85,0.74,1.86   ID='3BDPT', QUANTITY='THERMOCOUPLE', POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=8.05,8.05,7.85,7.85,0.74,1.86   ID='3BDPV', QUANTITY='V-VELOCITY',   POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=9.15,9.15,7.5,7.5,0.3,2.1       ID='3PT',   QUANTITY='PRESSURE',     POINTS=3, TIME_HISTORY=.TRUE. /
&DEVC XB=7.8,7.8,5.3,5.3,2.39,0.255      ID='3TC',   QUANTITY='THERMOCOUPLE', POINTS=8, TIME_HISTORY=.TRUE. /
&DEVC XB=9.75,9.75,4.35,4.35,0.4,2.0     ID='4BDPT', QUANTITY='THERMOCOUPLE', POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=9.75,9.75,4.35,4.35,0.4,2.0     ID='4BDPV', QUANTITY='U-VELOCITY',   POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=9.15,9.15,0.4,0.4,0.3,2.1       ID='4PT',   QUANTITY='PRESSURE',     POINTS=3, TIME_HISTORY=.TRUE. /
&DEVC XB=9.5,9.5,4.3,4.3,2.39,0.255      ID='4TC',   QUANTITY='THERMOCOUPLE', POINTS=8, TIME_HISTORY=.TRUE. /
&DEVC XB=7.15,7.15,0.05,0.05,0.74,1.86   ID='5BDPT', QUANTITY='THERMOCOUPLE', POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=7.15,7.15,0.05,0.05,0.74,1.86   ID='5BDPV', QUANTITY='V-VELOCITY',   POINTS=5, TIME_HISTORY=.TRUE., CONVERSION_FACTOR=-1.0 /
&DEVC XB=0.25,0.25,4.85,4.85,0.3,2.1     ID='5PT',   QUANTITY='PRESSURE',     POINTS=3, TIME_HISTORY=.TRUE. /
&DEVC XB=6.5,6.5,2.0,2.0,2.39,0.255      ID='5TC',   QUANTITY='THERMOCOUPLE', POINTS=8, TIME_HISTORY=.TRUE. /
&DEVC XB=4.25,4.25,0.05,0.05,0.20,1.80   ID='6BDPT', QUANTITY='THERMOCOUPLE', POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=4.25,4.25,0.05,0.05,0.20,1.80   ID='6BDPV', QUANTITY='V-VELOCITY',   POINTS=5, TIME_HISTORY=.TRUE., CONVERSION_FACTOR=-1.0 /
&DEVC XB=0.4,0.4,3.85,3.85,0.3,2.1       ID='6PT',   QUANTITY='PRESSURE',     POINTS=3, TIME_HISTORY=.TRUE. /
&DEVC XB=1.4,1.4,2.0,2.0,2.39,0.255      ID='6TC',   QUANTITY='THERMOCOUPLE', POINTS=8, TIME_HISTORY=.TRUE. /
&DEVC XB=4.95,4.95,7.85,7.85,1.10,1.90   ID='7BDPT', QUANTITY='THERMOCOUPLE', POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=4.95,4.95,7.85,7.85,1.10,1.90   ID='7BDPV', QUANTITY='V-VELOCITY',   POINTS=5, TIME_HISTORY=.TRUE. /
&DEVC XB=4.4,4.4,6.0,6.0,2.39,0.255      ID='7TC',   QUANTITY='THERMOCOUPLE', POINTS=8, TIME_HISTORY=.TRUE. /
&DEVC XB=2.2,2.2,6.0,6.0,2.39,0.255      ID='8TC',   QUANTITY='THERMOCOUPLE', POINTS=8, TIME_HISTORY=.TRUE. /

&SLCF PBZ=2.2, QUANTITY='TEMPERATURE', CELL_CENTERED=.TRUE. /
&SLCF PBZ=2.2, QUANTITY='PRESSURE ZONE', CELL_CENTERED=.TRUE. /
&SLCF PBZ=2.2, QUANTITY='PRESSURE', CELL_CENTERED=.TRUE. /

&TAIL /
