&HEAD CHID='Two_Story_House'/

&TIME T_END=1080.0/

&MISC THICKEN_OBSTRUCTIONS=.TRUE. /

&MESH ID='MESH01-a-a', IJK=75,64,64, XB=-0.5,7.0,-1.0,5.4,-0.2,6.2/
&MESH ID='MESH01-a-b', IJK=75,60,64, XB=-0.5,7.0,5.4,11.4,-0.2,6.2/
&MESH ID='MESH01-b-a', IJK=85,64,64, XB=7.0,15.5,-1.0,5.4,-0.2,6.2/
&MESH ID='MESH01-b-b', IJK=85,60,64, XB=7.0,15.5,5.4,11.4,-0.2,6.2/

&ZONE ID='Zone', XB=0.1,15.2,0.1,10.3,0.1,5.7, LEAK_AREA=6.0E-4/

&PART ID='ignitor particle',
      STATIC=.TRUE.,
      SURF_ID='ignitor'/

&REAC ID='POLYURETHANE_REAC',
      FYI='SFPE Handbook, FLEXIBLE G23, TABLE 3-4.13, 3-4.14',
      FUEL='REAC_FUEL',
      C=1.0,
      H=1.8,
      O=0.35,
      N=0.06,
      CO_YIELD=0.03,
      SOOT_YIELD=0.13,
      HEAT_OF_COMBUSTION=2.72E4/

&PROP ID='THCP - FR (2.4 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - FR (.3 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - FR (.6 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - FR (.9 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - FR (1.2 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - FR (1.5 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - FR (1.8 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - FR (2.1 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - F (2.4 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - F (.03 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - F (.3 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - F (.6 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - F (.9 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - F (1.2 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - F (1.5 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - F (1.8 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - F (2.1 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - D (.3 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - D (.9 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - D (1.5 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - D (2.1 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - LR (.3 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - LR (.6 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - LR (.9 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - LR (1.2 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - LR (1.5 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - LR (1.8 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - LR (2.1 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - LR (2.4 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - K (.3 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - K (.9 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - K (1.5 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - K (2.1 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - DR (.3 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - DR (.9 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - DR (1.5 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - DR (2.1 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - H (.3 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - H (.9 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - H (1.5 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - H (2.1 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - MB (.3 m) props', BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - MB (.9 m) props', BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - MB (1.5 m) props', BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - MB (2.1 m) props', BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - B3 (.3 m) props', BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - B3 (.9 m) props', BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - B3 (1.5 m) props', BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - B3 (2.1 m) props', BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - B4 (.3 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - B4 (.9 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - B4 (1.5 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - B4 (2.1 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&PROP ID='THCP - FR (4.9 m) props', BEAD_DIAMETER=5.0E-4, BEAD_EMISSIVITY=0.9/
&DEVC ID='O2-1FR', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=7.2,9.8,0.3048/
&DEVC ID='O2-5FR', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=7.2,9.8,1.524/
&DEVC ID='O2-1H', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=11.5824,4.3688,0.3048/
&DEVC ID='O2-5H', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=11.5824,4.3688,1.524/
&DEVC ID='O2-5F', QUANTITY='VOLUME FRACTION', SPEC_ID='OXYGEN', XYZ=7.8994,4.3434,0.254/
&DEVC ID='THCP - FR (2.4 m)', PROP_ID='THCP - FR (2.4 m) props', QUANTITY='THERMOCOUPLE', XYZ=10.795,8.6614,2.4/
&DEVC ID='THCP - FR (.3 m)', PROP_ID='THCP - FR (.3 m) props', QUANTITY='THERMOCOUPLE', XYZ=10.795,8.6614,0.3/
&DEVC ID='THCP - FR (.6 m)', PROP_ID='THCP - FR (.6 m) props', QUANTITY='THERMOCOUPLE', XYZ=10.795,8.6614,0.6/
&DEVC ID='THCP - FR (.9 m)', PROP_ID='THCP - FR (.9 m) props', QUANTITY='THERMOCOUPLE', XYZ=10.795,8.6614,0.9/
&DEVC ID='THCP - FR (1.2 m)', PROP_ID='THCP - FR (1.2 m) props', QUANTITY='THERMOCOUPLE', XYZ=10.795,8.6614,1.2/
&DEVC ID='THCP - FR (1.5 m)', PROP_ID='THCP - FR (1.5 m) props', QUANTITY='THERMOCOUPLE', XYZ=10.795,8.6614,1.5/
&DEVC ID='THCP - FR (1.8 m)', PROP_ID='THCP - FR (1.8 m) props', QUANTITY='THERMOCOUPLE', XYZ=10.795,8.6614,1.8/
&DEVC ID='THCP - FR (2.1 m)', PROP_ID='THCP - FR (2.1 m) props', QUANTITY='THERMOCOUPLE', XYZ=10.795,8.6614,2.1/
&DEVC ID='THCP - F (2.4 m)', PROP_ID='THCP - F (2.4 m) props', QUANTITY='THERMOCOUPLE', XYZ=7.8994,4.3434,2.4/
&DEVC ID='THCP - F (.03 m)', PROP_ID='THCP - F (.03 m) props', QUANTITY='THERMOCOUPLE', XYZ=7.8994,4.3434,0.03/
&DEVC ID='THCP - F (.3 m)', PROP_ID='THCP - F (.3 m) props', QUANTITY='THERMOCOUPLE', XYZ=7.8994,4.3434,0.3/
&DEVC ID='THCP - F (.6 m)', PROP_ID='THCP - F (.6 m) props', QUANTITY='THERMOCOUPLE', XYZ=7.8994,4.3434,0.6/
&DEVC ID='THCP - F (.9 m)', PROP_ID='THCP - F (.9 m) props', QUANTITY='THERMOCOUPLE', XYZ=7.8994,4.3434,0.9/
&DEVC ID='THCP - F (1.2 m)', PROP_ID='THCP - F (1.2 m) props', QUANTITY='THERMOCOUPLE', XYZ=7.8994,4.3434,1.2/
&DEVC ID='THCP - F (1.5 m)', PROP_ID='THCP - F (1.5 m) props', QUANTITY='THERMOCOUPLE', XYZ=7.8994,4.3434,1.5/
&DEVC ID='THCP - F (1.8 m)', PROP_ID='THCP - F (1.8 m) props', QUANTITY='THERMOCOUPLE', XYZ=7.8994,4.3434,1.8/
&DEVC ID='THCP - F (2.1 m)', PROP_ID='THCP - F (2.1 m) props', QUANTITY='THERMOCOUPLE', XYZ=7.8994,4.3434,2.1/
&DEVC ID='THCP - D (.3 m)', PROP_ID='THCP - D (.3 m) props', QUANTITY='THERMOCOUPLE', XYZ=13.6006,8.1534,0.3/
&DEVC ID='THCP - D (.9 m)', PROP_ID='THCP - D (.9 m) props', QUANTITY='THERMOCOUPLE', XYZ=13.6006,8.1534,0.9/
&DEVC ID='THCP - D (1.5 m)', PROP_ID='THCP - D (1.5 m) props', QUANTITY='THERMOCOUPLE', XYZ=13.6006,8.1534,1.5/
&DEVC ID='THCP - D (2.1 m)', PROP_ID='THCP - D (2.1 m) props', QUANTITY='THERMOCOUPLE', XYZ=13.6006,8.1534,2.1/
&DEVC ID='THCP - LR (.3 m)', PROP_ID='THCP - LR (.3 m) props', QUANTITY='THERMOCOUPLE', XYZ=13.97,1.6764,0.3/
&DEVC ID='THCP - LR (.6 m)', PROP_ID='THCP - LR (.6 m) props', QUANTITY='THERMOCOUPLE', XYZ=13.97,1.6764,0.6/
&DEVC ID='THCP - LR (.9 m)', PROP_ID='THCP - LR (.9 m) props', QUANTITY='THERMOCOUPLE', XYZ=13.97,1.6764,0.9/
&DEVC ID='THCP - LR (1.2 m)', PROP_ID='THCP - LR (1.2 m) props', QUANTITY='THERMOCOUPLE', XYZ=13.97,1.6764,1.2/
&DEVC ID='THCP - LR (1.5 m)', PROP_ID='THCP - LR (1.5 m) props', QUANTITY='THERMOCOUPLE', XYZ=13.97,1.6764,1.5/
&DEVC ID='THCP - LR (1.8 m)', PROP_ID='THCP - LR (1.8 m) props', QUANTITY='THERMOCOUPLE', XYZ=13.97,1.6764,1.8/
&DEVC ID='THCP - LR (2.1 m)', PROP_ID='THCP - LR (2.1 m) props', QUANTITY='THERMOCOUPLE', XYZ=13.97,1.6764,2.1/
&DEVC ID='THCP - LR (2.4 m)', PROP_ID='THCP - LR (2.4 m) props', QUANTITY='THERMOCOUPLE', XYZ=13.97,1.6764,2.4/
&DEVC ID='THCP - K (.3 m)', PROP_ID='THCP - K (.3 m) props', QUANTITY='THERMOCOUPLE', XYZ=1.8034,7.8994,0.3/
&DEVC ID='THCP - K (.9 m)', PROP_ID='THCP - K (.9 m) props', QUANTITY='THERMOCOUPLE', XYZ=1.8034,7.8994,0.9/
&DEVC ID='THCP - K (1.5 m)', PROP_ID='THCP - K (1.5 m) props', QUANTITY='THERMOCOUPLE', XYZ=1.8034,7.8994,1.5/
&DEVC ID='THCP - K (2.1 m)', PROP_ID='THCP - K (2.1 m) props', QUANTITY='THERMOCOUPLE', XYZ=1.8034,7.8994,2.1/
&DEVC ID='THCP - DR (.3 m)', PROP_ID='THCP - DR (.3 m) props', QUANTITY='THERMOCOUPLE', XYZ=3.81,3.8608,0.3/
&DEVC ID='THCP - DR (.9 m)', PROP_ID='THCP - DR (.9 m) props', QUANTITY='THERMOCOUPLE', XYZ=3.81,3.8608,0.9/
&DEVC ID='THCP - DR (1.5 m)', PROP_ID='THCP - DR (1.5 m) props', QUANTITY='THERMOCOUPLE', XYZ=3.81,3.8608,1.5/
&DEVC ID='THCP - DR (2.1 m)', PROP_ID='THCP - DR (2.1 m) props', QUANTITY='THERMOCOUPLE', XYZ=3.81,3.8608,2.1/
&DEVC ID='THCP - H (.3 m)', PROP_ID='THCP - H (.3 m) props', QUANTITY='THERMOCOUPLE', XYZ=11.5824,4.3688,3.17971/
&DEVC ID='THCP - H (.9 m)', PROP_ID='THCP - H (.9 m) props', QUANTITY='THERMOCOUPLE', XYZ=11.5824,4.3688,3.77971/
&DEVC ID='THCP - H (1.5 m)', PROP_ID='THCP - H (1.5 m) props', QUANTITY='THERMOCOUPLE', XYZ=11.5824,4.3688,4.37971/
&DEVC ID='THCP - H (2.1 m)', PROP_ID='THCP - H (2.1 m) props', QUANTITY='THERMOCOUPLE', XYZ=11.5824,4.3688,4.97971/
&DEVC ID='THCP - MB (.3 m)', PROP_ID='THCP - MB (.3 m) props', QUANTITY='THERMOCOUPLE', XYZ=3.9116,5.969,3.17971/
&DEVC ID='THCP - MB (.9 m)', PROP_ID='THCP - MB (.9 m) props', QUANTITY='THERMOCOUPLE', XYZ=3.9116,5.969,3.77971/
&DEVC ID='THCP - MB (1.5 m)', PROP_ID='THCP - MB (1.5 m) props', QUANTITY='THERMOCOUPLE', XYZ=3.9116,5.969,4.37971/
&DEVC ID='THCP - MB (2.1 m)', PROP_ID='THCP - MB (2.1 m) props', QUANTITY='THERMOCOUPLE', XYZ=3.9116,5.969,4.97971/
&DEVC ID='THCP - B3 (.3 m)', PROP_ID='THCP - B3 (.3 m) props', QUANTITY='THERMOCOUPLE', XYZ=12.4714,1.4732,3.17971/
&DEVC ID='THCP - B3 (.9 m)', PROP_ID='THCP - B3 (.9 m) props', QUANTITY='THERMOCOUPLE', XYZ=12.4714,1.4732,3.77971/
&DEVC ID='THCP - B3 (1.5 m)', PROP_ID='THCP - B3 (1.5 m) props', QUANTITY='THERMOCOUPLE', XYZ=12.4714,1.4732,4.37971/
&DEVC ID='THCP - B3 (2.1 m)', PROP_ID='THCP - B3 (2.1 m) props', QUANTITY='THERMOCOUPLE', XYZ=12.4714,1.4732,4.97971/
&DEVC ID='THCP - B4 (.3 m)', PROP_ID='THCP - B4 (.3 m) props', QUANTITY='THERMOCOUPLE', XYZ=5.5626,1.778,3.17971/
&DEVC ID='THCP - B4 (.9 m)', PROP_ID='THCP - B4 (.9 m) props', QUANTITY='THERMOCOUPLE', XYZ=5.5626,1.778,3.77971/
&DEVC ID='THCP - B4 (1.5 m)', PROP_ID='THCP - B4 (1.5 m) props', QUANTITY='THERMOCOUPLE', XYZ=5.5626,1.778,4.37971/
&DEVC ID='THCP - B4 (2.1 m)', PROP_ID='THCP - B4 (2.1 m) props', QUANTITY='THERMOCOUPLE', XYZ=5.5626,1.778,4.97971/
&DEVC ID='THCP - FR (4.9 m)', PROP_ID='THCP - FR (4.9 m) props', QUANTITY='THERMOCOUPLE', XYZ=10.795,8.6614,4.9/
&DEVC ID='TIMER', QUANTITY='TIME', XYZ=-0.5,-1.0,-0.2, SETPOINT=600.0, INITIAL_STATE=.TRUE./
&DEVC ID='TIMER2', QUANTITY='TIME', XYZ=-0.5,-1.0,-0.2, SETPOINT=615.0, INITIAL_STATE=.TRUE./
&MATL ID='GYPSUM BOARD',
      FYI='SFPE HANDBOOK SECTION 1 CH. 10, PAGE 1-190',
      SPECIFIC_HEAT=2.0,
      CONDUCTIVITY=0.25,
      DENSITY=700.0/
&MATL ID='FOAM',
      FYI='Properties completely fabricated',
      SPECIFIC_HEAT=1.0,
      CONDUCTIVITY=0.05,
      DENSITY=30.0/
&MATL ID='WHITE PINE',
      FYI='FROM MOD 8 504',
      SPECIFIC_HEAT=2.805,
      CONDUCTIVITY=0.15,
      DENSITY=640.0,
      HEAT_OF_COMBUSTION=1.78E4/
&MATL ID='GLASS',
      FYI='INCROPERA DEWITT TABLE A.3',
      SPECIFIC_HEAT=0.75,
      CONDUCTIVITY=1.4,
      DENSITY=2500.0/
&MATL ID='CARPET_MATL',
      SPECIFIC_HEAT=1.0,
      CONDUCTIVITY=0.83,
      DENSITY=120.0/

&SURF ID='Walls',
      RGB=200,200,200,
      DEFAULT=.TRUE.,
      LEAK_PATH=1,0,
      MATL_ID(1,1)='GYPSUM BOARD',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.012/
&SURF ID='ignitor',
      TMP_FRONT=1000.0,
      GEOMETRY='CYLINDRICAL',
      LENGTH=0.15,
      RADIUS=0.01/
&SURF ID='COUCH',
      RGB=0,204,255,
      HRRPUA=650.0,
      RAMP_Q='COUCH_RAMP_Q',
      HEAT_OF_VAPORIZATION=1220.0,
      IGNITION_TEMPERATURE=300.0,
      MATL_ID(1,1)='FOAM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.3/
&RAMP ID='COUCH_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='COUCH_RAMP_Q', T=60.0, F=1.0/
&RAMP ID='COUCH_RAMP_Q', T=120.0, F=1.0/
&RAMP ID='COUCH_RAMP_Q', T=600.0, F=0.0/
&SURF ID='COUCH ARM',
      RGB=0,204,255,
      HRRPUA=650.0,
      RAMP_Q='COUCH ARM_RAMP_Q',
      HEAT_OF_VAPORIZATION=1220.0,
      IGNITION_TEMPERATURE=300.0,
      MATL_ID(1,1)='FOAM',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.0254/
&RAMP ID='COUCH ARM_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='COUCH ARM_RAMP_Q', T=30.0, F=1.0/
&RAMP ID='COUCH ARM_RAMP_Q', T=60.0, F=1.0/
&RAMP ID='COUCH ARM_RAMP_Q', T=240.0, F=0.2/
&RAMP ID='COUCH ARM_RAMP_Q', T=500.0, F=0.2/
&RAMP ID='COUCH ARM_RAMP_Q', T=530.0, F=0.0/
&SURF ID='WOOD FURNITURE01',
      RGB=245,206,158,
      HRRPUA=150.0,
      RAMP_Q='WOOD FURNITURE01_RAMP_Q',
      HEAT_OF_VAPORIZATION=2500.0,
      IGNITION_TEMPERATURE=260.0,
      BACKING='VOID',
      MATL_ID(1,1)='WHITE PINE',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.0254,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&RAMP ID='WOOD FURNITURE01_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='WOOD FURNITURE01_RAMP_Q', T=30.0, F=1.0/
&RAMP ID='WOOD FURNITURE01_RAMP_Q', T=500.0, F=1.0/
&RAMP ID='WOOD FURNITURE01_RAMP_Q', T=530.0, F=0.0/
&SURF ID='WINDOW',
      RGB=153,255,255,
      BACKING='VOID',
      MATL_ID(1,1)='GLASS',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.05,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&SURF ID='CARPET',
      RGB=153,102,0,
      HRRPUA=200.0,
      RAMP_Q='CARPET_RAMP_Q',
      IGNITION_TEMPERATURE=290.0,
      BACKING='VOID',
      MATL_ID(1,1)='CARPET_MATL',
      MATL_MASS_FRACTION(1,1)=1.0,
      THICKNESS(1)=0.004,
      GEOMETRY='CARTESIAN',
      LENGTH=0.0,
      WIDTH=0.0/
&RAMP ID='CARPET_RAMP_Q', T=0.0, F=0.0/
&RAMP ID='CARPET_RAMP_Q', T=10.0, F=1.0/
&RAMP ID='CARPET_RAMP_Q', T=182.0, F=0.0/
&SURF ID='FIRE',
      RGB=255,51,51,
      HRRPUA=400.0/

&INIT ID='ignitor particle', PART_ID='ignitor particle', N_PARTICLES=1, XYZ=9.1,7.1,0.6/
&INIT ID='ignitor particle', PART_ID='ignitor particle', N_PARTICLES=1, XYZ=9.0,7.1,0.6/

&OBST XB=8.1576,8.7576,7.7808,9.1808,0.2,0.6, SURF_IDS='COUCH','COUCH','INERT'/ SEAT
&OBST XB=7.8576,8.7576,7.5808,7.7808,0.1,0.8, SURF_ID='COUCH ARM'/ LEFT ARM
&OBST XB=7.8576,8.7576,9.1808,9.3808,0.1,0.8, SURF_ID='COUCH ARM'/ RIGHT ARM
&OBST XB=7.8576,8.1576,7.7808,9.1808,0.2,0.9, SURF_ID='COUCH ARM'/ COUCH BACK
&OBST XB=11.3576,11.9576,8.0808,9.0808,0.1,2.0, RGB=245,206,158, BULK_DENSITY=106.84, SURF_ID='WOOD FURNITURE01'/ Armoire Base
&OBST XB=11.2576,11.9576,8.0808,9.0808,2.0,2.1, RGB=245,206,158, BULK_DENSITY=106.84, SURF_ID='WOOD FURNITURE01'/ Armoire Top
&OBST XB=14.4076,15.2076,7.5308,7.6308,0.1,0.7, SURF_ID='COUCH ARM'/ Chair Left Arm
&OBST XB=15.0076,15.2076,7.6308,8.3308,0.2,0.9, SURF_ID='COUCH ARM'/ Chair Back
&OBST XB=14.4076,15.0076,7.6308,8.3308,0.2,0.6, SURF_IDS='COUCH','COUCH','INERT'/ Chair Seat
&OBST XB=14.4076,15.2076,8.3308,8.4308,0.1,0.7, SURF_ID='COUCH ARM'/ ChAir Right Arm
&OBST XB=9.0,11.2,0.1,1.7,1.3,1.6, RGB=127,95,0, SURF_ID='INERT'/ Stairs Sub Landing
&OBST XB=12.6,14.0,0.4,1.0,0.1,0.7, BULK_DENSITY=30.0, SURF_ID='COUCH ARM'/ SEAT
&OBST XB=11.5,12.1,1.2,2.8,0.1,0.7, BULK_DENSITY=30.0, SURF_ID='COUCH ARM'/ SEAT
&OBST XB=14.0,14.2,0.2,1.0,0.1,1.0, BULK_DENSITY=30.0, SURF_ID='COUCH ARM'/ LEFT ARM
&OBST XB=11.3,12.1,1.0,1.2,0.1,1.0, BULK_DENSITY=30.0, SURF_ID='COUCH ARM'/ LEFT ARM
&OBST XB=12.4,12.6,0.2,1.0,0.1,1.0, BULK_DENSITY=30.0, SURF_ID='COUCH ARM'/ RIGHT ARM
&OBST XB=11.3,12.1,2.8,3.0,0.1,1.0, BULK_DENSITY=30.0, SURF_ID='COUCH ARM'/ RIGHT ARM
&OBST XB=12.6,14.0,0.2,0.4,0.2,1.1, BULK_DENSITY=30.0, SURF_ID='COUCH ARM'/ COUCH BACK
&OBST XB=11.3,11.5,1.2,2.8,0.2,1.1, BULK_DENSITY=30.0, SURF_ID='COUCH ARM'/ COUCH BACK
&OBST XB=11.5,11.6,0.25,0.35,0.2,0.7, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ Obstruction #4
&OBST XB=12.1,12.2,0.25,0.35,0.2,0.7, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ Obstruction #4
&OBST XB=11.5,12.3,0.25,0.95,0.7,0.8, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ Obstruction #4
&OBST XB=11.5,11.6,0.85,0.95,0.2,0.7, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ Obstruction #4
&OBST XB=12.1,12.2,0.85,0.95,0.2,0.7, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ Obstruction #4
&OBST XB=12.75,12.85,1.9,2.0,0.2,0.7, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ Obstruction #15
&OBST XB=12.75,12.85,1.6,1.7,0.2,0.7, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ Obstruction #15
&OBST XB=13.55,13.65,1.9,2.0,0.2,0.7, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ Obstruction #15
&OBST XB=13.55,13.65,1.6,1.7,0.2,0.7, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ Obstruction #15
&OBST XB=12.55,13.85,1.5,2.1,0.7,0.8, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ Obstruction #15
&OBST XB=14.6,14.8,1.9,2.5,0.5,1.0, BULK_DENSITY=30.0, SURF_ID='COUCH ARM'/ Obstruction #11
&OBST XB=14.2,14.8,1.8,1.9,0.1,0.9, BULK_DENSITY=30.0, SURF_ID='COUCH ARM'/ Obstruction #11
&OBST XB=14.2,14.8,1.9,2.5,0.1,0.6, BULK_DENSITY=30.0, SURF_ID='COUCH ARM'/ Obstruction #11
&OBST XB=14.2,14.8,2.5,2.6,0.1,0.9, BULK_DENSITY=30.0, SURF_ID='COUCH ARM'/ Obstruction #11
&OBST XB=3.2,4.1,4.6,5.2,0.1,2.2, RGB=47,47,47, SURF_ID='INERT'/ Fridge
&OBST XB=3.2,4.1,5.2,5.3,0.2,2.2, RGB=47,47,47, SURF_ID='INERT'/ Fridge
&OBST XB=6.2,6.9,7.8,10.3,1.0,1.1, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ K-Counter Top
&OBST XB=6.3,6.9,7.8,10.3,0.1,1.0, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ K-Counter
&OBST XB=0.1,0.7,6.6,9.7,0.1,1.1, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ K-Counter
&OBST XB=0.1,3.5,9.7,10.3,0.1,1.1, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ K-Counter
&OBST XB=1.6,2.7,7.1,8.6,0.8,0.9, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ K-Table
&OBST XB=1.7,1.8,7.2,7.3,0.1,0.8, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ K-Table
&OBST XB=1.7,1.8,8.4,8.5,0.1,0.8, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ K-Table
&OBST XB=2.5,2.6,7.2,7.3,0.1,0.8, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ K-Table
&OBST XB=2.5,2.6,8.4,8.5,0.1,0.8, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ K-Table
&OBST XB=2.0,2.1,8.4,8.5,0.2,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.0,2.1,8.7,8.8,0.2,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.3,2.4,8.4,8.5,0.2,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.3,2.4,8.7,8.8,0.2,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.0,2.4,8.5,8.7,0.5,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.1,2.3,8.4,8.5,0.5,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.1,2.3,8.7,8.8,0.5,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.0,2.4,8.8,8.8,0.5,1.1, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.0,2.0,8.4,8.5,0.1,0.2, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.0,2.0,8.7,8.8,0.1,0.2, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.4,2.4,8.4,8.5,0.1,0.2, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.4,2.4,8.7,8.8,0.1,0.2, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=1.9,2.4,6.9,7.3,0.5,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=1.9,2.4,6.9,6.9,0.5,1.1, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.0,2.0,7.2,7.3,0.1,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.0,2.0,6.9,7.0,0.2,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.3,2.3,7.2,7.3,0.1,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.3,2.3,6.9,7.0,0.2,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.4,2.9,7.6,8.1,0.4,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=2.8,2.9,7.6,8.1,0.5,1.1, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=1.4,1.5,8.0,8.1,0.3,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=1.7,1.8,8.0,8.1,0.4,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=1.4,1.9,7.6,8.0,0.5,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=1.5,1.7,8.0,8.1,0.5,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=1.8,1.9,8.0,8.1,0.5,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=1.4,1.5,7.6,7.7,0.3,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=1.7,1.8,7.6,7.7,0.4,0.5, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=1.4,1.4,7.6,8.1,0.5,1.1, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=1.5,1.5,8.0,8.1,0.2,0.3, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=1.8,1.8,8.0,8.1,0.2,0.4, COLOR='CYAN', SURF_ID='COUCH ARM'/ K-Chairs
&OBST XB=4.2,4.3,1.9,2.0,0.1,0.8, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ DR-Table
&OBST XB=4.2,4.3,3.1,3.2,0.1,0.8, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ DR-Table
&OBST XB=4.1,5.1,1.8,3.3,0.8,0.9, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ DR-Table
&OBST XB=4.9,5.0,1.9,2.0,0.1,0.8, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ DR-Table
&OBST XB=4.9,5.0,3.1,3.2,0.1,0.8, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ DR-Table
&OBST XB=3.8,4.3,2.3,2.8,0.5,0.6, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=3.8,3.9,2.3,2.8,0.6,1.1, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=3.8,3.9,2.7,2.8,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.2,4.3,2.7,2.8,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.3,4.8,1.6,2.0,0.5,0.6, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.3,4.8,1.6,1.7,0.6,1.1, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.3,4.4,1.6,1.7,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.3,4.4,1.9,2.0,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.7,4.8,1.6,1.7,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.7,4.8,1.9,2.0,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.4,4.9,3.1,3.5,0.5,0.6, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.4,4.9,3.4,3.5,0.6,1.1, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.4,4.5,3.1,3.2,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.4,4.5,3.4,3.5,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.8,4.9,3.1,3.2,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.8,4.9,3.4,3.5,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.9,5.3,2.3,2.8,0.5,0.6, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.9,5.0,2.3,2.4,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.9,5.0,2.7,2.8,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=5.2,5.3,2.3,2.4,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=5.2,5.3,2.7,2.8,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=5.2,5.3,2.3,2.8,0.6,1.1, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=3.8,3.9,2.3,2.4,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=4.2,4.3,2.3,2.4,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=9.0,10.1,3.2,3.4,0.1,0.3, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,3.1,3.2,0.1,0.5, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,3.0,3.1,0.2,0.5, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,2.9,3.0,0.3,0.5, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,2.8,2.9,0.3,0.7, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,2.7,2.8,0.4,0.7, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,2.6,2.7,0.5,0.8, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,2.9,3.0,0.6,0.7, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,2.4,2.6,0.6,0.8, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,2.3,2.4,0.7,1.0, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,2.2,2.3,0.8,1.0, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,2.1,2.2,0.8,1.2, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,2.0,2.1,0.9,1.2, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,1.9,2.0,1.0,1.2, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,1.7,1.9,1.1,1.4, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,1.6,1.7,1.2,1.4, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,3.4,3.5,0.3,0.3, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.0,10.1,2.4,2.5,1.0,1.0, RGB=127,95,0, SURF_ID='INERT'/ 01-Lower Stairs
&OBST XB=9.6,10.6,0.0,0.1,2.3,3.7, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ 01-Stairs Window-S
&OBST XB=7.4,8.3,0.0,0.1,0.1,2.2, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW', DEVC_ID='TIMER'/ 01-Front Door-S
&OBST XB=10.1,11.2,3.5,3.5,0.1,2.1, COLOR='GRAY', SURF_ID='INERT'/ 01-Stairs Door
&OBST XB=1.0,1.1,3.7,4.4,0.1,2.1, COLOR='GRAY', SURF_ID='INERT'/ 01-Kitchen Pantry Door
&OBST XB=1.1,2.0,0.0,0.1,0.7,2.2, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ 01-Laundry Window-S
&OBST XB=3.7,5.6,0.0,0.1,0.7,2.2, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ 01-DR Window-S
&OBST XB=15.2,15.3,1.8,3.6,0.7,2.2, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ 01-LR Window-E
&OBST XB=0.0,0.1,9.1,10.1,1.3,2.2, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ 01-Kitchen Window-W
&OBST XB=12.1,14.0,0.0,0.1,0.7,2.2, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ 01-LR Window-S
&OBST XB=10.1,10.2,3.4,3.5,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall-Between Stairs
&OBST XB=10.1,10.2,1.6,3.4,0.1,2.9, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall-Between Stairs
&OBST XB=6.2,6.3,0.1,1.3,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=6.2,7.0,1.3,1.4,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=6.9,7.0,0.1,0.5,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=6.9,7.0,1.0,1.3,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=8.9,9.0,3.4,3.6,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=8.9,9.0,0.1,3.4,0.1,2.8, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=11.2,11.3,0.1,3.5,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=13.8,15.2,5.3,5.3,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=1.0,1.1,2.6,3.7,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=1.0,1.1,4.4,5.3,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=1.0,1.1,3.7,4.4,2.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=2.3,2.4,2.6,3.1,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=2.3,2.4,4.2,5.4,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=3.0,3.1,0.1,4.5,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=5.0,5.1,4.6,5.4,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=0.1,1.3,2.5,2.6,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=0.1,1.0,5.3,5.3,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=1.3,2.1,2.5,2.6,2.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=2.0,3.0,0.1,0.1,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=2.1,3.0,2.5,2.6,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=2.4,5.1,4.5,4.6,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=6.2,6.2,0.1,1.4,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=12.0,12.1,7.1,10.3,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=12.0,12.2,6.9,7.0,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=12.1,12.3,6.8,6.9,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=12.2,12.4,6.7,6.8,2.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=12.3,12.5,6.6,6.7,2.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=12.4,12.6,6.5,6.6,2.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=12.5,12.7,6.4,6.5,2.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=12.6,12.8,6.3,6.4,2.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=12.7,12.9,6.2,6.3,2.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=12.8,12.9,6.1,6.2,2.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=12.9,13.0,6.1,6.2,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=12.9,13.1,6.0,6.1,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=13.0,13.2,5.9,6.0,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=13.1,13.3,5.8,5.9,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=13.2,13.4,5.7,5.8,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=13.3,13.5,5.6,5.7,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=13.4,13.5,5.8,5.9,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=13.4,13.6,5.5,5.6,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=13.5,13.6,5.9,6.0,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=13.5,13.7,5.4,5.5,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=13.6,13.7,5.3,5.4,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=13.6,14.0,6.0,6.1,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=13.8,15.2,5.3,5.4,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=14.8,15.2,6.0,6.1,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=8.9,9.0,0.1,3.4,2.8,2.9, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=0.1,1.1,5.3,5.4,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Downstairs
&OBST XB=15.2,15.3,1.8,3.6,0.1,0.7, SURF_ID='Walls'/ 01-E-Ext-Wall
&OBST XB=15.2,15.3,0.0,1.8,0.1,2.6, SURF_ID='Walls'/ 01-E-Ext-Wall
&OBST XB=15.2,15.3,3.6,5.3,0.1,2.6, SURF_ID='Walls'/ 01-E-Ext-Wall
&OBST XB=15.2,15.3,1.8,3.6,2.2,2.6, SURF_ID='Walls'/ 01-E-Ext-Wall
&OBST XB=15.2,15.3,5.3,10.4,0.1,2.6, SURF_ID='Walls'/ 01-E-Ext-Wall
&OBST XB=6.1,6.9,10.3,10.4,0.1,2.6, SURF_ID='Walls'/ 01-N-Ext-Wall
&OBST XB=6.9,8.7,10.3,10.4,2.2,2.6, SURF_ID='Walls'/ 01-N-Ext-Wall
&OBST XB=6.9,8.7,10.3,10.4,0.1,0.7, SURF_ID='Walls'/ 01-N-Ext-Wall
&OBST XB=8.7,9.6,10.3,10.4,0.1,2.6, SURF_ID='Walls'/ 01-N-Ext-Wall
&OBST XB=9.6,11.4,10.3,10.4,0.1,0.7, SURF_ID='Walls'/ 01-N-Ext-Wall
&OBST XB=9.6,11.4,10.3,10.4,2.2,2.6, SURF_ID='Walls'/ 01-N-Ext-Wall
&OBST XB=11.4,13.2,10.3,10.4,0.1,2.6, SURF_ID='Walls'/ 01-N-Ext-Wall
&OBST XB=13.2,14.1,10.3,10.4,0.1,0.7, SURF_ID='Walls'/ 01-N-Ext-Wall
&OBST XB=13.2,14.1,10.3,10.4,2.2,2.6, SURF_ID='Walls'/ 01-N-Ext-Wall
&OBST XB=14.1,15.2,10.3,10.4,0.1,2.6, SURF_ID='Walls'/ 01-N-Ext-Wall
&OBST XB=0.0,0.3,10.3,10.4,0.1,2.6, SURF_ID='Walls'/ 01-N-Ext-Wall
&OBST XB=0.3,1.2,10.3,10.4,0.1,1.3, SURF_ID='Walls'/ 01-N-Ext-Wall
&OBST XB=0.3,1.2,10.3,10.4,2.1,2.6, SURF_ID='Walls'/ 01-N-Ext-Wall
&OBST XB=1.2,4.3,10.3,10.4,0.1,2.6, SURF_ID='Walls'/ 01-N-Ext-Wall
&OBST XB=4.3,6.1,10.3,10.4,2.2,2.6, SURF_ID='Walls'/ 01-N-Ext-Wall
&OBST XB=0.0,0.1,0.1,5.3,0.1,2.6, SURF_ID='Walls'/ 01-W-Ext-Wall
&OBST XB=0.0,0.1,9.1,10.1,0.1,1.3, SURF_ID='Walls'/ 01-W-Ext-Wall
&OBST XB=0.0,0.1,5.3,9.1,0.1,2.6, SURF_ID='Walls'/ 01-W-Ext-Wall
&OBST XB=0.0,0.1,10.1,10.3,0.1,2.6, SURF_ID='Walls'/ 01-W-Ext-Wall
&OBST XB=0.0,0.1,9.1,10.1,2.2,2.6, SURF_ID='Walls'/ 01-W-Ext-Wall
&OBST XB=6.2,6.3,4.6,5.3,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Center Col. with Picture
&OBST XB=6.9,7.0,4.6,5.3,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Center Col. with Picture
&OBST XB=6.2,7.0,4.5,4.6,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Center Col. with Picture
&OBST XB=6.2,7.0,5.3,5.4,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall Center Col. with Picture
&OBST XB=10.1,10.2,3.5,3.6,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall of Stairs Door
&OBST XB=10.2,11.2,3.5,3.6,2.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall of Stairs Door
&OBST XB=11.2,11.2,3.5,3.6,0.1,2.1, COLOR='WHITE', SURF_ID='Walls'/ 01-Int-Wall of Stairs Door
&OBST XB=11.2,11.3,3.5,3.6,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-col
&OBST XB=12.0,12.1,7.0,7.1,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-col
&OBST XB=6.9,7.0,3.5,3.6,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-col
&OBST XB=13.7,13.8,5.3,5.3,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-col
&OBST XB=13.7,13.8,5.3,5.4,0.1,2.6, COLOR='WHITE', SURF_ID='Walls'/ 01-col
&OBST XB=6.2,7.4,-2.77556E-17,0.1,0.1,2.6, SURF_ID='Walls'/ 01-S-Ext-Wall
&OBST XB=7.4,8.3,-2.77556E-17,0.1,2.2,2.6, SURF_ID='Walls'/ 01-S-Ext-Wall
&OBST XB=8.3,9.6,-2.77556E-17,0.1,0.1,2.6, SURF_ID='Walls'/ 01-S-Ext-Wall
&OBST XB=9.6,10.6,-2.77556E-17,0.1,0.1,2.3, SURF_ID='Walls'/ 01-S-Ext-Wall
&OBST XB=10.6,12.1,-2.77556E-17,0.1,0.1,2.6, SURF_ID='Walls'/ 01-S-Ext-Wall
&OBST XB=12.1,14.0,-2.77556E-17,0.1,0.1,0.7, SURF_ID='Walls'/ 01-S-Ext-Wall
&OBST XB=12.1,14.0,-2.77556E-17,0.1,2.2,2.6, SURF_ID='Walls'/ 01-S-Ext-Wall
&OBST XB=14.0,15.2,-2.77556E-17,0.1,0.1,2.6, SURF_ID='Walls'/ 01-S-Ext-Wall
&OBST XB=0.0,1.1,-2.77556E-17,0.1,0.1,2.6, SURF_ID='Walls'/ 01-S-Ext-Wall
&OBST XB=1.1,2.0,-2.77556E-17,0.1,0.1,0.7, SURF_ID='Walls'/ 01-S-Ext-Wall
&OBST XB=1.1,2.0,-2.77556E-17,0.1,2.2,2.6, SURF_ID='Walls'/ 01-S-Ext-Wall
&OBST XB=2.0,3.7,-2.77556E-17,0.1,0.1,2.6, SURF_ID='Walls'/ 01-S-Ext-Wall
&OBST XB=3.7,5.6,-2.77556E-17,0.1,0.1,0.7, SURF_ID='Walls'/ 01-S-Ext-Wall
&OBST XB=3.7,5.6,-2.77556E-17,0.1,2.2,2.6, SURF_ID='Walls'/ 01-S-Ext-Wall
&OBST XB=5.6,6.2,-2.77556E-17,0.1,0.1,2.6, SURF_ID='Walls'/ 01-S-Ext-Wall
&OBST XB=13.2,14.1,10.3,10.4,0.7,2.2, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ Obstruction
&OBST XB=9.6,11.4,10.3,10.4,0.7,2.2, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW', DEVC_ID='TIMER2'/ Obstruction
&OBST XB=6.9,8.7,10.3,10.4,0.7,2.2, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ Obstruction
&OBST XB=4.3,6.1,10.3,10.4,0.1,2.2, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ Obstruction
&OBST XB=0.3,1.2,10.3,10.4,1.3,2.1, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ Obstruction
&OBST XB=1.4,1.9,7.6,8.1,0.5,0.6, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=1.4,1.5,7.6,8.1,0.6,1.1, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=1.4,1.5,8.0,8.1,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=1.8,1.9,8.0,8.1,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=1.9,2.4,6.9,7.3,0.5,0.6, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=1.9,2.4,6.9,7.0,0.6,1.1, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=1.9,2.0,6.9,7.0,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=1.9,2.0,7.2,7.3,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=2.3,2.4,6.9,7.0,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=2.3,2.4,7.2,7.3,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=2.0,2.5,8.4,8.8,0.5,0.6, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=2.0,2.5,8.7,8.8,0.6,1.1, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=2.0,2.1,8.4,8.5,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=2.0,2.1,8.7,8.8,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=2.4,2.5,8.4,8.5,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=2.4,2.5,8.7,8.8,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=2.5,2.9,7.6,8.1,0.5,0.6, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=2.5,2.6,7.6,7.7,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=2.5,2.6,8.0,8.1,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=2.8,2.9,7.6,7.7,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=2.8,2.9,8.0,8.1,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=2.8,2.9,7.6,8.1,0.6,1.1, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=1.4,1.5,7.6,7.7,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=1.8,1.9,7.6,7.7,0.1,0.5, SURF_ID='COUCH ARM'/ DR-Chair
&OBST XB=13.2,14.1,10.3,10.4,3.8,5.4, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ Obstruction
&OBST XB=9.6,11.4,10.3,10.4,3.8,5.4, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ Obstruction
&OBST XB=6.9,8.7,10.3,10.4,3.8,5.4, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ Obstruction
&OBST XB=3.3,5.1,10.3,10.4,3.8,5.4, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ Obstruction
&OBST XB=10.1,11.2,1.7,1.9,1.6,1.8, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=10.1,11.2,1.9,2.0,1.6,2.0, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=10.1,11.2,2.0,2.2,1.7,2.0, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=10.1,11.2,2.2,2.3,1.8,2.1, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=10.1,11.2,2.3,2.4,1.9,2.1, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=10.1,11.2,2.4,2.5,2.0,2.1, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=10.1,11.2,2.5,2.6,2.0,2.3, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=10.1,11.2,2.6,2.7,2.1,2.3, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=10.1,11.2,2.7,2.9,2.2,2.5, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=10.1,11.2,2.9,3.0,2.3,2.5, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=10.1,11.2,3.0,3.1,2.4,2.7, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=10.1,11.2,3.1,3.2,2.5,2.7, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=10.1,11.2,3.2,3.5,2.6,2.8, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=10.1,11.2,1.6,1.7,1.8,1.8, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=10.1,11.2,2.4,2.5,2.3,2.3, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=10.1,11.2,2.9,3.0,2.7,2.7, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=10.1,11.2,3.2,3.5,2.8,2.9, RGB=127,95,0, SURF_ID='INERT'/ 02-Upper Stairs
&OBST XB=3.2,5.2,0.9,2.4,3.1,3.4, RGB=0,204,255, SURF_ID='COUCH'/ Mattress
&OBST XB=3.2,3.6,1.7,2.3,3.4,3.5, RGB=0,204,255, SURF_ID='COUCH'/ Pillow
&OBST XB=3.2,3.6,1.0,1.6,3.4,3.5, RGB=0,204,255, SURF_ID='COUCH'/ Pillow
&OBST XB=3.1,3.2,0.9,2.4,2.9,3.8, RGB=0,204,255, SURF_ID='COUCH'/ Bed Frame
&OBST XB=5.1,5.2,0.9,1.0,2.9,3.1, RGB=0,204,255, SURF_ID='COUCH'/ Bed Leg
&OBST XB=5.1,5.2,2.3,2.4,2.9,3.1, RGB=0,204,255, SURF_ID='COUCH'/ Bed Leg
&OBST XB=6.2,6.9,1.2,2.0,2.9,4.2, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ B4-TV Stand
&OBST XB=6.1,6.9,1.2,2.0,4.2,4.3, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ B4-TV Stand
&OBST XB=3.3,5.1,3.0,3.5,2.9,3.6, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ B4-Dresser
&OBST XB=3.9,4.5,3.0,3.5,3.6,4.1, COLOR='BLACK', SURF_ID='INERT'/ B4-TV
&OBST XB=2.2,2.8,7.5,8.3,2.9,4.4, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ MB-TV Stand
&OBST XB=2.2,2.8,7.6,8.2,4.4,5.0, COLOR='BLACK', SURF_ID='INERT'/ MB-TV
&OBST XB=2.2,2.7,4.5,6.4,2.9,3.6, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ MB-Dresser
&OBST XB=11.3,11.9,1.5,2.3,2.9,4.4, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ MB-TV Stand
&OBST XB=12.1,14.0,0.2,0.7,2.9,3.9, RGB=245,206,158, SURF_ID='WOOD FURNITURE01'/ B3-Dresser
&OBST XB=11.3,11.9,1.6,2.2,4.4,5.0, COLOR='BLACK', SURF_ID='INERT'/ MB-TV
&OBST XB=13.1,15.1,1.1,2.6,3.1,3.4, RGB=0,204,255, SURF_ID='COUCH'/ Mattress
&OBST XB=14.7,15.1,1.2,1.8,3.4,3.5, RGB=0,204,255, SURF_ID='COUCH'/ Pillow
&OBST XB=14.7,15.1,1.9,2.5,3.4,3.5, RGB=0,204,255, SURF_ID='COUCH'/ Pillow
&OBST XB=15.1,15.2,1.1,2.6,2.9,3.8, RGB=0,204,255, SURF_ID='COUCH'/ Bed Frame
&OBST XB=13.1,13.2,2.5,2.6,2.9,3.1, RGB=0,204,255, SURF_ID='COUCH'/ Bed Leg
&OBST XB=13.1,13.2,1.1,1.2,2.9,3.1, RGB=0,204,255, SURF_ID='COUCH'/ Bed Leg
&OBST XB=6.2,7.0,0.1,3.4,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=6.2,10.1,3.4,3.5,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=6.2,15.2,3.5,5.3,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.2,15.2,0.1,3.5,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=0.1,6.2,0.1,5.3,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=6.2,6.3,5.4,10.3,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=6.2,15.2,5.3,5.4,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=10.3,15.2,5.4,5.5,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=10.4,15.2,5.5,5.6,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=10.5,15.2,5.6,5.7,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=10.6,15.2,5.7,5.8,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=10.7,15.2,5.8,5.9,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=10.8,15.2,5.9,6.0,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=10.9,15.2,6.0,6.1,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.0,15.2,6.1,6.2,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.1,15.2,6.2,6.3,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.2,15.2,6.3,6.4,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.3,15.2,6.4,6.5,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.4,15.2,6.5,6.6,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.5,15.2,6.6,6.7,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.6,15.2,6.7,6.8,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.7,15.2,6.8,6.9,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.8,15.2,6.9,7.0,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.9,15.2,7.0,7.1,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=12.0,15.2,7.1,10.3,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=6.2,6.3,5.4,10.3,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=6.2,15.2,5.3,5.4,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=10.3,15.2,5.4,5.5,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=10.4,15.2,5.5,5.6,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=10.5,15.2,5.6,5.7,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=10.6,15.2,5.7,5.8,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=10.7,15.2,5.8,5.9,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=10.8,15.2,5.9,6.0,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=10.9,15.2,6.0,6.1,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.0,15.2,6.1,6.2,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.1,15.2,6.2,6.3,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.2,15.2,6.3,6.4,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.3,15.2,6.4,6.5,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.4,15.2,6.5,6.6,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.5,15.2,6.6,6.7,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.6,15.2,6.7,6.8,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.7,15.2,6.8,6.9,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.8,15.2,6.9,7.0,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.9,15.2,7.0,7.1,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=12.0,15.2,7.1,10.3,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=6.2,7.0,0.1,3.4,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=6.2,10.1,3.4,3.5,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=6.2,15.2,3.5,5.3,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=11.2,15.2,0.1,3.5,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=0.1,6.2,0.1,5.3,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=0.1,6.2,5.3,10.3,2.6,2.8, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=0.1,6.2,5.3,10.3,2.8,2.9, SURF_IDS='CARPET','INERT','INERT'/ 02-Floor
&OBST XB=7.0,10.1,3.4,3.5,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above Stairs
&OBST XB=0.0,0.1,0.1,5.3,2.6,2.8, SURF_ID='Walls'/ 02-W-Ext-Wall
&OBST XB=0.0,0.1,0.1,5.3,2.8,5.7, SURF_ID='Walls'/ 02-W-Ext-Wall
&OBST XB=0.0,0.1,5.3,10.3,2.6,2.8, SURF_ID='Walls'/ 02-W-Ext-Wall
&OBST XB=0.0,0.1,5.3,10.3,2.8,5.7, SURF_ID='Walls'/ 02-W-Ext-Wall
&OBST XB=11.4,11.5,6.5,6.6,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 West Wall
&OBST XB=11.5,11.6,6.6,6.7,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 West Wall
&OBST XB=11.6,11.7,6.7,6.8,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 West Wall
&OBST XB=11.7,11.8,6.8,6.9,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 West Wall
&OBST XB=11.8,11.9,6.9,7.0,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 West Wall
&OBST XB=11.9,12.0,7.0,7.1,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 West Wall
&OBST XB=12.0,12.1,7.1,10.3,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 West Wall
&OBST XB=6.2,6.9,10.3,10.4,2.8,5.7, SURF_ID='Walls'/ 02-N-Ext-Wall
&OBST XB=6.9,8.7,10.3,10.4,5.4,5.7, SURF_ID='Walls'/ 02-N-Ext-Wall
&OBST XB=6.9,8.7,10.3,10.4,2.8,3.8, SURF_ID='Walls'/ 02-N-Ext-Wall
&OBST XB=8.7,9.6,10.3,10.4,2.8,5.7, SURF_ID='Walls'/ 02-N-Ext-Wall
&OBST XB=9.6,11.4,10.3,10.4,2.8,3.8, SURF_ID='Walls'/ 02-N-Ext-Wall
&OBST XB=9.6,11.4,10.3,10.4,5.4,5.7, SURF_ID='Walls'/ 02-N-Ext-Wall
&OBST XB=11.4,13.2,10.3,10.4,2.8,5.7, SURF_ID='Walls'/ 02-N-Ext-Wall
&OBST XB=13.2,14.1,10.3,10.4,2.8,3.8, SURF_ID='Walls'/ 02-N-Ext-Wall
&OBST XB=13.2,14.1,10.3,10.4,5.4,5.7, SURF_ID='Walls'/ 02-N-Ext-Wall
&OBST XB=14.1,15.2,10.3,10.4,2.8,5.7, SURF_ID='Walls'/ 02-N-Ext-Wall
&OBST XB=6.2,15.2,10.3,10.4,2.6,2.8, SURF_ID='Walls'/ 02-N-Ext-Wall
&OBST XB=0.0,6.2,10.3,10.4,2.6,2.8, SURF_ID='Walls'/ 02-N-Ext-Wall
&OBST XB=0.0,3.3,10.3,10.4,2.8,5.7, SURF_ID='Walls'/ 02-N-Ext-Wall
&OBST XB=3.3,5.1,10.3,10.4,2.8,3.8, SURF_ID='Walls'/ 02-N-Ext-Wall
&OBST XB=3.3,5.1,10.3,10.4,5.4,5.7, SURF_ID='Walls'/ 02-N-Ext-Wall
&OBST XB=5.1,6.2,10.3,10.4,2.8,5.7, SURF_ID='Walls'/ 02-N-Ext-Wall
&OBST XB=6.2,9.6,-2.77556E-17,0.1,2.6,2.8, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=10.6,15.2,-2.77556E-17,0.1,2.6,2.8, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=0.0,6.2,-2.77556E-17,0.1,2.6,2.8, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=6.2,7.4,-2.77556E-17,0.1,2.8,5.7, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=7.4,8.3,0.0,0.1,2.8,3.8, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=7.4,8.3,0.0,0.1,5.3,5.7, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=8.3,9.6,-2.77556E-17,0.1,2.8,5.7, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=9.6,10.6,-2.77556E-17,0.1,3.7,5.7, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=10.6,12.2,0.0,0.1,2.8,5.7, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=12.2,14.0,-2.77556E-17,0.1,2.8,3.8, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=12.2,14.0,-2.77556E-17,0.1,5.3,5.7, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=14.0,15.2,-2.77556E-17,0.1,2.8,5.7, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=0.0,1.1,-2.77556E-17,0.1,2.8,5.7, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=1.1,2.0,-2.77556E-17,0.1,2.8,3.8, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=1.1,2.0,-2.77556E-17,0.1,5.3,5.7, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=2.0,3.7,-2.77556E-17,0.1,2.8,5.7, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=3.7,5.6,-2.77556E-17,0.1,2.8,3.8, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=3.7,5.6,-2.77556E-17,0.1,5.3,5.7, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=5.6,6.2,-2.77556E-17,0.1,2.8,5.7, SURF_ID='Walls'/ 02-S-Ext-Wall
&OBST XB=10.1,10.1,1.8,2.0,2.9,3.0, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-Between Stairs
&OBST XB=10.1,10.1,2.0,2.2,2.9,3.1, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-Between Stairs
&OBST XB=10.1,10.1,2.2,2.4,2.9,3.2, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-Between Stairs
&OBST XB=10.1,10.1,2.4,2.6,2.9,3.3, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-Between Stairs
&OBST XB=10.1,10.1,2.6,2.8,2.9,3.4, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-Between Stairs
&OBST XB=10.1,10.1,2.8,3.0,2.9,3.5, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-Between Stairs
&OBST XB=10.1,10.1,3.0,3.2,2.9,3.6, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-Between Stairs
&OBST XB=10.1,10.1,3.2,3.4,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-Between Stairs
&OBST XB=0.0,15.3,0.0,10.4,5.7,5.8, COLOR='INVISIBLE', SURF_ID='Walls'/ Roof
&OBST XB=2.3,2.4,4.3,4.3,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02- Master Bath Door
&OBST XB=2.4,2.5,4.2,4.2,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02- Master Bath Door
&OBST XB=2.5,2.6,4.1,4.1,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02- Master Bath Door
&OBST XB=2.6,2.7,4.0,4.0,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02- Master Bath Door
&OBST XB=2.7,2.8,3.9,3.9,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02- Master Bath Door
&OBST XB=2.8,2.9,3.7,3.7,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02- Master Bath Door
&OBST XB=2.3,2.3,4.3,4.4,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02- Master Bath Door
&OBST XB=2.4,2.4,4.2,4.3,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02- Master Bath Door
&OBST XB=2.5,2.5,4.1,4.2,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02- Master Bath Door
&OBST XB=2.6,2.6,4.0,4.1,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02- Master Bath Door
&OBST XB=2.7,2.7,3.9,4.0,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02- Master Bath Door
&OBST XB=2.8,2.8,3.7,3.9,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02- Master Bath Door
&OBST XB=12.3,12.3,4.1,4.8,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02-Bath 2 Door
&OBST XB=11.6,11.7,6.4,6.4,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02-B2 Door
&OBST XB=11.7,11.8,6.3,6.3,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02-B2 Door
&OBST XB=11.8,11.9,6.2,6.2,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02-B2 Door
&OBST XB=11.9,12.0,6.1,6.1,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02-B2 Door
&OBST XB=12.0,12.1,6.0,6.0,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02-B2 Door
&OBST XB=12.1,12.2,5.9,5.9,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02-B2 Door
&OBST XB=11.7,11.7,6.3,6.4,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02-B2 Door
&OBST XB=11.8,11.8,6.2,6.3,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02-B2 Door
&OBST XB=11.9,11.9,6.1,6.2,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02-B2 Door
&OBST XB=12.0,12.0,6.0,6.1,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02-B2 Door
&OBST XB=12.1,12.1,5.9,6.0,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02-B2 Door
&OBST XB=12.2,12.2,5.8,5.9,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02-B2 Door
&OBST XB=1.3,2.0,5.1,5.1,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02-Master Bath Toilet Door
&OBST XB=2.1,2.1,6.3,7.1,2.9,4.9, COLOR='GRAY', SURF_ID='INERT'/ 02-MB WIC Door
&OBST XB=1.1,2.0,-2.77556E-17,0.1,3.8,5.3, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ 02-Master Bath Window-S
&OBST XB=7.4,8.3,0.0,0.1,3.8,5.3, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ 02-Front Entry Way Window-S
&OBST XB=12.2,14.0,0.0,0.1,3.8,5.3, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ 02-B3 Window-S
&OBST XB=3.7,5.6,-2.77556E-17,0.1,3.8,5.3, RGB=153,153,153, TRANSPARENCY=0.4, SURF_ID='WINDOW'/ 02-B4 Window-S
&OBST XB=6.3,10.3,5.3,5.4,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=10.3,10.4,5.5,5.6,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=10.4,10.5,5.6,5.7,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=10.5,10.6,5.7,5.8,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=10.6,10.7,5.8,5.9,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=10.7,10.8,5.9,6.0,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=10.8,10.9,6.0,6.1,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=10.9,11.0,6.1,6.2,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=11.0,11.1,6.2,6.3,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=11.1,11.2,6.3,6.4,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=11.2,11.3,6.4,6.5,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=11.3,11.4,6.5,6.6,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=10.3,10.3,5.4,5.5,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=10.4,10.4,5.5,5.6,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=10.5,10.5,5.6,5.7,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=10.6,10.6,5.7,5.8,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=10.7,10.7,5.8,5.9,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=10.8,10.8,5.9,6.0,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=10.9,10.9,6.0,6.1,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=11.0,11.0,6.1,6.2,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=11.1,11.1,6.2,6.3,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=11.2,11.2,6.3,6.4,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=11.3,11.3,6.4,6.5,2.9,3.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Railing Above FR
&OBST XB=6.2,6.3,5.3,10.3,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=6.2,6.3,0.1,0.5,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=6.2,6.3,2.3,2.7,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=6.2,6.3,2.8,3.5,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=6.2,6.3,0.5,2.3,5.1,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=6.2,7.0,2.7,2.8,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=6.2,7.0,3.5,3.6,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=6.9,7.0,0.1,2.7,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=6.9,7.0,2.8,3.5,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=6.2,6.3,5.3,5.3,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=0.1,1.2,3.4,3.5,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=2.1,2.2,4.5,5.3,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=2.1,2.3,4.4,4.5,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=2.2,2.3,4.3,4.4,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=2.3,2.4,4.2,4.4,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=2.4,2.5,4.1,4.2,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=2.5,2.6,4.0,4.1,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=2.6,2.7,3.9,4.0,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=2.7,2.8,3.8,3.9,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=2.8,2.9,3.7,3.8,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=2.9,3.0,3.6,3.7,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=3.0,3.1,0.1,3.5,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=3.0,5.3,3.5,3.6,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=5.1,5.2,3.6,4.0,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=5.1,5.2,4.8,5.3,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=5.1,5.2,4.0,4.8,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=5.3,6.1,3.5,3.6,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=6.1,6.2,3.5,3.6,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=0.1,1.3,5.1,5.2,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=1.3,2.0,5.1,5.2,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=2.0,2.1,5.1,5.2,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=5.2,6.2,5.3,5.4,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=6.2,6.2,0.1,0.5,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=6.2,6.2,2.3,3.5,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=6.2,6.2,0.5,2.3,5.1,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=0.1,2.2,6.1,6.2,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=2.1,2.2,5.3,6.1,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=2.1,2.2,6.2,6.3,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=2.1,2.2,7.1,10.3,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=2.1,2.2,6.3,7.1,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=5.1,6.2,5.3,5.4,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=6.2,6.2,5.4,10.3,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall Upstairs West Half
&OBST XB=15.2,15.3,-2.77556E-17,5.3,2.6,2.8, SURF_ID='Walls'/ 02-E-Ext-Wall
&OBST XB=15.2,15.3,5.3,10.4,2.8,5.7, SURF_ID='Walls'/ 02-E-Ext-Wall
&OBST XB=15.2,15.3,5.3,10.4,2.6,2.8, SURF_ID='Walls'/ 02-E-Ext-Wall
&OBST XB=15.2,15.3,-2.77556E-17,5.3,2.8,5.7, SURF_ID='Walls'/ 02-E-Ext-Wall
&OBST XB=11.5,11.6,6.4,6.5,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=11.6,11.7,6.3,6.4,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=11.7,11.8,6.2,6.3,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=11.8,11.9,6.1,6.2,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=11.9,12.0,6.0,6.1,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.0,12.1,5.9,6.0,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.1,12.2,5.8,5.9,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.2,12.5,5.7,5.8,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.3,12.4,5.3,5.5,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.3,12.4,5.6,5.7,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.3,15.2,5.5,5.6,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.4,12.6,5.8,5.9,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.5,12.7,5.9,6.0,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.6,12.8,6.0,6.1,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.7,13.0,6.1,6.2,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.9,13.0,5.6,6.1,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=11.5,11.5,6.5,6.6,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=11.2,11.3,0.1,3.5,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=11.2,11.4,3.5,3.6,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=11.4,12.2,3.5,3.6,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.2,12.4,3.5,3.6,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.3,12.4,3.3,3.5,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.3,12.4,3.6,4.1,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.3,12.4,4.8,5.3,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.3,12.4,4.1,4.8,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=12.3,13.5,3.2,3.3,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=13.2,13.3,3.3,3.9,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=13.2,15.2,3.9,4.0,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=13.5,14.9,3.2,3.3,4.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=14.9,15.2,3.2,3.3,2.9,5.7, COLOR='WHITE', SURF_ID='Walls'/ 02-Int-Wall-B2 S-Bath 2-B3
&OBST XB=4.1,6.1,7.0,8.5,3.1,3.4, RGB=0,204,255, SURF_ID='COUCH'/ Mattress
&OBST XB=5.7,6.1,7.1,7.7,3.4,3.5, RGB=0,204,255, SURF_ID='COUCH'/ Pillow
&OBST XB=5.7,6.1,7.8,8.4,3.4,3.5, RGB=0,204,255, SURF_ID='COUCH'/ Pillow
&OBST XB=6.1,6.2,7.0,8.5,2.9,3.8, RGB=0,204,255, SURF_ID='COUCH'/ Bed Frame
&OBST XB=4.1,4.2,8.4,8.5,2.9,3.1, RGB=0,204,255, SURF_ID='COUCH'/ Bed Leg
&OBST XB=4.1,4.2,7.0,7.1,2.9,3.1, RGB=0,204,255, SURF_ID='COUCH'/ Bed Leg
&OBST XB=8.9576,10.3576,6.9808,7.5808,0.2,0.6, SURF_IDS='COUCH','COUCH','INERT'/ SEAT
&OBST XB=10.3576,10.5576,6.6808,7.5808,0.1,0.8, SURF_ID='COUCH ARM'/ SEAT
&OBST XB=8.9576,10.3576,6.6808,6.9808,0.2,0.9, SURF_ID6='COUCH ARM','COUCH ARM','COUCH ARM','COUCH','INERT','COUCH'/ SEAT
&OBST XB=8.7576,8.9576,6.6808,7.5808,0.1,0.8, SURF_ID='COUCH ARM'/ SEAT
&OBST XB=8.9576,10.3576,6.9808,7.5808,0.2,0.6, SURF_IDS='COUCH','COUCH','INERT'/ SEAT
&OBST XB=10.3576,10.5576,6.6808,7.5808,0.1,0.8, SURF_ID='COUCH ARM'/ SEAT
&OBST XB=8.9576,10.3576,6.6808,6.9808,0.2,0.9, SURF_ID6='COUCH ARM','COUCH ARM','COUCH ARM','COUCH','INERT','COUCH'/ SEAT
&OBST XB=8.7576,8.9576,6.6808,7.5808,0.1,0.8, SURF_ID='COUCH ARM'/ SEAT
&OBST XB=8.9576,10.3576,6.9808,7.5808,0.2,0.6, SURF_IDS='COUCH','COUCH','INERT'/ SEAT
&OBST XB=10.3576,10.5576,6.6808,7.5808,0.1,0.8, SURF_ID='COUCH ARM'/ SEAT
&OBST XB=8.9576,10.3576,6.6808,6.9808,0.2,0.9, SURF_ID6='COUCH ARM','COUCH ARM','COUCH ARM','COUCH','INERT','COUCH'/ SEAT
&OBST XB=8.7576,8.9576,6.6808,7.5808,0.1,0.8, SURF_ID='COUCH ARM'/ SEAT
&OBST XB=8.9576,10.3576,6.9808,7.5808,0.2,0.6, SURF_IDS='COUCH','COUCH','INERT'/ SEAT
&OBST XB=10.3576,10.5576,6.6808,7.5808,0.1,0.8, SURF_ID='COUCH ARM'/ SEAT
&OBST XB=8.9576,10.3576,6.6808,6.9808,0.2,0.9, SURF_ID6='COUCH ARM','COUCH ARM','COUCH ARM','COUCH','INERT','COUCH'/ SEAT
&OBST XB=8.7576,8.9576,6.6808,7.5808,0.1,0.8, SURF_ID='COUCH ARM'/ SEAT
&OBST XB=9.2576,9.9576,9.5616,10.1616,0.2,0.6, SURF_IDS='COUCH','COUCH','INERT'/ Chair Seat
&OBST XB=9.9576,10.0576,9.4808,10.2808,0.1,0.7, SURF_ID='COUCH ARM'/ Chair Seat
&OBST XB=9.2576,9.9576,10.0808,10.2808,0.2,0.9, SURF_ID='COUCH ARM'/ Chair Seat
&OBST XB=9.1576,9.2576,9.4808,10.2808,0.1,0.7, SURF_ID='COUCH ARM'/ Chair Seat
&OBST XB=9.2576,9.9576,9.5616,10.1616,0.2,0.6, SURF_IDS='COUCH','COUCH','INERT'/ Chair Seat
&OBST XB=9.9576,10.0576,9.4808,10.2808,0.1,0.7, SURF_ID='COUCH ARM'/ Chair Seat
&OBST XB=9.2576,9.9576,10.0808,10.2808,0.2,0.9, SURF_ID='COUCH ARM'/ Chair Seat
&OBST XB=9.1576,9.2576,9.4808,10.2808,0.1,0.7, SURF_ID='COUCH ARM'/ Chair Seat
&OBST XB=9.2576,9.9576,9.5616,10.1616,0.2,0.6, SURF_IDS='COUCH','COUCH','INERT'/ Chair Seat
&OBST XB=9.9576,10.0576,9.4808,10.2808,0.1,0.7, SURF_ID='COUCH ARM'/ Chair Seat
&OBST XB=9.2576,9.9576,10.0808,10.2808,0.2,0.9, SURF_ID='COUCH ARM'/ Chair Seat
&OBST XB=9.1576,9.2576,9.4808,10.2808,0.1,0.7, SURF_ID='COUCH ARM'/ Chair Seat
&OBST XB=9.2576,9.9576,9.5616,10.1616,0.2,0.6, SURF_IDS='COUCH','COUCH','INERT'/ Chair Seat
&OBST XB=9.9576,10.0576,9.4808,10.2808,0.1,0.7, SURF_ID='COUCH ARM'/ Chair Seat
&OBST XB=9.2576,9.9576,10.0808,10.2808,0.2,0.9, SURF_ID='COUCH ARM'/ Chair Seat
&OBST XB=9.1576,9.2576,9.4808,10.2808,0.1,0.7, SURF_ID='COUCH ARM'/ Chair Seat
&OBST XB=8.5576,8.6576,7.3808,7.4808,0.1,0.6, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.5576,8.6576,6.7808,6.8808,0.1,0.6, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.0576,8.1576,6.7808,6.8808,0.1,0.6, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.0576,8.1576,7.3808,7.4808,0.1,0.6, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.0576,8.6576,6.7808,7.4808,0.6,0.7, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.5576,8.6576,7.3808,7.4808,0.1,0.6, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.5576,8.6576,6.7808,6.8808,0.1,0.6, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.0576,8.1576,6.7808,6.8808,0.1,0.6, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.0576,8.1576,7.3808,7.4808,0.1,0.6, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.0576,8.6576,6.7808,7.4808,0.6,0.7, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.5576,8.6576,7.3808,7.4808,0.1,0.6, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.5576,8.6576,6.7808,6.8808,0.1,0.6, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.0576,8.1576,6.7808,6.8808,0.1,0.6, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.0576,8.1576,7.3808,7.4808,0.1,0.6, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.0576,8.6576,6.7808,7.4808,0.6,0.7, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.5576,8.6576,7.3808,7.4808,0.1,0.6, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.5576,8.6576,6.7808,6.8808,0.1,0.6, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.0576,8.1576,6.7808,6.8808,0.1,0.6, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.0576,8.1576,7.3808,7.4808,0.1,0.6, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=8.0576,8.6576,6.7808,7.4808,0.6,0.7, RGB=245,206,158, BULK_DENSITY=168.27, SURF_ID='WOOD FURNITURE01'/ End Table Leg3
&OBST XB=9.2576,10.1576,7.9808,8.4808,0.5,0.6, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=9.2576,9.3576,7.9808,8.0808,0.1,0.5, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=9.2576,9.3576,8.3808,8.4808,0.1,0.5, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=10.0576,10.1576,8.3808,8.4808,0.1,0.5, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=10.0576,10.1576,7.9808,8.0808,0.1,0.5, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=9.2576,10.1576,7.9808,8.4808,0.5,0.6, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=9.2576,9.3576,7.9808,8.0808,0.1,0.5, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=9.2576,9.3576,8.3808,8.4808,0.1,0.5, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=10.0576,10.1576,8.3808,8.4808,0.1,0.5, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=10.0576,10.1576,7.9808,8.0808,0.1,0.5, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=9.2576,10.1576,7.9808,8.4808,0.5,0.6, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=9.2576,9.3576,7.9808,8.0808,0.1,0.5, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=9.2576,9.3576,8.3808,8.4808,0.1,0.5, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=10.0576,10.1576,8.3808,8.4808,0.1,0.5, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=10.0576,10.1576,7.9808,8.0808,0.1,0.5, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=9.2576,10.1576,7.9808,8.4808,0.5,0.6, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=9.2576,9.3576,7.9808,8.0808,0.1,0.5, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=9.2576,9.3576,8.3808,8.4808,0.1,0.5, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=10.0576,10.1576,8.3808,8.4808,0.1,0.5, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=10.0576,10.1576,7.9808,8.0808,0.1,0.5, RGB=245,206,158, BULK_DENSITY=223.08, SURF_ID='WOOD FURNITURE01'/ Coffee Table Top
&OBST XB=-2.77556E-17,6.9,5.3,5.4,0.0,0.1, COLOR='GRAY 60', SURF_ID='INERT'/ Obstruction
&OBST XB=-2.77556E-17,7.0,-1.38778E-16,3.6,0.0,0.1, COLOR='GRAY 60', SURF_ID='INERT'/ Obstruction
&OBST XB=-2.77556E-17,7.0,3.6,5.3,0.0,0.1, COLOR='GRAY 60', SURF_ID6='INERT','CARPET','INERT','INERT','INERT','INERT'/ Obstruction
&OBST XB=6.9,7.0,5.3,5.4,0.0,0.1, SURF_ID='CARPET'/ Obstruction
&OBST XB=-2.77556E-17,6.9,5.4,10.4,0.0,0.1, COLOR='GRAY 60', SURF_ID='INERT'/ Obstruction
&OBST XB=6.9,7.0,5.4,10.4,0.0,0.1, SURF_ID='CARPET'/ Obstruction
&OBST XB=7.0,8.9,-1.38778E-16,3.6,0.0,0.1, COLOR='GRAY 60', SURF_ID='INERT'/ Obstruction
&OBST XB=7.0,15.3,3.6,5.3,0.0,0.1, COLOR='GRAY 60', SURF_ID6='INERT','CARPET','CARPET','CARPET','CARPET','CARPET'/ Obstruction
&OBST XB=7.0,15.3,5.3,5.4,0.0,0.1, SURF_ID='CARPET'/ Obstruction
&OBST XB=8.9,15.3,-1.38778E-16,3.6,0.0,0.1, SURF_ID='CARPET'/ Obstruction
&OBST XB=7.0,15.3,5.4,10.4,0.0,0.1, SURF_ID='CARPET'/ Obstruction

&VENT SURF_ID='FIRE', XB=8.9576,9.0576,6.9808,7.0808,0.6,0.6/ Fire
&VENT SURF_ID='OPEN', XB=-0.5,15.5,-1.0,11.4,6.2,6.2/ Mesh Vent: MESH [ZMAX]
&VENT SURF_ID='OPEN', XB=-0.5,-0.5,-1.0,11.4,-0.2,6.2/ Mesh Vent: MESH [XMIN]
&VENT SURF_ID='OPEN', XB=15.5,15.5,-1.0,11.4,-0.2,6.2/ Mesh Vent: MESH [XMAX]
&VENT SURF_ID='OPEN', XB=-0.5,15.5,-1.0,-1.0,-0.2,6.2/ Mesh Vent: MESH [YMIN]
&VENT SURF_ID='OPEN', XB=-0.5,15.5,11.4,11.4,-0.2,6.2/ Mesh Vent: MESH [YMAX]

&SLCF QUANTITY='TEMPERATURE', PBY=6.4/
&SLCF QUANTITY='TEMPERATURE', PBY=2.65/
&SLCF QUANTITY='TEMPERATURE', PBX=2.03112/
&SLCF QUANTITY='TEMPERATURE', PBX=5.7/
&SLCF QUANTITY='TEMPERATURE', PBX=8.21827/
&SLCF QUANTITY='TEMPERATURE', PBX=12.4932/
&SLCF QUANTITY='PRESSURE', PBY=6.4/
&SLCF QUANTITY='PRESSURE', PBY=2.65/
&SLCF QUANTITY='PRESSURE', PBX=2.03112/
&SLCF QUANTITY='PRESSURE', PBX=5.7/
&SLCF QUANTITY='PRESSURE', PBX=8.21827/
&SLCF QUANTITY='PRESSURE', PBX=12.4932/


&TAIL /
